package PowerSystems "iTesla PowerSystems Library release September 2015"
  package Examples
    package DevelopmentExamples
      package Electrical
        package Machines
          package PSSE
            model SMIB1L_GENROE "SMIB system with one load and GENROE model"
              import PowerSystems;
              PowerSystems.Electrical.Branches.PwLine pwLine(R = 0.001, X = 0.2, G = 0, B = 0) annotation(Placement(transformation(extent = {{-26, 0}, {-6, 20}})));
              PowerSystems.Electrical.Branches.PwLine pwLine1(R = 0.001, X = 0.2, G = 0, B = 0) annotation(Placement(transformation(extent = {{26, 14}, {46, 34}})));
              PowerSystems.Electrical.Branches.PwLine2Openings pwLine3(t2 = 100, R = 0.0005, X = 0.1, G = 0, B = 0, t1 = 100) annotation(Placement(transformation(extent = {{16, -20}, {36, 0}})));
              PowerSystems.Electrical.Branches.PwLine2Openings pwLine4(t2 = 100, t1 = 100, R = 0.0005, X = 0.1, G = 0, B = 0) annotation(Placement(transformation(extent = {{42, -20}, {62, 0}})));
              PowerSystems.Electrical.Machines.PSSE.GENCLS.GENCLS gENCLS(Mbase = 100, D = 0, wbase = 2 * 3.141592 * 50, eterm = 1, anglev0 = 0, x1d = 0.2, pelec = 10.01711, qelec = 8.006544, H = 0) annotation(Placement(transformation(extent = {{108, 0}, {86, 22}})));
              PowerSystems.Electrical.Loads.PSSE.ConstantLoadvary2 constantLoad(S_p(re = 0.5, im = 0.1), S_i(im = 0, re = 0), S_y(re = 0, im = 0), a(re = 1, im = 0), b(re = 0, im = 1), PQBRAK = 0.7, d_t = 0, d_P = 0, v0 = 0.9919935, anglev0 = -0.5762684, t1 = 0) annotation(Placement(transformation(extent = {{26, -40}, {48, -16}})));
              PowerSystems.Electrical.Events.PwFault pwFault(t1 = 2, t2 = 2.15, R = 0, X = 0) annotation(Placement(transformation(extent = {{56, -38}, {76, -16}})));
              PowerSystems.Electrical.Machines.PSSE.GENROE.GENROE gENROE(M_b = 100, Tpd0 = 5, Tppd0 = 0.07, Tpq0 = 0.9, Tppq0 = 0.09, H = 4.28, D = 0, Xd = 1.84, Xq = 1.75, Xpd = 0.41, Xpq = 0.6, Xppd = 0.2, Xl = 0.12, S10 = 0.11, S12 = 0.39, V_0 = 1, P_0 = 40, angle_0 = 4.046276, Q_0 = 5.416582) annotation(Placement(transformation(extent = {{-82, -10}, {-42, 30}})));
            equation
              connect(pwLine.n, pwLine1.p) annotation(Line(points = {{-9, 10}, {3.5, 10}, {3.5, 24}, {29, 24}}, color = {0, 0, 255}, smooth = Smooth.None));
              connect(pwLine1.n, gENCLS.p) annotation(Line(points = {{43, 24}, {74, 24}, {74, 10.8346}, {83.8, 10.8346}}, color = {0, 0, 255}, smooth = Smooth.None));
              connect(pwLine3.p, pwLine.n) annotation(Line(points = {{19, -10}, {2.5, -10}, {2.5, 10}, {-9, 10}}, color = {0, 0, 255}, smooth = Smooth.None));
              connect(pwLine3.n, pwLine4.p) annotation(Line(points = {{33, -10}, {45, -10}}, color = {0, 0, 255}, smooth = Smooth.None));
              connect(pwLine4.n, gENCLS.p) annotation(Line(points = {{59, -10}, {74, -10}, {74, 10.8346}, {83.8, 10.8346}}, color = {0, 0, 255}, smooth = Smooth.None));
              connect(constantLoad.p, pwLine3.p) annotation(Line(points = {{29.3, -26.8}, {29.3, -25.5}, {19, -25.5}, {19, -10}}, color = {0, 0, 255}, smooth = Smooth.None));
              connect(pwFault.p, pwLine4.p) annotation(Line(points = {{59, -25.9}, {59, -25.5}, {45, -25.5}, {45, -10}}, color = {0, 0, 255}, smooth = Smooth.None));
              connect(gENROE.p, pwLine.p) annotation(Line(points = {{-40, 10}, {-23, 10}}, color = {0, 0, 255}));
              connect(gENROE.PMECH, gENROE.PMECH0) annotation(Line(points = {{-82, 20}, {-92, 20}, {-92, 36}, {-30, 36}, {-30, 0}, {-40.4, 0}}, color = {0, 0, 127}));
              connect(gENROE.EFD, gENROE.EFD0) annotation(Line(points = {{-82, 0}, {-90, 0}, {-90, -20}, {-32, -20}, {-32, -4}, {-40.4, -4}}, color = {0, 0, 127}));
              annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}})));
            end SMIB1L_GENROE;
          end PSSE;
        end Machines;
      end Electrical;
    end DevelopmentExamples;

    package PSAT "General components tests validated againts PSAT"
      model AVRTypeII_Test
        PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ2(P = 0.08, Q = 0.06) annotation(Placement(visible = true, transformation(origin = {122.283, 26}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
        PowerSystems.Electrical.Branches.PwLine2Openings pwLinewithOpening1(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1, t1 = 12, t2 = 12.1) annotation(Placement(visible = true, transformation(origin = {79, 16}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
        PowerSystems.Electrical.Branches.PwLine pwLine4(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {79, 31}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
        PowerSystems.Electrical.Branches.PwLine pwLine3(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {84, -19}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
        PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ1(P = 0.08, Q = 0.06) annotation(Placement(visible = true, transformation(origin = {124, -19}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
        PowerSystems.Electrical.Branches.PwLine pwLine2(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {44, 26}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
        PowerSystems.Electrical.Branches.PwLine pwLine1(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {44, -4}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
        PowerSystems.Electrical.Events.PwFaultPQ pwFault(X = 0.001, t1 = 3, t2 = 3.1, R = 0.2) annotation(Placement(transformation(extent = {{115, -52}, {135, -32}})));
        PowerSystems.Electrical.Machines.PSAT.SixthOrder.Order6Type2_Inputs_Outputs order6Type2_Inputs_Outputs annotation(Placement(transformation(extent = {{-68, -12}, {12, 66}})));
        PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint(V = 1) annotation(Placement(transformation(extent = {{52, 88}, {32, 108}})));
        PowerSystems.Electrical.Controls.PSAT.AVR.AVRTypeII exciter_Type_II(vref0 = 1, vrmin = -5, vrmax = 5, Ta = 0.1, Te = 1, Tr = 0.001, Ae = 0.0006, Be = 0.9, Kf = 0.45, Tf = 1, Ka = 400, vf0 = 1.064, Ke = 0.01) annotation(Placement(transformation(extent = {{4, 58}, {-58, 110}})));
      equation
        connect(pwLine4.n, pwLoadPQ2.p) annotation(Line(visible = true, origin = {101.213, 29}, points = {{-15.213, 2}, {3.0708, 2}, {3.0708, -2}, {14.07, -2}}));
        connect(pwLinewithOpening1.n, pwLine4.n) annotation(Line(visible = true, origin = {86, 23.5}, points = {{0, -7.5}, {0, 7.5}}));
        connect(pwLine4.p, pwLinewithOpening1.p) annotation(Line(visible = true, origin = {72, 23.5}, points = {{0, 7.5}, {0, -7.5}}));
        connect(pwLine3.n, pwLoadPQ1.p) annotation(Line(visible = true, origin = {107.5, -18.5}, points = {{-16.5, -0.5}, {3.5, -0.5}, {3.5, 0.5}, {9.5, 0.5}}));
        connect(pwLine2.n, pwLine4.p) annotation(Line(points = {{51, 26}, {64, 26}, {64, 31}, {72, 31}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine1.n, pwLine3.p) annotation(Line(points = {{51, -4}, {64, -4}, {64, -19}, {77, -19}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine2.n, pwLine1.n) annotation(Line(points = {{51, 26}, {51, -4}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwFault.p, pwLine3.n) annotation(Line(points = {{118, -41}, {104, -41}, {104, -19}, {91, -19}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(order6Type2_Inputs_Outputs.p, pwLine2.p) annotation(Line(points = {{16, 26.4136}, {27, 26.4136}, {27, 26}, {37, 26}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine1.p, pwLine2.p) annotation(Line(points = {{37, -4}, {37, 26}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(order6Type2_Inputs_Outputs.pm0, order6Type2_Inputs_Outputs.pm) annotation(Line(points = {{16, 51.507}, {38, 51.507}, {38, 52}, {60, 52}, {60, 112}, {-92, 112}, {-92, 11.4}, {-76, 11.4}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(exciter_Type_II.vref, imSetPoint.n1) annotation(Line(points = {{-2.2, 98.04}, {37.1, 98.04}, {37.1, 98}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(order6Type2_Inputs_Outputs.v, exciter_Type_II.v) annotation(Line(points = {{16, 40.807}, {32, 40.807}, {32, 81.4}, {-2.2, 81.4}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(exciter_Type_II.vf, order6Type2_Inputs_Outputs.vf) annotation(Line(points = {{-53.35, 90.76}, {-76, 90.76}, {-76, 49.1723}}, color = {0, 0, 127}, smooth = Smooth.None));
        annotation(Diagram(coordinateSystem(extent = {{-100, -100}, {140, 120}}, preserveAspectRatio = false), graphics), Icon(coordinateSystem(extent = {{-100, -100}, {140, 120}})));
      end AVRTypeII_Test;

      model AVRTypeII_OEL_Test
        PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ2(P = 0.08, Q = 0.06) annotation(Placement(visible = true, transformation(origin = {122.283, 26}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
        PowerSystems.Electrical.Branches.PwLine2Openings pwLinewithOpening1(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1, t1 = 8, t2 = 8.1) annotation(Placement(visible = true, transformation(origin = {79, 16}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
        PowerSystems.Electrical.Branches.PwLine pwLine4(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {79, 31}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
        PowerSystems.Electrical.Branches.PwLine pwLine3(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {84, -19}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
        PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ1(P = 0.08, Q = 0.06) annotation(Placement(visible = true, transformation(origin = {124, -19}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
        PowerSystems.Electrical.Branches.PwLine pwLine2(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {44, 26}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
        PowerSystems.Electrical.Branches.PwLine pwLine1(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {44, -4}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
        PowerSystems.Electrical.Events.PwFaultPQ pwFault(X = 0.001, t1 = 3, R = 0.3, t2 = 3.1) annotation(Placement(transformation(extent = {{115, -52}, {135, -32}})));
        PowerSystems.Electrical.Machines.PSAT.SixthOrder.Order6Type2_Inputs_Outputs_pq order6Type2_Inputs_Outputs(Sn = Sn, SystemBase = SystemBase, Vn = Vn, Vbus = Vbus, CoB = CoB, xd0 = xd0, xq0 = xq0, xd = xd, xq = xq) annotation(Placement(transformation(extent = {{-68, -12}, {12, 66}})));
        PowerSystems.Electrical.Controls.PSAT.OEL.OEL oXL(vOELmax = 0.05, xd = xd, xq = xq, iflim = 2.7, T0 = 5) annotation(Placement(transformation(extent = {{84, 72}, {40, 112}})));
        PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint(V = 1) annotation(Placement(transformation(extent = {{120, 72}, {100, 92}})));
        parameter Real xd = order6Type2_Inputs_Outputs.xd0 * order6Type2_Inputs_Outputs.CoB "d-axis reactance, p.u.";
        parameter Real xq = order6Type2_Inputs_Outputs.xq0 * order6Type2_Inputs_Outputs.CoB "q-axis reactance, p.u.";
        parameter Real CoB = order6Type2_Inputs_Outputs.SystemBase * order6Type2_Inputs_Outputs.Vn / (order6Type2_Inputs_Outputs.Sn * order6Type2_Inputs_Outputs.Vbus) "Change of Base";
        parameter Real Sn = 370 "Power rating, MVA";
        parameter Real SystemBase = 100;
        parameter Real Vn = 400000 "Nominal voltage";
        parameter Real Vbus = 400000 "Bus nominal voltage, change of base";
        parameter Real xd0 = 1.9 "d-axis reactance, p.u.";
        parameter Real xq0 = 1.7 "q-axis reactance, p.u.";
        PowerSystems.Electrical.Controls.PSAT.AVR.AVRTypeII exciter_Type_II(vref0 = 1, vrmin = -5, vrmax = 5, Ta = 0.1, Te = 1, Tr = 0.001, Ae = 0.0006, Be = 0.9, Kf = 0.45, Tf = 1, Ka = 400, vf0 = 1.064, Ke = 0.01) annotation(Placement(transformation(extent = {{22, 58}, {-40, 110}})));
      equation
        connect(pwLine4.n, pwLoadPQ2.p) annotation(Line(visible = true, origin = {101.213, 29}, points = {{-15.213, 2}, {3.0708, 2}, {3.0708, -2}, {14.07, -2}}));
        connect(pwLinewithOpening1.n, pwLine4.n) annotation(Line(visible = true, origin = {86, 23.5}, points = {{0, -7.5}, {0, 7.5}}));
        connect(pwLine4.p, pwLinewithOpening1.p) annotation(Line(visible = true, origin = {72, 23.5}, points = {{0, 7.5}, {0, -7.5}}));
        connect(pwLine3.n, pwLoadPQ1.p) annotation(Line(visible = true, origin = {107.5, -18.5}, points = {{-16.5, -0.5}, {3.5, -0.5}, {3.5, 0.5}, {9.5, 0.5}}));
        connect(pwLine2.n, pwLine4.p) annotation(Line(points = {{51, 26}, {64, 26}, {64, 31}, {72, 31}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine1.n, pwLine3.p) annotation(Line(points = {{51, -4}, {64, -4}, {64, -19}, {77, -19}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine2.n, pwLine1.n) annotation(Line(points = {{51, 26}, {51, -4}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwFault.p, pwLine3.n) annotation(Line(points = {{118, -41}, {104, -41}, {104, -19}, {91, -19}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(order6Type2_Inputs_Outputs.p, pwLine2.p) annotation(Line(points = {{16, 26.4136}, {27, 26.4136}, {27, 26}, {37, 26}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine1.p, pwLine2.p) annotation(Line(points = {{37, -4}, {37, 26}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(oXL.v, order6Type2_Inputs_Outputs.v) annotation(Line(points = {{78.72, 108.4}, {96, 108.4}, {96, 40}, {30, 40}, {30, 40.807}, {16, 40.807}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(oXL.vref0, imSetPoint.n1) annotation(Line(points = {{78.5, 86}, {92, 86}, {92, 82}, {105.1, 82}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(order6Type2_Inputs_Outputs.Q, oXL.q) annotation(Line(points = {{16, -6.99299}, {16, -76}, {138, -76}, {138, 93.8}, {78.72, 93.8}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(exciter_Type_II.vf, order6Type2_Inputs_Outputs.vf) annotation(Line(points = {{-35.35, 90.76}, {-76, 90.76}, {-76, 49.1723}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(exciter_Type_II.vref, oXL.vref) annotation(Line(points = {{15.8, 98.04}, {29.9, 98.04}, {29.9, 96.4}, {44.4, 96.4}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(exciter_Type_II.v, order6Type2_Inputs_Outputs.v) annotation(Line(points = {{15.8, 81.4}, {42, 81.4}, {42, 40}, {30, 40}, {30, 40.807}, {16, 40.807}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(order6Type2_Inputs_Outputs.pm0, order6Type2_Inputs_Outputs.pm) annotation(Line(points = {{16, 50.4}, {32, 50.4}, {32, 108}, {-92, 108}, {-92, 11.4}, {-76, 11.4}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(order6Type2_Inputs_Outputs.P, oXL.p) annotation(Line(points = {{16, 4.70702}, {32, 4.70702}, {32, -62}, {136, -62}, {136, 101.4}, {78.72, 101.4}}, color = {0, 0, 127}, smooth = Smooth.None));
        annotation(Diagram(coordinateSystem(extent = {{-100, -100}, {140, 120}}, preserveAspectRatio = false), graphics), Icon(coordinateSystem(extent = {{-100, -100}, {140, 120}})));
      end AVRTypeII_OEL_Test;

      model AVRTypeII_OEL_TGI_Test
        PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ2(P = 0.08, Q = 0.06) annotation(Placement(visible = true, transformation(origin = {122.283, 26}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
        PowerSystems.Electrical.Branches.PwLine2Openings pwLinewithOpening1(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1, t1 = 8, t2 = 8.1) annotation(Placement(visible = true, transformation(origin = {79, 16}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
        PowerSystems.Electrical.Branches.PwLine pwLine4(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {79, 31}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
        PowerSystems.Electrical.Branches.PwLine pwLine3(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {84, -19}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
        PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ1(P = 0.08, Q = 0.06) annotation(Placement(visible = true, transformation(origin = {124, -19}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
        PowerSystems.Electrical.Branches.PwLine pwLine2(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {44, 26}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
        PowerSystems.Electrical.Branches.PwLine pwLine1(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {44, -4}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
        PowerSystems.Electrical.Events.PwFaultPQ pwFault(X = 0.001, t1 = 3, R = 0.3, t2 = 3.1) annotation(Placement(transformation(extent = {{115, -52}, {135, -32}})));
        PowerSystems.Electrical.Machines.PSAT.SixthOrder.Order6Type2_Inputs_Outputs_pq order6Type2_Inputs_Outputs(Sn = Sn, SystemBase = SystemBase, Vn = Vn, Vbus = Vbus, CoB = CoB, xd0 = xd0, xq0 = xq0, xd = xd, xq = xq, p0 = p0) annotation(Placement(transformation(extent = {{-68, -12}, {12, 66}})));
        PowerSystems.Electrical.Controls.PSAT.OEL.OEL oXL(vOELmax = 0.05, xd = xd, xq = xq, iflim = 2.7, T0 = 5) annotation(Placement(transformation(extent = {{84, 72}, {40, 112}})));
        PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint(V = 1) annotation(Placement(transformation(extent = {{120, 72}, {100, 92}})));
        parameter Real xd = order6Type2_Inputs_Outputs.xd0 * order6Type2_Inputs_Outputs.CoB "d-axis reactance, p.u.";
        parameter Real xq = order6Type2_Inputs_Outputs.xq0 * order6Type2_Inputs_Outputs.CoB "q-axis reactance, p.u.";
        parameter Real CoB = order6Type2_Inputs_Outputs.SystemBase * order6Type2_Inputs_Outputs.Vn / (order6Type2_Inputs_Outputs.Sn * order6Type2_Inputs_Outputs.Vbus) "Change of Base";
        parameter Real Sn = 370 "Power rating, MVA";
        parameter Real SystemBase = 100;
        parameter Real Vn = 400000 "Nominal voltage";
        parameter Real Vbus = 400000 "Bus nominal voltage, change of base";
        parameter Real xd0 = 1.9 "d-axis reactance, p.u.";
        parameter Real xq0 = 1.7 "q-axis reactance, p.u.";
        PowerSystems.Electrical.Controls.PSAT.AVR.AVRTypeII exciter_Type_II(vref0 = 1, vrmin = -5, vrmax = 5, Ta = 0.1, Te = 1, Tr = 0.001, Ae = 0.0006, Be = 0.9, Kf = 0.45, Tf = 1, Ka = 400, vf0 = 1.064, Ke = 0.01) annotation(Placement(transformation(extent = {{22, 58}, {-40, 110}})));
        PowerSystems.Electrical.Controls.PSAT.TG.TGTypeI tGTypeI(wref = 1, pref = p0, R = 0.2, pmax = 1, pmin = 0, Ts = 0.1, Tc = 1, T3 = 0.04, T4 = 5, T5 = 0.04) annotation(Placement(transformation(extent = {{-24, -64}, {-90, -20}})));
        parameter Real p0 = 0.160352698692006 "Power flow, node active power";
      equation
        connect(pwLine4.n, pwLoadPQ2.p) annotation(Line(visible = true, origin = {101.213, 29}, points = {{-15.213, 2}, {3.0708, 2}, {3.0708, -2}, {14.07, -2}}));
        connect(pwLinewithOpening1.n, pwLine4.n) annotation(Line(visible = true, origin = {86, 23.5}, points = {{0, -7.5}, {0, 7.5}}));
        connect(pwLine4.p, pwLinewithOpening1.p) annotation(Line(visible = true, origin = {72, 23.5}, points = {{0, 7.5}, {0, -7.5}}));
        connect(pwLine3.n, pwLoadPQ1.p) annotation(Line(visible = true, origin = {107.5, -18.5}, points = {{-16.5, -0.5}, {3.5, -0.5}, {3.5, 0.5}, {9.5, 0.5}}));
        connect(pwLine2.n, pwLine4.p) annotation(Line(points = {{51, 26}, {64, 26}, {64, 31}, {72, 31}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine1.n, pwLine3.p) annotation(Line(points = {{51, -4}, {64, -4}, {64, -19}, {77, -19}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine2.n, pwLine1.n) annotation(Line(points = {{51, 26}, {51, -4}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwFault.p, pwLine3.n) annotation(Line(points = {{118, -41}, {104, -41}, {104, -19}, {91, -19}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(order6Type2_Inputs_Outputs.p, pwLine2.p) annotation(Line(points = {{16, 26.4136}, {27, 26.4136}, {27, 26}, {37, 26}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine1.p, pwLine2.p) annotation(Line(points = {{37, -4}, {37, 26}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(oXL.v, order6Type2_Inputs_Outputs.v) annotation(Line(points = {{78.72, 108.4}, {96, 108.4}, {96, 40}, {30, 40}, {30, 40.807}, {16, 40.807}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(oXL.vref0, imSetPoint.n1) annotation(Line(points = {{78.5, 86}, {92, 86}, {92, 82}, {105.1, 82}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(order6Type2_Inputs_Outputs.Q, oXL.q) annotation(Line(points = {{16, -6.99299}, {16, -76}, {138, -76}, {138, 93.8}, {78.72, 93.8}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(exciter_Type_II.vf, order6Type2_Inputs_Outputs.vf) annotation(Line(points = {{-35.35, 90.76}, {-76, 90.76}, {-76, 49.1723}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(exciter_Type_II.vref, oXL.vref) annotation(Line(points = {{15.8, 98.04}, {29.9, 98.04}, {29.9, 96.4}, {44.4, 96.4}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(exciter_Type_II.v, order6Type2_Inputs_Outputs.v) annotation(Line(points = {{15.8, 81.4}, {42, 81.4}, {42, 40}, {30, 40}, {30, 40.807}, {16, 40.807}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(order6Type2_Inputs_Outputs.P, oXL.p) annotation(Line(points = {{16, 4.70702}, {32, 4.70702}, {32, -62}, {136, -62}, {136, 101.4}, {78.72, 101.4}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(tGTypeI.w, order6Type2_Inputs_Outputs.w) annotation(Line(points = {{-30.325, -38.7}, {24, -38.7}, {24, 15.3}, {16, 15.3}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(tGTypeI.pm, order6Type2_Inputs_Outputs.pm) annotation(Line(points = {{-78.175, -39.14}, {-90, -39.14}, {-90, 11.4}, {-76, 11.4}}, color = {0, 0, 127}, smooth = Smooth.None));
        annotation(Diagram(coordinateSystem(extent = {{-100, -100}, {140, 120}}, preserveAspectRatio = false), graphics), Icon(coordinateSystem(extent = {{-100, -100}, {140, 120}})));
      end AVRTypeII_OEL_TGI_Test;

      model TGTypeI_Test
        PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ2(P = 0.08, Q = 0.06) annotation(Placement(visible = true, transformation(origin = {122.283, 26}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
        PowerSystems.Electrical.Branches.PwLine2Openings pwLinewithOpening1(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1, t1 = 8, t2 = 8.1) annotation(Placement(visible = true, transformation(origin = {79, 16}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
        PowerSystems.Electrical.Branches.PwLine pwLine4(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {79, 31}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
        PowerSystems.Electrical.Branches.PwLine pwLine3(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {84, -19}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
        PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ1(P = 0.08, Q = 0.06) annotation(Placement(visible = true, transformation(origin = {124, -19}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
        PowerSystems.Electrical.Branches.PwLine pwLine2(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {44, 26}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
        PowerSystems.Electrical.Branches.PwLine pwLine1(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {44, -4}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
        PowerSystems.Electrical.Events.PwFaultPQ pwFault(X = 0.001, t1 = 3, t2 = 3.1, R = 10) annotation(Placement(transformation(extent = {{115, -52}, {135, -32}})));
        PowerSystems.Electrical.Machines.PSAT.SixthOrder.Order6Type2_Inputs_Outputs order6Type2_Inputs_Outputs(p0 = p0) annotation(Placement(transformation(extent = {{-68, -12}, {12, 66}})));
        parameter Real p0 = 0.160352698692006 "Power flow, node active power";
        PowerSystems.Electrical.Controls.PSAT.TG.TGTypeI tGTypeI(wref = 1, pref = p0, R = 0.2, pmax = 1, pmin = 0, Ts = 0.1, Tc = 1, T3 = 0.04, T4 = 5, T5 = 0.04) annotation(Placement(transformation(extent = {{-2, -64}, {-68, -20}})));
      equation
        connect(pwLine4.n, pwLoadPQ2.p) annotation(Line(visible = true, origin = {101.213, 29}, points = {{-15.213, 2}, {3.0708, 2}, {3.0708, -2}, {14.07, -2}}));
        connect(pwLinewithOpening1.n, pwLine4.n) annotation(Line(visible = true, origin = {86, 23.5}, points = {{0, -7.5}, {0, 7.5}}));
        connect(pwLine4.p, pwLinewithOpening1.p) annotation(Line(visible = true, origin = {72, 23.5}, points = {{0, 7.5}, {0, -7.5}}));
        connect(pwLine3.n, pwLoadPQ1.p) annotation(Line(visible = true, origin = {107.5, -18.5}, points = {{-16.5, -0.5}, {3.5, -0.5}, {3.5, 0.5}, {9.5, 0.5}}));
        connect(pwLine2.n, pwLine4.p) annotation(Line(points = {{51, 26}, {64, 26}, {64, 31}, {72, 31}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine1.n, pwLine3.p) annotation(Line(points = {{51, -4}, {64, -4}, {64, -19}, {77, -19}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine2.n, pwLine1.n) annotation(Line(points = {{51, 26}, {51, -4}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwFault.p, pwLine3.n) annotation(Line(points = {{118, -41}, {104, -41}, {104, -19}, {91, -19}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(order6Type2_Inputs_Outputs.p, pwLine2.p) annotation(Line(points = {{16, 26.4136}, {27, 26.4136}, {27, 26}, {37, 26}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine1.p, pwLine2.p) annotation(Line(points = {{37, -4}, {37, 26}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(order6Type2_Inputs_Outputs.vf0, order6Type2_Inputs_Outputs.vf) annotation(Line(points = {{16, 62.1}, {28, 62.1}, {28, 80}, {-88, 80}, {-88, 49.1723}, {-76, 49.1723}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(order6Type2_Inputs_Outputs.w, tGTypeI.w) annotation(Line(points = {{16, 7.5}, {30, 7.5}, {30, -38.7}, {-8.325, -38.7}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(tGTypeI.pm, order6Type2_Inputs_Outputs.pm) annotation(Line(points = {{-56.175, -39.14}, {-88, -39.14}, {-88, 11.4}, {-76, 11.4}}, color = {0, 0, 127}, smooth = Smooth.None));
        annotation(Diagram(coordinateSystem(extent = {{-100, -100}, {140, 120}}, preserveAspectRatio = false), graphics), Icon(coordinateSystem(extent = {{-100, -100}, {140, 120}})));
      end TGTypeI_Test;

      model TGTypeIII_test
        PowerSystems.Electrical.Machines.PSAT.ThirdOrder.Order3_Inputs_Outputs order3_Inputs_Outputs1(v0 = 1, q0 = 0.1185943650598, p0 = 0.9) annotation(Placement(visible = true, transformation(origin = {-35.3443, 12.6244}, extent = {{-16.6557, -16.6244}, {16.6557, 16.6244}}, rotation = 0)));
        PowerSystems.Electrical.Controls.PSAT.TG.TGTypeIII tGTypeIII1(Tg = 0.2, Tp = 0.04, delta = 0.3, sigma = 0.04, Tr = 5, rmin = -0.1, rmax = 0.1, gmax = 1, gmin = 0, Tw = 1, a11 = 0.5, a13 = 1, a21 = 1.5, a23 = 1, int3 = 2.712336) annotation(Placement(transformation(extent = {{-88, -4}, {-66, 14}})));
        Modelica.Blocks.Sources.Sine sine(amplitude = 0.001, offset = 1, startTime = 5, freqHz = 0.1) annotation(Placement(transformation(extent = {{-86, -36}, {-72, -22}})));
        Modelica.Blocks.Sources.Sine sine1(amplitude = -0.001, startTime = 10, offset = 0, freqHz = 0.1) annotation(Placement(transformation(extent = {{-86, -60}, {-72, -46}})));
        Modelica.Blocks.Math.Add add annotation(Placement(transformation(extent = {{-56, -46}, {-42, -32}})));
        PowerSystems.Electrical.Branches.PwLine pwLine2(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {9.8634, 12.3286}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
        PowerSystems.Electrical.Branches.PwLine pwLine3(G = 0, X = 0.1, R = 0.01, B = 0.001 / 2) annotation(Placement(visible = true, transformation(origin = {35.5, -14}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
        PowerSystems.Electrical.Branches.PwLine pwLine1(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {10.863, -14.6714}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
        PowerSystems.Electrical.Buses.InfiniteBus infiniteBus(v = 1, angle = 0) annotation(Placement(transformation(extent = {{-6, -6}, {6, 6}}, rotation = 180, origin = {54, -14})));
      equation
        connect(order3_Inputs_Outputs1.vf0, order3_Inputs_Outputs1.vf) annotation(Line(points = {{-17.023, 27.5864}, {-12, 27.5864}, {-12, 36}, {-62, 36}, {-62, 22.0263}, {-55.3311, 22.0263}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(order3_Inputs_Outputs1.pm0, tGTypeIII1.P0) annotation(Line(points = {{-17.023, 23.0709}, {-8, 23.0709}, {-8, 42}, {-98, 42}, {-98, 7.34}, {-89.98, 7.34}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(order3_Inputs_Outputs1.w, tGTypeIII1.w) annotation(Line(points = {{-17.023, 4.3122}, {-10, 4.3122}, {-10, -12}, {-98, -12}, {-98, 2.48}, {-89.98, 2.48}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(tGTypeIII1.Pm, order3_Inputs_Outputs1.pm) annotation(Line(points = {{-64.46, 5.36}, {-61.16, 5.36}, {-61.16, 5.97464}, {-55.3311, 5.97464}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(sine.y, add.u1) annotation(Line(points = {{-71.3, -29}, {-64, -29}, {-64, -34.8}, {-57.4, -34.8}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(sine1.y, add.u2) annotation(Line(points = {{-71.3, -53}, {-64, -53}, {-64, -43.2}, {-57.4, -43.2}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(tGTypeIII1.wref, add.y) annotation(Line(points = {{-89.98, -1.66}, {-96, -1.66}, {-96, -16}, {-36, -16}, {-36, -39}, {-41.3, -39}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(pwLine2.n, pwLine1.n) annotation(Line(points = {{16.8634, 12.3286}, {22, 12.3286}, {22, -14.6714}, {17.863, -14.6714}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine1.n, pwLine3.p) annotation(Line(points = {{17.863, -14.6714}, {28, -14.6714}, {28, -14}, {28.5, -14}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine3.n, infiniteBus.p) annotation(Line(points = {{42.5, -14}, {47.4, -14}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(order3_Inputs_Outputs1.p, pwLine2.p) annotation(Line(points = {{-17.023, 12.3744}, {-17.5115, 12.3744}, {-17.5115, 12.3286}, {2.8634, 12.3286}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine1.p, pwLine2.p) annotation(Line(points = {{3.863, -14.6714}, {-4, -14.6714}, {-4, 12.3286}, {2.8634, 12.3286}}, color = {0, 0, 255}, smooth = Smooth.None));
        annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Text(visible = true, origin = {59, 59.9292}, fillPattern = FillPattern.Solid, extent = {{-27, -7.9292}, {27, 7.9292}}, textString = "SystemSbase=100 MVA", fontName = "Arial"), Text(extent = {{44, 66}, {80, 38}}, lineColor = {0, 0, 255}, textStyle = {TextStyle.Bold}, textString = "Wref perturbation")}));
      end TGTypeIII_test;

      model TGTypeV_test
        PowerSystems.Electrical.Machines.PSAT.ThirdOrder.Order3_Inputs_Outputs GenOrder3 annotation(Placement(visible = true, transformation(origin = {-27.3443, -7.3756}, extent = {{-16.6557, -16.6244}, {16.6557, 16.6244}}, rotation = 0)));
        PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ1(P = 0.08, Q = 0.06) annotation(Placement(visible = true, transformation(origin = {61.147, 4.3286}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
        PowerSystems.Electrical.Branches.PwLine pwLine1(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {15.8634, -9.6714}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
        PowerSystems.Electrical.Branches.PwLine pwLine2(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {15.8634, 4.3286}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
        PowerSystems.Electrical.Branches.PwLine pwLine3(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {39.5, -10}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
        PowerSystems.Electrical.Branches.PwLine pwLine4(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {38.863, 5.3286}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
        PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ2(P = 0.08, Q = 0.06) annotation(Placement(visible = true, transformation(origin = {61.5, -10}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
        PowerSystems.Electrical.Controls.PSAT.TG.TGTypeV tGModel5_1(Ki = 0.5, Kp = 3.0, Tg = 0.2, Tp = 0.05, sigma = 0.04, rmin = -0.1, rmax = 0.1, gmax = 1, gmin = 0, Tw = 1, Pref = 0.160552) annotation(Placement(transformation(extent = {{-78, -22}, {-56, -6}})));
        Modelica.Blocks.Sources.Sine sine(amplitude = 0.001, freqHz = 0.2, offset = 1, startTime = 5) annotation(Placement(transformation(extent = {{-6, 6}, {6, -6}}, rotation = 180, origin = {46, -40})));
        Modelica.Blocks.Sources.Sine sine1(amplitude = -0.001, freqHz = 0.2, startTime = 10, offset = 0) annotation(Placement(transformation(extent = {{6, -6}, {-6, 6}}, rotation = 0, origin = {14, -30})));
        Modelica.Blocks.Math.Add add annotation(Placement(transformation(extent = {{-8, -8}, {8, 8}}, rotation = 180, origin = {-28, -36})));
      equation
        connect(pwLine4.n, pwLoadPQ1.p) annotation(Line(visible = true, origin = {65.076, 7.3286}, points = {{-19.213, -2}, {-19.213, -2}, {-10.929, -2}}));
        connect(pwLine3.n, pwLoadPQ2.p) annotation(Line(visible = true, origin = {87, -15.5}, points = {{-40.5, 5.5}, {-32.5, 5.5}, {-32.5, 6.5}}));
        connect(pwLine2.n, pwLine4.p) annotation(Line(visible = true, origin = {27.1134, 6.8286}, points = {{-4.25, -2.5}, {4.75, -2.5}, {4.75, -1.5}, {4.7496, -1.5}}));
        connect(pwLine1.n, pwLine3.p) annotation(Line(visible = true, origin = {27.0909, -4.8357}, points = {{-4.2275, -4.8357}, {5.4091, -4.8357}, {5.4091, -5.1643}}));
        connect(pwLine1.n, pwLine2.n) annotation(Line(visible = true, origin = {22.8634, -5.6714}, points = {{0, -4}, {0, -4}, {0, 10}}));
        connect(GenOrder3.p, pwLine2.p) annotation(Line(visible = true, origin = {1.2254, 1.7135}, points = {{-10.2484, -9.33906}, {1.638, -9.33906}, {1.638, 2.6151}, {7.638, 2.6151}}));
        connect(pwLine2.p, pwLine1.p) annotation(Line(visible = true, origin = {8.8634, -5.6714}, points = {{0, 10}, {0, -4}, {0, -4}}));
        connect(GenOrder3.vf0, GenOrder3.vf) annotation(Line(points = {{-9.02303, 7.58636}, {-2, 7.58636}, {-2, 16}, {-54, 16}, {-54, 2.02628}, {-47.3311, 2.02628}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(tGModel5_1.Pm, GenOrder3.pm) annotation(Line(points = {{-54.57, -14.08}, {-48, -14.08}, {-48, -14.0254}, {-47.3311, -14.0254}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(GenOrder3.w, tGModel5_1.w) annotation(Line(points = {{-9.02303, -15.6878}, {0, -15.6878}, {0, -26}, {-86, -26}, {-86, -14}, {-80, -14}, {-80, -14.88}, {-79.87, -14.88}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(GenOrder3.pm0, tGModel5_1.w1) annotation(Line(points = {{-9.02303, 3.07092}, {0, 3.07092}, {0, 18}, {-88, 18}, {-88, -9.52}, {-79.98, -9.52}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(sine.y, add.u1) annotation(Line(points = {{39.4, -40}, {-16, -40}, {-16, -40}, {-18, -40}, {-18, -40}, {-18.4, -40.8}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(sine1.y, add.u2) annotation(Line(points = {{7.4, -30}, {-18, -30}, {-18, -31.2}, {-18.4, -31.2}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(add.y, tGModel5_1.wref) annotation(Line(points = {{-36.8, -36}, {-88, -36}, {-88, -19.2}, {-79.87, -19.2}}, color = {0, 0, 127}, smooth = Smooth.None));
        annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Text(visible = true, origin = {35, 16.9292}, fillPattern = FillPattern.Solid, extent = {{-29, -2.9292}, {29, 2.9292}}, textString = "SystemSbase=100 MVA", fontName = "Arial")}));
      end TGTypeV_test;

      model TGTypeIV_test
        PowerSystems.Electrical.Machines.PSAT.ThirdOrder.Order3_Inputs_Outputs Generator(p0 = 0.080151, q0 = 0.057534) annotation(Placement(visible = true, transformation(origin = {-17.3443, 2.6244}, extent = {{-16.6557, -16.6244}, {16.6557, 16.6244}}, rotation = 0)));
        PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ1(P = 0.08, Q = 0.06) annotation(Placement(visible = true, transformation(origin = {79.147, 14.3286}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
        PowerSystems.Electrical.Branches.PwLine pwLine2(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {25.8634, 14.3286}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
        PowerSystems.Electrical.Branches.PwLine pwLine3(G = 0, X = 0.1, R = 0.01, B = 0.001 / 2) annotation(Placement(visible = true, transformation(origin = {51.5, -12}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
        PowerSystems.Electrical.Branches.PwLine pwLine4(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {54.863, 15.3286}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
        PowerSystems.Electrical.Controls.PSAT.TG.TGTypeIV tGModel4_1(Ki = 0.105, Tg = 0.2, Tp = 0.04, delta = 0.3, sigma = 0.05, Tr = 5, rmin = -0.1, rmax = 0.1, gmax = 1, gmin = 0, Tw = 1, a11 = 0.5, a13 = 1, a21 = 1.5, a23 = 1, Kp = 1.163, Pref = 0.080199) annotation(Placement(transformation(extent = {{-82, -14}, {-56, 6}})));
        PowerSystems.Electrical.Branches.PwLine pwLine1(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {26.863, -12.6714}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
        PowerSystems.Electrical.Buses.InfiniteBus infiniteBus(v = 1, angle = 0) annotation(Placement(transformation(extent = {{-5, -5}, {5, 5}}, rotation = 180, origin = {77, -11})));
        Modelica.Blocks.Sources.Sine sine(amplitude = 0.001, freqHz = 0.2, offset = 1, startTime = 5) annotation(Placement(transformation(extent = {{-98, -46}, {-84, -32}})));
        Modelica.Blocks.Sources.Sine sine1(amplitude = -0.001, freqHz = 0.2, startTime = 10, offset = 0) annotation(Placement(transformation(extent = {{-98, -70}, {-84, -56}})));
        Modelica.Blocks.Math.Add add annotation(Placement(transformation(extent = {{-68, -56}, {-54, -42}})));
      equation
        connect(pwLine4.n, pwLoadPQ1.p) annotation(Line(visible = true, origin = {79.076, 17.3286}, points = {{-17.213, -2}, {-14.642, -2}, {-14.642, -2}, {-12.071, -2}, {-12.071, -2}, {-6.929, -2}}));
        connect(pwLine2.n, pwLine4.p) annotation(Line(visible = true, origin = {39.1134, 16.8286}, points = {{-6.25, -2.5}, {4.75, -2.5}, {4.75, -1.5}, {8.7496, -1.5}}));
        connect(Generator.p, pwLine2.p) annotation(Line(visible = true, origin = {11.2254, 11.7135}, points = {{-10.2484, -9.33906}, {1.638, -9.33906}, {1.638, 2.6151}, {7.638, 2.6151}}));
        connect(Generator.vf0, Generator.vf) annotation(Line(points = {{0.97697, 17.5864}, {8, 17.5864}, {8, 26}, {-44, 26}, {-44, 12.0263}, {-37.3311, 12.0263}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(Generator.w, tGModel4_1.w) annotation(Line(points = {{0.97697, -5.6878}, {4, -6}, {8, -6}, {8, -20}, {-90, -20}, {-90, -4.2}, {-84.34, -4.2}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(tGModel4_1.Pm, Generator.pm) annotation(Line(points = {{-54.7, -4}, {-56, -4}, {-56, -4.02536}, {-37.3311, -4.02536}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(pwLine1.p, pwLine2.p) annotation(Line(points = {{19.863, -12.6714}, {16, -12.6714}, {16, 14.3286}, {18.8634, 14.3286}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine2.n, pwLine1.n) annotation(Line(points = {{32.8634, 14.3286}, {38, 14.3286}, {38, -12.6714}, {33.863, -12.6714}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine1.n, pwLine3.p) annotation(Line(points = {{33.863, -12.6714}, {44, -12.6714}, {44, -12}, {44.5, -12}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine3.n, infiniteBus.p) annotation(Line(points = {{58.5, -12}, {72, -12}, {72, -11}, {71.5, -11}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(sine.y, add.u1) annotation(Line(points = {{-83.3, -39}, {-76, -39}, {-76, -44.8}, {-69.4, -44.8}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(sine1.y, add.u2) annotation(Line(points = {{-83.3, -63}, {-76, -63}, {-76, -53.2}, {-69.4, -53.2}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(add.y, tGModel4_1.wref) annotation(Line(points = {{-53.3, -49}, {-46, -49}, {-46, -26}, {-92, -26}, {-92, -9.4}, {-84.34, -9.4}}, color = {0, 0, 127}, smooth = Smooth.None));
        annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Text(visible = true, origin = {43, -43.0709}, fillPattern = FillPattern.Solid, extent = {{-31, -4.9291}, {31, 4.9291}}, textString = "SystemSbase=100 MVA", fontName = "Arial"), Text(extent = {{-96, 42}, {-22, 30}}, lineColor = {0, 0, 255}, textString = "Wref perturbation with sine signal 5-10s"), Text(extent = {{68, -18}, {92, -24}}, lineColor = {0, 0, 255}, textString = "Infinite bus"), Text(extent = {{70, 32}, {84, 20}}, lineColor = {0, 0, 255}, textString = "PQ load")}));
      end TGTypeIV_test;

      model TGTypeVI_test
        PowerSystems.Electrical.Controls.PSAT.TG.TGTypeVI tGModel6_1(Ka = 3.33333, Ta = 0.07, vgmin = -0.1, vgmax = 0.1, gmax = 0.97518, gmin = 0.01, Rp = 0.05, Kp = 1.163, Ki = 0.105, Kd = 0, Td = 0.01, beta = 0.1, Tw = 2.67, dref = 0, po = 0.16074) annotation(Placement(transformation(extent = {{-44, 16}, {-10, 50}})));
        PowerSystems.Electrical.Machines.PSAT.ThirdOrder.Order3_Inputs_Outputs order3_Inputs_Outputs1(p0 = 0.16041, q0 = 0.12012) annotation(Placement(visible = true, transformation(origin = {-25.3443, -17.3756}, extent = {{-16.6557, -16.6244}, {16.6557, 16.6244}}, rotation = 0)));
        PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ1(P = 0.08, Q = 0.06) annotation(Placement(visible = true, transformation(origin = {63.147, -19.6714}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
        PowerSystems.Electrical.Branches.PwLine pwLine1(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {17.8634, -37.6714}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
        PowerSystems.Electrical.Branches.PwLine pwLine2(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {17.8634, -17.6714}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
        PowerSystems.Electrical.Branches.PwLine pwLine3(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {39.5, -38}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
        PowerSystems.Electrical.Branches.PwLine pwLine4(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {40.8634, -18.6714}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
        PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ2(P = 0.08, Q = 0.06) annotation(Placement(visible = true, transformation(origin = {63.5, -38}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
        Modelica.Blocks.Sources.Sine sine3(freqHz = 0.2, startTime = 10, amplitude = -0.001, offset = 0) annotation(Placement(visible = true, transformation(origin = {-90.0594, 49.8126}, extent = {{-5.9406, -5.8126}, {5.9406, 5.8126}}, rotation = 0)));
        Modelica.Blocks.Math.Add Perturbation(k2 = +1) annotation(Placement(visible = true, transformation(origin = {-64.3229, 61.327}, extent = {{-6.3229, -6.3229}, {6.3229, 6.3229}}, rotation = 0)));
        Modelica.Blocks.Sources.Sine sine4(freqHz = 0.2, startTime = 5, amplitude = 0.001, offset = 1) annotation(Placement(visible = true, transformation(origin = {-90.2599, 69.8051}, extent = {{-5.7401, -5.8051}, {5.7401, 5.8051}}, rotation = 0)));
      equation
        connect(pwLine4.n, pwLoadPQ1.p) annotation(Line(visible = true, origin = {63.076, -14.6714}, points = {{-15.2126, -4}, {-15.2126, -4}, {-6.929, -4}}));
        connect(pwLine3.n, pwLoadPQ2.p) annotation(Line(visible = true, origin = {67, -51.5}, points = {{-20.5, 13.5}, {-10.5, 13.5}, {-10.5, 14.5}}));
        connect(pwLine2.n, pwLine4.p) annotation(Line(visible = true, origin = {23.1134, -15.1714}, points = {{1.75, -2.5}, {4.75, -2.5}, {4.75, -3.5}, {10.75, -3.5}}));
        connect(pwLine1.n, pwLine3.p) annotation(Line(visible = true, origin = {23.0909, -44.8357}, points = {{1.7725, 7.1643}, {5.4091, 7.1643}, {5.4091, 6.8357}, {9.4091, 6.8357}}));
        connect(pwLine1.n, pwLine2.n) annotation(Line(visible = true, origin = {24.8634, -27.6714}, points = {{0.0, -10.0}, {0.0, 10.0}}));
        connect(order3_Inputs_Outputs1.p, pwLine2.p) annotation(Line(visible = true, origin = {3.2254, -20.2865}, points = {{-10.2484, 2.66094}, {1.638, 2.66094}, {1.638, 2.6151}, {7.638, 2.6151}}));
        connect(pwLine2.p, pwLine1.p) annotation(Line(visible = true, origin = {10.8634, -27.6714}, points = {{-0.00000000000000177636, 10}, {-0.00000000000000177636, 5}, {-0.00000000000000355272, 5}, {-0.00000000000000355272, 0}, {-0.00000000000000177636, 0}, {-0.00000000000000177636, -10}}));
        connect(order3_Inputs_Outputs1.w, tGModel6_1.we) annotation(Line(points = {{-7.02303, -25.6878}, {-2, -26}, {-2, -40}, {-58, -40}, {-58, 36}, {-46.72, 35.72}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(order3_Inputs_Outputs1.vf0, tGModel6_1.Pe) annotation(Line(points = {{-7.02303, -2.41364}, {6, -2.41364}, {6, -46}, {-66, -46}, {-66, 30}, {-48, 30}, {-46.72, 29.26}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(order3_Inputs_Outputs1.vf0, order3_Inputs_Outputs1.vf) annotation(Line(points = {{-7.02303, -2.41364}, {0, -2.41364}, {0, 6}, {-52, 6}, {-52, -7.97372}, {-45.3311, -7.97372}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(order3_Inputs_Outputs1.pm0, tGModel6_1.Pref) annotation(Line(points = {{-7.02303, -6.92908}, {8, -6.92908}, {8, 12}, {-56, 12}, {-56, 22.12}, {-46.72, 22.12}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(tGModel6_1.Pm, order3_Inputs_Outputs1.pm) annotation(Line(points = {{-7.79, 35.89}, {-4, 35.89}, {-4, 52}, {-78, 52}, {-78, -24.0254}, {-45.3311, -24.0254}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(Perturbation.u2, sine3.y) annotation(Line(visible = true, origin = {-78.886, 58.468}, points = {{6.97562, -0.93474}, {2.886, -0.93474}, {2.886, -4.4679}, {-4.63874, -4.4679}, {-4.63874, -8.6554}}, color = {0, 0, 127}));
        connect(sine4.y, Perturbation.u1) annotation(Line(points = {{-83.9458, 69.8051}, {-82, 69.8051}, {-82, 65.1207}, {-71.9104, 65.1207}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(Perturbation.y, tGModel6_1.wref) annotation(Line(points = {{-57.3677, 61.327}, {-52, 61.327}, {-52, 42.86}, {-46.72, 42.86}}, color = {0, 0, 127}, smooth = Smooth.None));
        annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-120, -80}, {80, 120}}), graphics = {Text(visible = true, origin = {-26, -54.9291}, fillPattern = FillPattern.Solid, extent = {{-30, -2.92911}, {30, 2.9291}}, textString = "SystemSbase=100 MVA", fontName = "Arial")}), Icon(coordinateSystem(extent = {{-120, -80}, {80, 120}})));
      end TGTypeVI_test;

      model TWTPST_smib_test
        PowerSystems.Electrical.Machines.PSAT.SecondOrder.Order2 order2_1(Sn = 100, D0 = 5, Taa0 = 0.002, v0 = 1, anglev0 = 0, Vn = 13800, Vbus = 13800, p0 = 0.050249405357958, q0 = 0.010496891745129) annotation(Placement(transformation(extent = {{-122, -10}, {-102, 10}})));
        PowerSystems.Electrical.Loads.PSAT.LOADPQ lOADPQ2(Q0 = 0.001, P0 = 0.03) annotation(Placement(transformation(extent = {{34, -44}, {54, -24}})));
        Electrical.Branches.PSAT.TwoWindingTransformer twoWindingTransformer(Vn1 = 13800, X = 0.1, R = 0.01, Vbus = 13800, kT = 13.8 / 20) annotation(Placement(transformation(extent = {{-80, -10}, {-60, 10}})));
        PowerSystems.Electrical.Buses.InfiniteBus infiniteBus(v = 1, angle = 0) annotation(Placement(transformation(extent = {{-124, -44}, {-104, -24}})));
        PowerSystems.Electrical.Branches.PwLine pwLine(R = 0.01, X = 0.1, G = 0, B = 0.001 / 2) annotation(Placement(transformation(extent = {{-22, -4}, {-2, 16}})));
        PowerSystems.Electrical.Branches.PwLine pwLine1(R = 0.01, X = 0.1, G = 0, B = 0.001) annotation(Placement(transformation(extent = {{-22, -22}, {-2, -2}})));
        PowerSystems.Electrical.Branches.PwLine pwLine2(R = 0.01, X = 0.1, G = 0, B = 0.001 / 2) annotation(Placement(transformation(extent = {{52, 0}, {72, 20}})));
        Electrical.Branches.PSAT.PhaseShiftingTransformer.PSTransformer pSTransformer annotation(Placement(transformation(extent = {{54, -22}, {74, -2}})));
        PowerSystems.Electrical.Loads.PSAT.LOADPQvariation lOADPQ1(P0 = 0.02, Q0 = 0.01, Q2 = 0, Q3 = 0, t1 = 0, t2 = 0, t3 = 0, t4 = 0, P2 = 0, P3 = 0) annotation(Placement(transformation(extent = {{116, -10}, {136, 10}})));
        PowerSystems.Electrical.Buses.Bus bus1 annotation(Placement(transformation(extent = {{-100, -10}, {-80, 10}})));
        PowerSystems.Electrical.Buses.Bus bus2 annotation(Placement(transformation(extent = {{-56, -10}, {-36, 10}})));
        PowerSystems.Electrical.Buses.Bus bus3 annotation(Placement(transformation(extent = {{16, -10}, {36, 10}})));
        PowerSystems.Electrical.Buses.Bus bus4 annotation(Placement(transformation(extent = {{94, -10}, {114, 10}})));
      equation
        connect(pwLine.n, pwLine1.n) annotation(Line(points = {{-5, 6}, {10, 6}, {10, -12}, {-5, -12}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine.p, pwLine1.p) annotation(Line(points = {{-19, 6}, {-32, 6}, {-32, -12}, {-19, -12}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(lOADPQ2.p, pwLine1.n) annotation(Line(points = {{33, -34}, {26, -34}, {26, -36}, {14, -36}, {14, -4}, {10, -4}, {10, -12}, {-5, -12}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(infiniteBus.p, order2_1.p) annotation(Line(points = {{-103, -34}, {-98, -34}, {-98, -0.15036}, {-101, -0.15036}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pSTransformer.n, pwLine2.n) annotation(Line(points = {{75, -12}, {82, -12}, {82, -14}, {94, -14}, {94, -4}, {92, -4}, {92, 10}, {69, 10}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(bus4.p, lOADPQ1.p) annotation(Line(points = {{104, 0}, {115, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(bus4.p, pwLine2.n) annotation(Line(points = {{104, 0}, {92, 0}, {92, 10}, {69, 10}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine2.p, bus3.p) annotation(Line(points = {{55, 10}, {40, 10}, {40, 0}, {26, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pSTransformer.p, bus3.p) annotation(Line(points = {{52.8, -11.8}, {40, -11.8}, {40, 0}, {26, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(bus3.p, pwLine1.n) annotation(Line(points = {{26, 0}, {10, 0}, {10, -12}, {-5, -12}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(twoWindingTransformer.n, bus2.p) annotation(Line(points = {{-59, 0}, {-46, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(twoWindingTransformer.p, bus1.p) annotation(Line(points = {{-81, 0}, {-90, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(bus1.p, order2_1.p) annotation(Line(points = {{-90, 0}, {-98, 0}, {-98, -0.15036}, {-101, -0.15036}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(bus2.p, pwLine1.p) annotation(Line(points = {{-46, 0}, {-32, 0}, {-32, -12}, {-19, -12}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pSTransformer.pk, pSTransformer.u) annotation(Line(points = {{75, -16}, {80, -16}, {80, 0}, {46, 0}, {46, -6.4}, {51.6, -6.4}}, color = {0, 0, 127}, smooth = Smooth.None));
        annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics));
      end TWTPST_smib_test;

      model StatcomCode_Test
        PowerSystems.Electrical.Branches.PwLine pwLine4(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {-13, 13}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
        PowerSystems.Electrical.Branches.PwLine pwLine2(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {-15, -17}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
        PowerSystems.Electrical.Machines.PSAT.SecondOrder.Order2 Syn2(D0 = 1, Taa0 = 0.002, Sn = 370, v0 = 1.027606413803688, anglev0 = 0.036282466109908, p0 = 0.800000000076548, q0 = 0.500000000133379) annotation(Placement(transformation(extent = {{-15, -16}, {15, 16}}, rotation = 180, origin = {123, 0})));
        PowerSystems.Electrical.Branches.PwLine pwLine1(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {53, 17}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
        PowerSystems.Electrical.Branches.PwLine pwLine3(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {55, -17}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
        PowerSystems.Electrical.Machines.PSAT.SecondOrder.Order2_Inputs_Outputs order2_Inputs_Outputs(Sn = 370, D0 = 5, Taa0 = 0.002, p0 = 0.004219210312137, q0 = -0.001421467052118) annotation(Placement(transformation(extent = {{-78, -8}, {-58, 12}})));
        Modelica.Blocks.Sources.Pulse pulse(period = 10, startTime = 4.2, amplitude = 0.045, width = 58, nperiod = -1, offset = 0.999885177318814) annotation(Placement(transformation(extent = {{-158, 14}, {-138, 34}})));
        Modelica.Blocks.Sources.Pulse pulse1(period = 10, amplitude = -0.045, width = 42, startTime = 0, nperiod = -1) annotation(Placement(transformation(extent = {{-156, -22}, {-136, -2}})));
        Modelica.Blocks.Math.Add3 add3_1(k3 = 0, k1 = 1, k2 = 1) annotation(Placement(transformation(extent = {{-118, -10}, {-98, 10}})));
        PowerSystems.Electrical.Controls.PSAT.FACTS.STATCOM.STATCOM sTATCOM3_1(v_ref = 1.002791151905167) annotation(Placement(transformation(extent = {{-14, -54}, {6, -34}})));
        PowerSystems.Electrical.Buses.Bus bus annotation(Placement(transformation(extent = {{4, -8}, {24, 12}})));
        PowerSystems.Electrical.Loads.PSAT.LOADPQvariation lOADPQ(P2 = 0, P3 = 0, t1 = 7, t3 = 8, t4 = 30, Q3 = +0.42, Q2 = 0.1, t2 = 7.001) annotation(Placement(transformation(extent = {{38, -52}, {58, -32}})));
      equation
        connect(pwLine1.n, pwLine3.n) annotation(Line(points = {{60, 17}, {78, 17}, {78, -17}, {62, -17}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(bus.p, lOADPQ.p) annotation(Line(points = {{14, 2}, {24, 2}, {24, -42}, {37, -42}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(sTATCOM3_1.p, lOADPQ.p) annotation(Line(points = {{7, -44}, {20, -44}, {20, 2}, {24, 2}, {24, -42}, {37, -42}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine3.p, lOADPQ.p) annotation(Line(points = {{48, -17}, {38, -17}, {38, 2}, {24, 2}, {24, -42}, {37, -42}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine1.p, lOADPQ.p) annotation(Line(points = {{46, 17}, {38, 17}, {38, 2}, {24, 2}, {24, -42}, {37, -42}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(Syn2.p, pwLine3.n) annotation(Line(points = {{106.5, 0.240576}, {78, 0.240576}, {78, -17}, {62, -17}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine2.n, bus.p) annotation(Line(points = {{-8, -17}, {0, -17}, {0, 2}, {14, 2}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine4.n, bus.p) annotation(Line(points = {{-6, 13}, {0, 13}, {0, 2}, {14, 2}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine4.p, pwLine2.p) annotation(Line(points = {{-20, 13}, {-28, 13}, {-28, -17}, {-22, -17}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(order2_Inputs_Outputs.p, pwLine2.p) annotation(Line(points = {{-57, 1.84964}, {-42, 2}, {-28, 2}, {-28, -17}, {-22, -17}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(add3_1.y, order2_Inputs_Outputs.vf) annotation(Line(points = {{-97, 0}, {-92, 0}, {-92, 7}, {-80, 7}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(order2_Inputs_Outputs.vf0, add3_1.u3) annotation(Line(points = {{-57, 11}, {-48, 11}, {-48, -22}, {-120, -22}, {-120, -8}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(pulse1.y, add3_1.u2) annotation(Line(points = {{-135, -12}, {-126, -12}, {-126, 0}, {-120, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(pulse.y, add3_1.u1) annotation(Line(points = {{-137, 24}, {-130, 24}, {-130, 8}, {-120, 8}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(order2_Inputs_Outputs.pm0, order2_Inputs_Outputs.pm) annotation(Line(points = {{-57, 8}, {-54, 8}, {-54, -16}, {-90, -16}, {-90, -3}, {-80, -3}}, color = {0, 0, 127}, smooth = Smooth.None));
        annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-160, -100}, {160, 100}}), graphics), Icon(coordinateSystem(extent = {{-160, -100}, {160, 100}})));
      end StatcomCode_Test;

      model StatcomBlock_Test
        PowerSystems.Electrical.Branches.PwLine pwLine4(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {-29, 17}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
        PowerSystems.Electrical.Branches.PwLine pwLine2(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {-29, -21}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
        PowerSystems.Electrical.Machines.PSAT.SecondOrder.Order2 Syn2(D0 = 1, Taa0 = 0.002, Sn = 370, v0 = 1.027606413803688, anglev0 = 0.036282466109908, p0 = 0.800000000076548, q0 = 0.500000000133379) annotation(Placement(transformation(extent = {{-15, -16}, {15, 16}}, rotation = 180, origin = {97, 0})));
        PowerSystems.Electrical.Branches.PwLine pwLine1(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {55, 19}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
        PowerSystems.Electrical.Branches.PwLine pwLine3(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {57, -21}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
        PowerSystems.Electrical.Machines.PSAT.SecondOrder.Order2_Inputs_Outputs order2_Inputs_Outputs(Sn = 370, D0 = 5, Taa0 = 0.002, q0 = -0.001317396836878, p0 = 0.004219210312137) annotation(Placement(transformation(extent = {{-80, -10}, {-60, 10}})));
        Modelica.Blocks.Sources.Pulse pulse(period = 10, startTime = 4.2, amplitude = 0.045, width = 58, offset = 0.999893364166223, nperiod = -1) annotation(Placement(transformation(extent = {{-156, 16}, {-136, 36}})));
        Modelica.Blocks.Sources.Pulse pulse1(period = 10, amplitude = -0.045, width = 42, startTime = 0, nperiod = -1) annotation(Placement(transformation(extent = {{-156, -16}, {-136, 4}})));
        Modelica.Blocks.Math.Add3 add3_1(k3 = 0, k1 = 1, k2 = 1) annotation(Placement(transformation(extent = {{-118, -10}, {-98, 10}})));
        Modelica.Blocks.Sources.Constant vref(k = 1.002791151905167) annotation(Placement(transformation(extent = {{-56, -40}, {-46, -30}})));
        Modelica.Blocks.Sources.Constant vpod(k = 0) annotation(Placement(transformation(extent = {{-56, -62}, {-46, -52}})));
        PowerSystems.Electrical.Controls.PSAT.FACTS.STATCOM.STATCOMBlock statcomBlock annotation(Placement(transformation(extent = {{-18, -50}, {2, -30}})));
        PowerSystems.Electrical.Loads.PSAT.LOADPQvariation lOADPQ(P2 = 0, P3 = 0, t1 = 7, t3 = 8, t4 = 30, Q3 = +0.42, Q2 = 0.1, t2 = 7.001) annotation(Placement(transformation(extent = {{22, -52}, {42, -32}})));
        PowerSystems.Electrical.Buses.Bus B1 annotation(Placement(transformation(extent = {{-10, -10}, {10, 10}})));
      equation
        connect(pwLine1.n, pwLine3.n) annotation(Line(points = {{62, 19}, {70, 19}, {70, -21}, {64, -21}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine1.p, pwLine3.p) annotation(Line(points = {{48, 19}, {40, 19}, {40, -21}, {50, -21}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(Syn2.p, pwLine3.n) annotation(Line(points = {{80.5, 0.240576}, {70, 0.240576}, {70, -21}, {64, -21}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine2.n, pwLine4.n) annotation(Line(points = {{-22, -21}, {-16, -21}, {-16, 17}, {-22, 17}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine4.p, pwLine2.p) annotation(Line(points = {{-36, 17}, {-42, 17}, {-42, -21}, {-36, -21}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(add3_1.y, order2_Inputs_Outputs.vf) annotation(Line(points = {{-97, 0}, {-92, 0}, {-92, 5}, {-82, 5}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(order2_Inputs_Outputs.pm0, order2_Inputs_Outputs.pm) annotation(Line(points = {{-59, 6}, {-54, 6}, {-54, -24}, {-94, -24}, {-94, -5}, {-82, -5}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(order2_Inputs_Outputs.vf0, add3_1.u3) annotation(Line(points = {{-59, 9}, {-52, 9}, {-52, 16}, {-96, 16}, {-96, -18}, {-128, -18}, {-128, -8}, {-120, -8}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(order2_Inputs_Outputs.p, pwLine2.p) annotation(Line(points = {{-59, -0.15036}, {-42, -0.15036}, {-42, -21}, {-36, -21}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pulse1.y, add3_1.u2) annotation(Line(points = {{-135, -6}, {-126, -6}, {-126, 0}, {-120, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(pulse.y, add3_1.u1) annotation(Line(points = {{-135, 26}, {-130, 26}, {-130, 8}, {-120, 8}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(vref.y, statcomBlock.vref) annotation(Line(points = {{-45.5, -35}, {-30, -35}, {-30, -28}, {-18.8, -28}, {-18.8, -34}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(vpod.y, statcomBlock.vs_POD) annotation(Line(points = {{-45.5, -57}, {-18.8, -57}, {-18.8, -46}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(B1.p, pwLine3.p) annotation(Line(points = {{0, 0}, {40, 0}, {40, -21}, {50, -21}}, color = {0, 0, 255}));
        connect(B1.p, lOADPQ.p) annotation(Line(points = {{0, 0}, {16, 0}, {16, -42}, {21, -42}}, color = {0, 0, 255}));
        connect(B1.p, pwLine4.n) annotation(Line(points = {{0, 0}, {-16, 0}, {-16, 17}, {-22, 17}}, color = {0, 0, 255}));
        connect(B1.p, statcomBlock.p) annotation(Line(points = {{0, 0}, {8, 0}, {8, -39.8}, {3, -39.8}}, color = {0, 0, 255}));
        annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-160, -100}, {160, 100}})), Icon(coordinateSystem(extent = {{-160, -100}, {160, 100}})));
      end StatcomBlock_Test;

      model TCSC_Reactance_Test
        PowerSystems.Electrical.Machines.PSAT.SecondOrder.Order2_Inputs_Outputs Gen1(Sn = 370, p0 = 0.080101913348342, q0 = 0.060948619430301, D0 = 5, Taa0 = 0.002) annotation(Placement(transformation(extent = {{-22, -10}, {-2, 10}})));
        Modelica.Blocks.Sources.Pulse pulse(period = 10, startTime = 4.2, amplitude = 0.045, width = 58, offset = 1.005017533847740, nperiod = 2) annotation(Placement(transformation(extent = {{-116, 10}, {-96, 30}})));
        Modelica.Blocks.Sources.Pulse pulse1(period = 10, amplitude = -0.045, width = 42, startTime = 0, nperiod = 2) annotation(Placement(transformation(extent = {{-118, -26}, {-98, -6}})));
        Modelica.Blocks.Math.Add3 add3_1(k3 = 0, k1 = 1, k2 = 1) annotation(Placement(transformation(extent = {{-58, -10}, {-38, 10}})));
        PowerSystems.Electrical.Branches.PwLine pwLine1(R = 0.01, X = 0.1, G = 0, B = 0.001 / 2) annotation(Placement(transformation(extent = {{62, -10}, {82, 10}})));
        PowerSystems.Electrical.Loads.PSAT.LOADPQvariation lOADPQ(P0 = 0.08, Q0 = 0.06, Q2 = 0, Q3 = 0, t1 = 2, t2 = 10, t3 = 12, t4 = 20, P2 = 0.01, P3 = -0.01) annotation(Placement(transformation(extent = {{96, -10}, {116, 10}})));
        PowerSystems.Electrical.Controls.PSAT.FACTS.TCSC.TCSCReactance tCSCReactance annotation(Placement(transformation(extent = {{26, -10}, {46, 10}})));
      equation
        connect(pulse1.y, add3_1.u2) annotation(Line(points = {{-97, -16}, {-68, -16}, {-68, 0}, {-60, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(pulse.y, add3_1.u1) annotation(Line(points = {{-95, 20}, {-70, 20}, {-70, 8}, {-60, 8}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(pwLine1.n, lOADPQ.p) annotation(Line(points = {{79, 0}, {95, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(add3_1.y, Gen1.vf) annotation(Line(points = {{-37, 0}, {-32, 0}, {-32, 5}, {-24, 5}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(Gen1.pm0, Gen1.pm) annotation(Line(points = {{-1, 6}, {8, 6}, {8, -20}, {-32, -20}, {-32, -5}, {-24, -5}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(Gen1.vf0, add3_1.u3) annotation(Line(points = {{-1, 9}, {4, 9}, {4, 22}, {-36, 22}, {-36, -20}, {-60, -20}, {-60, -8}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(tCSCReactance.n, pwLine1.p) annotation(Line(points = {{47, 0}, {65, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(Gen1.p, tCSCReactance.p) annotation(Line(points = {{-1, -0.15036}, {11.5, -0.15036}, {11.5, 0.2}, {25.1, 0.2}}, color = {0, 0, 255}, smooth = Smooth.None));
        annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-140, -100}, {120, 100}}), graphics), Icon(coordinateSystem(extent = {{-140, -100}, {120, 100}})));
      end TCSC_Reactance_Test;

      model TCSC_Alpha_Test
        PowerSystems.Electrical.Machines.PSAT.SecondOrder.Order2_Inputs_Outputs Gen1(Sn = 370, p0 = 0.080101913348342, q0 = 0.060948619430301, D0 = 5, Taa0 = 0.002, anglev0 = 0) annotation(Placement(transformation(extent = {{-24, -10}, {-4, 10}})));
        Modelica.Blocks.Sources.Pulse pulse(period = 10, startTime = 4.2, amplitude = 0.045, width = 58, offset = 1.005017533847740, nperiod = 2) annotation(Placement(transformation(extent = {{-126, 6}, {-106, 26}})));
        Modelica.Blocks.Sources.Pulse pulse1(period = 10, amplitude = -0.045, width = 42, startTime = 0, nperiod = 2) annotation(Placement(transformation(extent = {{-128, -28}, {-108, -8}})));
        Modelica.Blocks.Math.Add3 add3_1(k3 = 0, k1 = 1, k2 = 1) annotation(Placement(transformation(extent = {{-78, -10}, {-58, 10}})));
        PowerSystems.Electrical.Branches.PwLine pwLine1(R = 0.01, G = 0, B = 0.001 / 2, X = 0.1) annotation(Placement(transformation(extent = {{56, -10}, {76, 10}})));
        PowerSystems.Electrical.Loads.PSAT.LOADPQvariation lOADPQ(P0 = 0.08, Q0 = 0.06, t1 = 2, t2 = 10, t3 = 12, t4 = 20, P2 = 0.01, P3 = -0.01, Q2 = 0.01, Q3 = -0.01) annotation(Placement(transformation(extent = {{94, -10}, {114, 10}})));
        PowerSystems.Electrical.Controls.PSAT.FACTS.TCSC.TCSCAlpha tCSCAlpha annotation(Placement(transformation(extent = {{18, -10}, {38, 10}})));
      equation
        connect(pulse1.y, add3_1.u2) annotation(Line(points = {{-107, -18}, {-92, -18}, {-92, 0}, {-80, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(pulse.y, add3_1.u1) annotation(Line(points = {{-105, 16}, {-94, 16}, {-94, 8}, {-80, 8}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(pwLine1.n, lOADPQ.p) annotation(Line(points = {{73, 0}, {93, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(add3_1.y, Gen1.vf) annotation(Line(points = {{-57, 0}, {-32, 0}, {-32, 5}, {-26, 5}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(Gen1.vf0, add3_1.u3) annotation(Line(points = {{-3, 9}, {2, 9}, {2, 22}, {-42, 22}, {-42, -16}, {-86, -16}, {-86, -8}, {-80, -8}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(Gen1.pm0, Gen1.pm) annotation(Line(points = {{-3, 6}, {4, 6}, {4, -20}, {-32, -20}, {-32, -5}, {-26, -5}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(tCSCAlpha.n, pwLine1.p) annotation(Line(points = {{39, 0}, {59, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(Gen1.p, tCSCAlpha.p) annotation(Line(points = {{-3, -0.15036}, {7.5, -0.15036}, {7.5, 0}, {17.1, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
        annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-140, -100}, {120, 100}}), graphics), Icon(coordinateSystem(extent = {{-140, -100}, {120, 100}})));
      end TCSC_Alpha_Test;

      model PhaseShiftingTransformer_Test
        PowerSystems.Electrical.Loads.PSAT.LOADPQ lOADPQ2(Q0 = 0.001, P0 = 0.03) annotation(Placement(transformation(extent = {{34, -44}, {54, -24}})));
        PowerSystems.Electrical.Branches.PwLine pwLine(R = 0.01, X = 0.1, G = 0, B = 0.001 / 2) annotation(Placement(transformation(extent = {{-24, 0}, {-4, 20}})));
        PowerSystems.Electrical.Branches.PwLine pwLine1(R = 0.01, X = 0.1, G = 0, B = 0.001) annotation(Placement(transformation(extent = {{-22, -20}, {-2, 0}})));
        PowerSystems.Electrical.Branches.PwLine pwLine2(R = 0.01, X = 0.1, G = 0, B = 0.001 / 2) annotation(Placement(transformation(extent = {{52, 0}, {72, 20}})));
        PowerSystems.Electrical.Branches.PSAT.PhaseShiftingTransformer.PSTransformer pSTransformer annotation(Placement(transformation(extent = {{54, -22}, {74, -2}})));
        PowerSystems.Electrical.Loads.PSAT.LOADPQvariation lOADPQ1(P0 = 0.02, Q0 = 0.01, t1 = 5, t2 = 7.99, t3 = 8, t4 = 12, Q2 = 0.01, Q3 = -0.01, P2 = 0.02, P3 = -0.02) annotation(Placement(transformation(extent = {{110, -10}, {130, 10}})));
        Modelica.Blocks.Sources.Sine sine1(amplitude = 0.001, freqHz = 0.2) annotation(Placement(visible = true, transformation(origin = {-135.783, 37.4652}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}}, rotation = 0)));
        Modelica.Blocks.Math.Add add2(k2 = -1) annotation(Placement(visible = true, transformation(origin = {-113.106, 30.6621}, extent = {{-6.3229, -6.3229}, {6.3229, 6.3229}}, rotation = 0)));
        Modelica.Blocks.Sources.Sine sine2(amplitude = 0.001, freqHz = 0.2, startTime = 5) annotation(Placement(visible = true, transformation(origin = {-135.382, 20.4802}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}}, rotation = 0)));
        PowerSystems.Electrical.Machines.PSAT.SecondOrder.Order2_Inputs_Outputs Gen1(D0 = 5, Taa0 = 0.002, Sn = 100, Vn = 13800, Vbus = 13800, v0 = 1, p0 = 0.050249405357958, q0 = 0.010496891745129) annotation(Placement(transformation(extent = {{-101, -11}, {-81, 9}})));
        Modelica.Blocks.Math.Add add annotation(Placement(transformation(extent = {{-97, 20}, {-77, 40}})));
        PowerSystems.Electrical.Branches.PSAT.TwoWindingTransformer twoWindingTransformer(Vn1 = 13800, X = 0.1, R = 0.01, Vbus = 13800, kT = 13.8 / 20) annotation(Placement(transformation(extent = {{-60, -10}, {-40, 10}})));
        PowerSystems.Electrical.Buses.Bus B1 annotation(Placement(transformation(extent = {{-78, -10}, {-58, 10}})));
        PowerSystems.Electrical.Buses.Bus B2 annotation(Placement(transformation(extent = {{-42, -10}, {-22, 10}})));
        PowerSystems.Electrical.Buses.Bus B3 annotation(Placement(transformation(extent = {{14, -10}, {34, 10}})));
        PowerSystems.Electrical.Buses.Bus B4 annotation(Placement(transformation(extent = {{88, -10}, {108, 10}})));
      equation
        connect(pwLine.n, pwLine1.n) annotation(Line(points = {{-7, 10}, {10, 10}, {10, -10}, {-5, -10}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine.p, pwLine1.p) annotation(Line(points = {{-21, 10}, {-26, 10}, {-26, -10}, {-19, -10}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pSTransformer.pk, pSTransformer.u) annotation(Line(points = {{75, -16}, {84, -16}, {84, 4}, {44, 4}, {44, -6.4}, {51.6, -6.4}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(pSTransformer.n, pwLine2.n) annotation(Line(points = {{75, -12}, {92, -12}, {92, 10}, {69, 10}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(sine1.y, add2.u1) annotation(Line(points = {{-130.855, 37.4652}, {-127.427, 37.4652}, {-127.427, 34.4558}, {-120.693, 34.4558}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(sine2.y, add2.u2) annotation(Line(points = {{-130.454, 20.4802}, {-127.227, 20.4802}, {-127.227, 26.8684}, {-120.693, 26.8684}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(add2.y, add.u1) annotation(Line(points = {{-106.151, 30.6621}, {-102.076, 30.6621}, {-102.076, 36}, {-99, 36}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(add.y, Gen1.vf) annotation(Line(points = {{-76, 30}, {-72, 30}, {-72, 14}, {-118, 14}, {-118, 4}, {-103, 4}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(Gen1.pm0, Gen1.pm) annotation(Line(points = {{-80, 5}, {-72, 5}, {-72, 8}, {-70, 8}, {-70, -22}, {-108, -22}, {-108, -6}, {-103, -6}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(Gen1.vf0, add.u2) annotation(Line(points = {{-80, 8}, {-78, 8}, {-78, 18}, {-106, 18}, {-106, 24}, {-99, 24}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(Gen1.p, B1.p) annotation(Line(points = {{-80, -1.15036}, {-74, -1.15036}, {-74, 0}, {-68, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(B1.p, twoWindingTransformer.p) annotation(Line(points = {{-68, 0}, {-61, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(twoWindingTransformer.n, B2.p) annotation(Line(points = {{-39, 0}, {-32, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(B2.p, pwLine1.p) annotation(Line(points = {{-32, 0}, {-26, 0}, {-26, -10}, {-19, -10}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(B3.p, pwLine1.n) annotation(Line(points = {{24, 0}, {10, 0}, {10, -10}, {-5, -10}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(B3.p, lOADPQ2.p) annotation(Line(points = {{24, 0}, {33, 0}, {33, -34}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine2.p, lOADPQ2.p) annotation(Line(points = {{55, 10}, {40, 10}, {40, 0}, {33, 0}, {33, -34}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pSTransformer.p, lOADPQ2.p) annotation(Line(points = {{52.8, -11.8}, {40, -11.8}, {40, 0}, {33, 0}, {33, -34}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(B4.p, lOADPQ1.p) annotation(Line(points = {{98, 0}, {109, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(B4.p, pwLine2.n) annotation(Line(points = {{98, 0}, {92, 0}, {92, 10}, {69, 10}}, color = {0, 0, 255}, smooth = Smooth.None));
        annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-140, -100}, {140, 100}}), graphics), Icon(coordinateSystem(extent = {{-140, -100}, {140, 100}})));
      end PhaseShiftingTransformer_Test;

      model ThreeWindingTransformer_Test
        PowerSystems.Electrical.Branches.PwLine pwLine3(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {40, 0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
        PowerSystems.Electrical.Branches.PwLine pwLine4(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {40, 20}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
        Modelica.Blocks.Sources.Sine sine1(amplitude = 0.001, freqHz = 0.2) annotation(Placement(visible = true, transformation(origin = {-107.783, 15.4652}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}}, rotation = 0)));
        Modelica.Blocks.Math.Add add2(k2 = -1) annotation(Placement(visible = true, transformation(origin = {-79.1062, 14.6621}, extent = {{-6.3229, -6.3229}, {6.3229, 6.3229}}, rotation = 0)));
        Modelica.Blocks.Sources.Sine sine2(amplitude = 0.001, freqHz = 0.2, startTime = 5) annotation(Placement(visible = true, transformation(origin = {-107.3823, -5.5198}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}}, rotation = 0)));
        PowerSystems.Electrical.Machines.PSAT.SecondOrder.Order2_Inputs_Outputs Gen1(Sn = 370, D0 = 5, Taa0 = 0.002, p0 = 0.080124489663871, q0 = 0.059251697676828) annotation(Placement(transformation(extent = {{-20, 0}, {0, 20}})));
        Modelica.Blocks.Math.Add add annotation(Placement(transformation(extent = {{-60, 0}, {-40, 20}})));
        PowerSystems.Electrical.Loads.PSAT.LOADPQvariation lOADPQ(t1 = 5, t2 = 8, t3 = 8, t4 = 12, P2 = 0, P3 = 0, P0 = 0.04, Q0 = 0.02, Q2 = 0.01, Q3 = -0.01) annotation(Placement(transformation(extent = {{115, 15}, {135, 35}})));
        PowerSystems.Electrical.Loads.PSAT.LOADPQvariation lOADPQ1(P0 = 0.04, Q0 = 0.04, t1 = 0, t2 = 0, t3 = 0, t4 = 0, P2 = 0, Q2 = 0, P3 = 0, Q3 = 0) annotation(Placement(transformation(extent = {{115, -20}, {135, 0}})));
        PowerSystems.Electrical.Branches.PSAT.ThreeWindingTransformer.ThreeWindingTransformer threeWindingTransformer annotation(Placement(transformation(extent = {{70, 0}, {90, 20}})));
        PowerSystems.Electrical.Buses.Bus Bus1 annotation(Placement(transformation(extent = {{10, 0}, {30, 20}})));
        PowerSystems.Electrical.Buses.Bus Bus2 annotation(Placement(transformation(extent = {{50, 0}, {70, 20}})));
        PowerSystems.Electrical.Buses.Bus Bus3 annotation(Placement(transformation(extent = {{95, 15}, {115, 35}})));
        PowerSystems.Electrical.Buses.Bus Bus4 annotation(Placement(transformation(extent = {{95, -20}, {115, 0}})));
      equation
        connect(sine1.y, add2.u1) annotation(Line(visible = true, origin = {-93.5606, 15.4643}, points = {{-9.29418, 0.0009}, {-1.4394, 0.0009}, {6.86692, 0.0009}, {6.86692, 2.99154}}, color = {0, 0, 127}));
        connect(add2.u2, sine2.y) annotation(Line(visible = true, origin = {-95.6692, 1.8029}, points = {{8.97552, 9.06546}, {2.2971, 9.06546}, {2.2971, -5.4041}, {-6.78488, -5.4041}, {-6.78488, -7.3227}}, color = {0, 0, 127}));
        connect(add2.y, add.u1) annotation(Line(points = {{-72.151, 14.6621}, {-66.0755, 14.6621}, {-66.0755, 16}, {-62, 16}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(add.y, Gen1.vf) annotation(Line(points = {{-39, 10}, {-30, 10}, {-30, 15}, {-22, 15}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(Gen1.vf0, add.u2) annotation(Line(points = {{1, 19}, {5, 19}, {5, -15}, {-70, -15}, {-70, 4}, {-62, 4}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(Gen1.pm0, Gen1.pm) annotation(Line(points = {{1, 16}, {15, 16}, {15, -30}, {-30, -30}, {-30, 5}, {-22, 5}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(pwLine4.n, pwLine3.n) annotation(Line(points = {{47, 20}, {55, 20}, {55, 0}, {47, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine4.p, pwLine3.p) annotation(Line(points = {{33, 20}, {25, 20}, {25, 0}, {33, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(Gen1.p, Bus1.p) annotation(Line(points = {{1, 9.84964}, {10.5, 9.84964}, {10.5, 10}, {20, 10}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(Bus1.p, pwLine3.p) annotation(Line(points = {{20, 10}, {25, 10}, {25, 0}, {33, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(Bus2.p, pwLine3.n) annotation(Line(points = {{60, 10}, {55, 10}, {55, 0}, {47, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(Bus2.p, threeWindingTransformer.b1) annotation(Line(points = {{60, 10}, {69, 10}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(threeWindingTransformer.b2, Bus3.p) annotation(Line(points = {{91, 13}, {95, 13}, {95, 25}, {105, 25}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(lOADPQ.p, Bus3.p) annotation(Line(points = {{114, 25}, {105, 25}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(threeWindingTransformer.b3, Bus4.p) annotation(Line(points = {{91, 7}, {95, 7}, {95, -10}, {105, -10}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(Bus4.p, lOADPQ1.p) annotation(Line(points = {{105, -10}, {114, -10}}, color = {0, 0, 255}, smooth = Smooth.None));
        annotation(Diagram(coordinateSystem(extent = {{-148.5, -105}, {148.5, 105}}, preserveAspectRatio = false, initialScale = 0.1, grid = {5, 5}), graphics));
      end ThreeWindingTransformer_Test;

      model ULTC_Test
        PowerSystems.Electrical.Branches.PwLine pwLine3(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {30, -10}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
        PowerSystems.Electrical.Branches.PwLine pwLine4(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {30, 10}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
        Modelica.Blocks.Sources.Sine sine1(amplitude = 0.001, freqHz = 0.2) annotation(Placement(visible = true, transformation(origin = {-132.783, 10.4652}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}}, rotation = 0)));
        Modelica.Blocks.Math.Add add2(k2 = -1) annotation(Placement(visible = true, transformation(origin = {-109.106, -0.3379}, extent = {{-6.3229, -6.3229}, {6.3229, 6.3229}}, rotation = 0)));
        Modelica.Blocks.Sources.Sine sine2(amplitude = 0.001, freqHz = 0.2, startTime = 5) annotation(Placement(visible = true, transformation(origin = {-132.382, -10.5198}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}}, rotation = 0)));
        PowerSystems.Electrical.Machines.PSAT.SecondOrder.Order2_Inputs_Outputs order2_Inputs_Outputs(Sn = 370, p0 = 0.081032877181982, q0 = 0.058523044412627, D0 = 5, Taa0 = 0.002) annotation(Placement(transformation(extent = {{-40, -10}, {-20, 10}})));
        Modelica.Blocks.Math.Add add annotation(Placement(transformation(extent = {{-85, -10}, {-65, 10}})));
        PowerSystems.Electrical.Loads.PSAT.LOADPQvariation lOADPQ(P0 = 0.08, Q0 = 0.06, t1 = 5, t2 = 8, t3 = 8, t4 = 12, P2 = 0, P3 = 0, Q3 = -0.05, Q2 = 0.05) annotation(Placement(transformation(extent = {{115, -10}, {135, 10}})));
        PowerSystems.Electrical.Branches.PSAT.ULTC_VoltageControl uLTC_VoltageControl annotation(Placement(transformation(extent = {{70, -10}, {90, 10}})));
        PowerSystems.Electrical.Buses.Bus B1 annotation(Placement(transformation(extent = {{-5, -10}, {15, 10}})));
        PowerSystems.Electrical.Buses.Bus B2 annotation(Placement(transformation(extent = {{45, -10}, {65, 10}})));
        PowerSystems.Electrical.Buses.Bus B3 annotation(Placement(transformation(extent = {{90, -10}, {110, 10}})));
      equation
        connect(add.y, order2_Inputs_Outputs.vf) annotation(Line(points = {{-64, 0}, {-50, 0}, {-50, 5}, {-42, 5}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(order2_Inputs_Outputs.pm0, order2_Inputs_Outputs.pm) annotation(Line(points = {{-19, 6}, {-10, 6}, {-10, -30}, {-50, -30}, {-50, -5}, {-42, -5}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(pwLine4.n, pwLine3.n) annotation(Line(points = {{37, 10}, {45, 10}, {45, -10}, {37, -10}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(sine1.y, add2.u1) annotation(Line(points = {{-127.855, 10.4652}, {-116.693, 10.4652}, {-116.693, 3.45584}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(sine2.y, add2.u2) annotation(Line(points = {{-127.454, -10.5198}, {-116.693, -10.5198}, {-116.693, -4.13164}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(pwLine4.p, pwLine3.p) annotation(Line(points = {{23, 10}, {15, 10}, {15, -10}, {23, -10}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(order2_Inputs_Outputs.vf0, add.u2) annotation(Line(points = {{-19, 9}, {0, 9}, {0, -35}, {-100, -35}, {-100, -6}, {-87, -6}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(order2_Inputs_Outputs.p, B1.p) annotation(Line(points = {{-19, -0.15036}, {-7, -0.15036}, {-7, 0}, {5, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(B1.p, pwLine3.p) annotation(Line(points = {{5, 0}, {15, 0}, {15, -10}, {23, -10}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(B2.p, pwLine3.n) annotation(Line(points = {{55, 0}, {45, 0}, {45, -10}, {37, -10}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(uLTC_VoltageControl.n, B3.p) annotation(Line(points = {{91, 0}, {100, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(lOADPQ.p, B3.p) annotation(Line(points = {{114, 0}, {100, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(B2.p, uLTC_VoltageControl.p) annotation(Line(points = {{55, 0}, {69, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(add2.y, add.u1) annotation(Line(points = {{-102.151, -0.3379}, {-95, -0.3379}, {-95, 6}, {-87, 6}}, color = {0, 0, 127}, smooth = Smooth.None));
        annotation(Diagram(coordinateSystem(extent = {{-148.5, -105}, {148.5, 105}}, preserveAspectRatio = false, initialScale = 0.1, grid = {5, 5}), graphics));
      end ULTC_Test;

      model AVRTypeI_Test
        PowerSystems.Electrical.Machines.PSAT.SixthOrder.Order6_Inputs_Outputs Syn1(Sn = 991, v0 = 1.05, anglev0 = 0.159255652433349, p0 = 0.899999999999999, q0 = -0.090933105025882, ra0 = 0, xd0 = 2, x1d0 = 0.245, x1q0 = 0.42, x2d0 = 0.2, x2q0 = 0.2, T1d0 = 5, T1q0 = 0.66, T2d0 = 0.031, T2q0 = 0.061, M0 = 2.8756 * 2, Vn = 20000, Vbus = 20000, xq0 = 1.91, Taa = 0.002) annotation(Placement(transformation(extent = {{-116, -10}, {-86, 18}})));
        PowerSystems.Electrical.Buses.Bus bus1 annotation(Placement(transformation(extent = {{-80, -12}, {-56, 12}})));
        PowerSystems.Electrical.Buses.Bus bus2 annotation(Placement(transformation(extent = {{102, -12}, {126, 12}})));
        PowerSystems.Electrical.Buses.Bus bus3 annotation(Placement(transformation(extent = {{20, 20}, {44, 44}})));
        PowerSystems.Electrical.Buses.Bus bus4 annotation(Placement(transformation(extent = {{-22, -12}, {2, 12}})));
        PowerSystems.Electrical.Buses.Bus bus5 annotation(Placement(transformation(extent = {{60, 20}, {84, 44}})));
        PowerSystems.Electrical.Branches.PwLine pwLine1to4(R = 0, X = 0.05, G = 0, B = 0) annotation(Placement(transformation(extent = {{-48, -10}, {-28, 10}})));
        PowerSystems.Electrical.Branches.PwLine pwLine1(R = 0, X = 0.05, G = 0, B = 0) annotation(Placement(transformation(extent = {{4, -10}, {24, 10}})));
        PowerSystems.Electrical.Branches.PwLine pwLine2(R = 0, X = 0.05, G = 0, B = 0) annotation(Placement(transformation(extent = {{42, 22}, {62, 42}})));
        PowerSystems.Electrical.Branches.PwLine pwLine3(R = 0, X = 0.05, G = 0, B = 0) annotation(Placement(transformation(extent = {{88, -10}, {108, 10}})));
        PowerSystems.Electrical.Machines.PSAT.SecondOrder.Order2 Syn2(Sn = 991, Vn = 20000, Vbus = 20000, v0 = 1.081, p0 = -0.900000000000001, q0 = 0.239371894974117, ra0 = 0, x1d0 = 0.01, M0 = 6) annotation(Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 180, origin = {140, 0})));
        Modelica.Blocks.Sources.Constant vref2(k = 1.198705028536746) annotation(Placement(transformation(extent = {{-5, -5}, {5, 5}}, rotation = 0, origin = {-167, 23})));
        PowerSystems.Electrical.Events.PwFault pwFault(R = 0.15, X = 0, ground = 1, t1 = 2, t2 = 2.1) annotation(Placement(transformation(extent = {{38, -8}, {58, 12}})));
        PowerSystems.Electrical.Controls.PSAT.AVR.AVRTypeI aVRI(vrmax = 7.57) annotation(Placement(transformation(extent = {{-148, 8}, {-128, 28}})));
      equation
        connect(Syn1.p, bus1.p) annotation(Line(points = {{-84.5, 3.7895}, {-74.5, 3.7895}, {-74.5, 0}, {-68, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(bus1.p, pwLine1to4.p) annotation(Line(points = {{-68, 0}, {-45, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine1to4.n, bus4.p) annotation(Line(points = {{-31, 0}, {-10, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(bus4.p, pwLine1.p) annotation(Line(points = {{-10, 0}, {7, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(bus3.p, pwLine1.n) annotation(Line(points = {{32, 32}, {26, 32}, {26, 0}, {21, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(bus3.p, pwLine2.p) annotation(Line(points = {{32, 32}, {45, 32}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine2.n, bus5.p) annotation(Line(points = {{59, 32}, {72, 32}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(bus5.p, pwLine3.p) annotation(Line(points = {{72, 32}, {91, 32}, {91, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine3.n, bus2.p) annotation(Line(points = {{105, 0}, {114, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(bus2.p, Syn2.p) annotation(Line(points = {{114, 0}, {122, 0}, {122, 0.15036}, {129, 0.15036}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(Syn1.pm0, Syn1.pm) annotation(Line(points = {{-84.5, 12.7974}, {-76, 12.7974}, {-76, -18}, {-126, -18}, {-126, -1.6}, {-119, -1.6}}, color = {0, 0, 127}));
        connect(bus3.p, pwFault.p) annotation(Line(points = {{32, 32}, {36, 32}, {36, 28}, {36, 2}, {36, 3}, {41, 3}}, color = {0, 0, 255}));
        connect(aVRI.vf, Syn1.vf) annotation(Line(points = {{-127, 18.2}, {-119, 18.2}, {-119, 11.9593}}, color = {0, 0, 127}));
        connect(vref2.y, aVRI.vref) annotation(Line(points = {{-161.5, 23}, {-155.75, 23}, {-155.75, 23.6}, {-150.2, 23.6}}, color = {0, 0, 127}));
        connect(Syn1.v, aVRI.v) annotation(Line(points = {{-84.5, 8.95636}, {-74, 8.95636}, {-74, -28}, {-160, -28}, {-160, 14.4}, {-150.4, 14.4}}, color = {0, 0, 127}));
        annotation(Diagram(coordinateSystem(extent = {{-180, -100}, {160, 100}}, preserveAspectRatio = false)), Icon(coordinateSystem(extent = {{-180, -100}, {160, 100}})), Documentation(info = "<html>
<table cellspacing=\"2\" cellpadding=\"0\" border=\"0\"<tr>

</tr>
<tr>
<td><p>Last update</p></td>
<td><p>15/07/2015</p></td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>MAA Murad, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
      end AVRTypeI_Test;
    end PSAT;

    package PSSE
      model EXAC1_SmallSystem "Test system for the new version governor"
        PowerSystems.Electrical.Machines.PSAT.SixthOrder.Order6Type2_Inputs_Outputs_WithVNL Genrou(vf00 = vf00, Sn = Sn, SystemBase = SystemBase, ra0 = 0, xd0 = 1.867, xq0 = 1.76, x1d0 = 0.256, x1q0 = 0.453, x2d0 = 0.174, x2q0 = 0.174, xl = 0.143, T1d0 = 5.115, T1q0 = 0.415, T2d0 = 0.023, T2q0 = 0.055, M0 = 5.6, if00 = if00, anglev0 = 0, p0 = 0.160324, q0 = 0.117354, v0 = v0, m = 0.1, n = 0.3) annotation(Placement(transformation(extent = {{-20, -100}, {58, -26}})));
        PowerSystems.Electrical.Loads.PSSE.PwLoadPQ_exponential pwLoadPQ_exponential(P0 = 0.08, Q0 = 0.06, Sbase = 1, v0 = 1.0255) annotation(Placement(transformation(extent = {{112, -82}, {142, -50}})));
        parameter Real vf00 = (Genrou.e1q0 + (Genrou.xd - Genrou.x1d - Genrou.T2d0 / Genrou.T1d0 * Genrou.x2d / Genrou.x1d * (Genrou.xd - Genrou.x1d)) * Genrou.id0) / (1 - Genrou.Taa / Genrou.T1d0) "Initialitation";
        parameter Real Sn = 100 "Power rating, MVA";
        parameter Real SystemBase = 100;
        PowerSystems.Electrical.Controls.PSSE.ES.EXAC1.EXAC1 eXAC1_2(KC = KC, KE = KE, E1 = E1, E2 = E2, SE1 = SE1, SE2 = SE2, KD = KD, if00 = if00, VREF = v0, vf00 = vf00) annotation(Placement(transformation(extent = {{-28, -2}, {78, 64}})));
        PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint1(V = 0) annotation(Placement(transformation(extent = {{-44, 4}, {-24, 24}})));
        PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint2(V = 0) annotation(Placement(transformation(extent = {{-44, -8}, {-24, 12}})));
        parameter Real KC = 0.2 "Rectifier load factor, p.u";
        parameter Real E1 = 5.25 "Exciter sat. point 1, p.u";
        parameter Real E2 = 7 "Exciter sat. point 2, p.u";
        parameter Real SE1 = 0.03 "Saturation at E1";
        parameter Real SE2 = 0.1 "Saturation at E2";
        parameter Real KE = 1 "Exciter field factor, p.u";
        parameter Real KD = 0.48 "Exciter demagnetizing factor. p.u";
        PowerSystems.Electrical.Branches.PwLine pwLine2(G = 0, B = 0, R = 0.0000199980002, X = 0.001999800019998) annotation(Placement(visible = true, transformation(origin = {80, -64}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        PowerSystems.Electrical.Branches.PwLine pwLine3(G = 0, B = 0, R = 0.0000199980002, X = 0.001999800019998) annotation(Placement(visible = true, transformation(origin = {102, -84}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        PowerSystems.Electrical.Loads.PSSE.PwLoadPQ_exponential pwLoadPQ_exponential1(P0 = 0.08, Q0 = 0.06, Sbase = 1, v0 = 1.0255) annotation(Placement(transformation(extent = {{112, -102}, {142, -70}})));
        PowerSystems.Electrical.Events.PwFault pwFault1(R = 0.8, X = 8, t1 = 2, t2 = 2.1) annotation(Placement(visible = true, transformation(origin = {124.5, -103.3}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
        PowerSystems.Electrical.Branches.PwLine pwLine4(G = 0, B = 0, R = 0.0000199980002, X = 0.001999800019998) annotation(Placement(visible = true, transformation(origin = {80, -76}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        parameter Real if00 = Genrou.Se0 / Genrou.xad0 "Initialitation";
        parameter Real v0 = 1.034 "Power flow, node voltage";
        PowerSystems.Electrical.Branches.PwLine pwLine1(G = 0, B = 0, R = 0.0000199980002, X = 0.001999800019998) annotation(Placement(visible = true, transformation(origin = {102, -64}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      equation
        connect(Genrou.pm0, Genrou.pm) annotation(Line(points = {{61.9, -39.7498}, {64, -39.7498}, {64, -40}, {68, -40}, {68, -112}, {-44, -112}, {-44, -78}, {-30, -78}, {-30, -77.8}, {-27.8, -77.8}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(Genrou.ifd, eXAC1_2.IFD) annotation(Line(points = {{36.55, -21.3003}, {-56, -21.3003}, {-56, 30}, {-40, 30}, {-40, 30.175}, {-23.6636, 30.175}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(Genrou.v, eXAC1_2.EC) annotation(Line(points = {{61.9, -49.901}, {76, -49.901}, {76, -8}, {-48, -8}, {-48, 22}, {-36, 22}, {-36, 21.925}, {-23.6636, 21.925}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(Genrou.p, pwLine2.p) annotation(Line(points = {{61.9, -63.5563}, {66, -63.5563}, {66, -64}, {73, -64}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwFault1.p, pwLoadPQ_exponential1.p) annotation(Line(points = {{117.5, -102.3}, {117.5, -93.15}, {116.5, -93.15}, {116.5, -84.4}}, color = {0, 0, 0}, smooth = Smooth.None));
        connect(pwLine4.n, pwLine2.n) annotation(Line(points = {{87, -76}, {87, -64}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine4.p, pwLine2.p) annotation(Line(points = {{73, -76}, {73, -64}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(eXAC1_2.EFD, Genrou.vf) annotation(Line(points = {{74.6273, 20.275}, {80, 20.275}, {80, 20}, {84, 20}, {84, -14}, {-27.8, -14}, {-27.8, -41.9648}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(pwLine2.n, pwLine1.p) annotation(Line(points = {{87, -64}, {95, -64}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine3.p, pwLine1.p) annotation(Line(points = {{95, -84}, {95, -64}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine3.n, pwLoadPQ_exponential1.p) annotation(Line(points = {{109, -84}, {114, -84}, {114, -84.4}, {116.5, -84.4}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine1.n, pwLoadPQ_exponential.p) annotation(Line(points = {{109, -64}, {112, -64}, {112, -64.4}, {116.5, -64.4}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(eXAC1_2.VOEL, imSetPoint2.n1) annotation(Line(points = {{-23.6636, 3.775}, {-26, 3.775}, {-26, 2}, {-29.1, 2}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(eXAC1_2.VOTHSG, imSetPoint1.n1) annotation(Line(points = {{-23.6636, 12.85}, {-26, 12.85}, {-26, 14}, {-29.1, 14}}, color = {0, 0, 127}, smooth = Smooth.None));
        annotation(Diagram(coordinateSystem(extent = {{-120, -160}, {220, 60}}, preserveAspectRatio = false), graphics = {Text(origin = {115.5, -40.5}, fillPattern = FillPattern.Solid, extent = {{-33.5, -7.5}, {33.5, 7.5}}, fontName = "Arial", lineColor = {0, 0, 0}, textString = "SystemSbase=100 MVA"), Text(origin = {-35, 15}, fillPattern = FillPattern.Solid, extent = {{-17, -3}, {17, 3}}, fontName = "Arial", lineColor = {255, 0, 0}, textString = "0"), Text(origin = {-35, 3}, fillPattern = FillPattern.Solid, extent = {{-9, -3}, {9, 3}}, fontName = "Arial", lineColor = {255, 0, 0}, textString = "0")}), Icon(coordinateSystem(extent = {{-120, -160}, {220, 60}})));
      end EXAC1_SmallSystem;

      model IEEEG1_SmallSystem "Test system for the new version of IEEG1 Governour"
        PowerSystems.Electrical.Machines.PSAT.SixthOrder.Order6Type2_Inputs_Outputs_WithVNL Genrou(vf00 = vf00, Sn = Sn, SystemBase = SystemBase, ra0 = 0, xd0 = 1.867, xq0 = 1.76, x1d0 = 0.256, x1q0 = 0.453, x2d0 = 0.174, x2q0 = 0.174, xl = 0.143, T1d0 = 5.115, T1q0 = 0.415, T2d0 = 0.023, T2q0 = 0.055, anglev0 = 0, m = 0.1, n = 0.3, p0 = 0.160324, q0 = 0.117354, v0 = 1.0259, pm00 = pm00, M0 = 5.6) annotation(Placement(transformation(extent = {{-32, -66}, {42, 6}})));
        PowerSystems.Electrical.Loads.PSSE.PwLoadPQ_exponential pwLoadPQ_exponential(P0 = 0.08, Q0 = 0.06, Sbase = 1, v0 = 1.0263) annotation(Placement(transformation(extent = {{110, -50}, {140, -18}})));
        parameter Real vf00 = (Genrou.e1q0 + (Genrou.xd - Genrou.x1d - Genrou.T2d0 / Genrou.T1d0 * Genrou.x2d / Genrou.x1d * (Genrou.xd - Genrou.x1d)) * Genrou.id0) / (1 - Genrou.Taa / Genrou.T1d0) "Initialitation";
        parameter Real Sn = 400 "Power rating, MVA";
        parameter Real SystemBase = 100;
        PowerSystems.Electrical.Branches.PwLine pwLine2(G = 0, B = 0, R = 0.0000199980002, X = 0.001999800019998) annotation(Placement(visible = true, transformation(origin = {68, -32}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        PowerSystems.Electrical.Branches.PwLine pwLine3(G = 0, B = 0, R = 0.0000199980002, X = 0.001999800019998) annotation(Placement(visible = true, transformation(origin = {102, -52}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        PowerSystems.Electrical.Loads.PSSE.PwLoadPQ_exponential pwLoadPQ_exponential1(P0 = 0.08, Q0 = 0.06, Sbase = 1, beta = 1, v0 = 1.0263) annotation(Placement(transformation(extent = {{110, -70}, {140, -38}})));
        PowerSystems.Electrical.Events.PwFault pwFault1(X = 0.001, R = 0.95, t1 = 1, t2 = 1.1) annotation(Placement(visible = true, transformation(origin = {122.5, -69.3}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
        PowerSystems.Electrical.Branches.PwLine pwLine4(G = 0, B = 0, R = 0.0000199980002, X = 0.001999800019998) annotation(Placement(visible = true, transformation(origin = {68, -44}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        PowerSystems.Electrical.Branches.PwLine pwLine1(G = 0, B = 0, R = 0.0000199980002, X = 0.001999800019998) annotation(Placement(visible = true, transformation(origin = {102, -32}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint(V = 1) annotation(Placement(transformation(extent = {{112, -114}, {92, -94}})));
        PowerSystems.NonElectrical.Math.ImSum2 OMEGAout(a0 = 0, a1 = 1, a2 = -1) annotation(Placement(transformation(extent = {{94, -112}, {74, -92}})));
        PowerSystems.Electrical.Controls.PSSE.TG.IEEEG1 iEEEG1_1(P0 = pm00 / 4) annotation(Placement(transformation(extent = {{70, -126}, {-20, -80}})));
        parameter Real pm00 = (Genrou.vq0 + Genrou.ra * Genrou.iq0) * Genrou.iq0 + (Genrou.vd0 + Genrou.ra * Genrou.id0) * Genrou.id0 "Initialitation";
        PowerSystems.NonElectrical.Math.ImGain imGain(K = 4) annotation(Placement(transformation(extent = {{-22, -82}, {-44, -104}})));
      equation
        connect(Genrou.p, pwLine2.p) annotation(Line(points = {{45.7, -30.5413}, {46, -30.5413}, {46, -32}, {61, -32}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(Genrou.vf0, Genrou.vf) annotation(Line(points = {{45.7, 2.4}, {72, 2.4}, {72, 20}, {-52, 20}, {-52, -9.53328}, {-39.4, -9.53328}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(imGain.n1, Genrou.pm) annotation(Line(points = {{-38.39, -93}, {-54, -93}, {-54, -42}, {-39.4, -42}, {-39.4, -44.4}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(imGain.p1, iEEEG1_1.Pmech_HP) annotation(Line(points = {{-27.39, -93}, {-22.695, -93}, {-22.695, -91.73}, {-19.4, -91.73}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(imSetPoint.n1, OMEGAout.p2) annotation(Line(points = {{97.1, -104}, {89.1, -104}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(Genrou.w, OMEGAout.p1) annotation(Line(points = {{45.7, -48}, {58, -48}, {58, -74}, {96, -74}, {96, -100}, {89.1, -100}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(pwLine4.p, pwLine2.p) annotation(Line(points = {{61, -44}, {61, -32}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine2.n, pwLine4.n) annotation(Line(points = {{75, -32}, {75, -32}, {75, -44}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine2.n, pwLine1.p) annotation(Line(points = {{75, -32}, {95, -32}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine3.p, pwLine1.p) annotation(Line(points = {{95, -52}, {95, -32}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine1.n, pwLoadPQ_exponential.p) annotation(Line(points = {{109, -32}, {114, -32}, {114, -32.4}, {114.5, -32.4}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine3.n, pwLoadPQ_exponential1.p) annotation(Line(points = {{109, -52}, {112, -52}, {112, -52.4}, {114.5, -52.4}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLoadPQ_exponential1.p, pwFault1.p) annotation(Line(points = {{114.5, -52.4}, {114.5, -60.2}, {115.5, -60.2}, {115.5, -68.3}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(iEEEG1_1.delta_omega, OMEGAout.n1) annotation(Line(points = {{70.9, -103}, {74.45, -103}, {74.45, -102}, {79.1, -102}}, color = {0, 0, 127}, smooth = Smooth.None));
        annotation(Diagram(coordinateSystem(extent = {{-120, -160}, {220, 60}}, preserveAspectRatio = false), graphics = {Text(origin = {94, -16.8583}, fillPattern = FillPattern.Solid, extent = {{-35.0, -5.8583}, {35.0, 5.8583}}, fontName = "Arial", lineColor = {0, 0, 0}, textString = "SystemSbase=100 MVA"), Text(origin = {-6, -78}, fillPattern = FillPattern.Solid, extent = {{-40, -18}, {40, 18}}, fontName = "Arial", lineColor = {255, 0, 0}, textString = "From Governor Base (400MVA)
to System Base (100MVA)"), Text(origin = {103.5, -103.358}, fillPattern = FillPattern.Solid, extent = {{-4.5, -3.3583}, {4.5, 3.3583}}, fontName = "Arial", lineColor = {255, 0, 0}, textString = "1"), Text(origin = {89, -96}, fillPattern = FillPattern.Solid, extent = {{-3, -4}, {3, 4}}, fontName = "Arial", lineColor = {255, 0, 0}, textString = "+"), Text(origin = {89, -106}, fillPattern = FillPattern.Solid, extent = {{-3, -4}, {3, 4}}, fontName = "Arial", lineColor = {255, 0, 0}, textString = "-")}), Icon(coordinateSystem(extent = {{-120, -160}, {220, 60}})));
      end IEEEG1_SmallSystem;

      model PSS2B_IEEEG1_SmallSystem "Test system for the new version of IEEEG1 govenor with Power system stability"
        PowerSystems.Electrical.Machines.PSAT.SixthOrder.Order6Type2_Inputs_Outputs_WithVNL Genrou(vf00 = vf00, Sn = Sn, SystemBase = SystemBase, ra0 = 0, xd0 = 1.867, xq0 = 1.76, x1d0 = 0.256, x1q0 = 0.453, x2d0 = 0.174, x2q0 = 0.174, xl = 0.143, T1d0 = 5.115, T1q0 = 0.415, T2d0 = 0.023, T2q0 = 0.055, anglev0 = 0, m = 0.1, n = 0.3, q0 = 0.117354, v0 = 1.0259, pm00 = pm00, M0 = 5.6, if00 = if00, p0 = p0) annotation(Placement(transformation(extent = {{-32, -66}, {42, 6}})));
        PowerSystems.Electrical.Loads.PSSE.PwLoadPQ_exponential pwLoadPQ_exponential(P0 = 0.08, Q0 = 0.06, Sbase = 1, v0 = 1.0263) annotation(Placement(transformation(extent = {{110, -50}, {140, -18}})));
        parameter Real vf00 = (Genrou.e1q0 + (Genrou.xd - Genrou.x1d - Genrou.T2d0 / Genrou.T1d0 * Genrou.x2d / Genrou.x1d * (Genrou.xd - Genrou.x1d)) * Genrou.id0) / (1 - Genrou.Taa / Genrou.T1d0) "Initialitation";
        parameter Real Sn = 400 "Power rating, MVA";
        parameter Real SystemBase = 100;
        parameter Real KC = 0.2 "Rectifier load factor, p.u";
        parameter Real E1 = 5.25 "Exciter sat. point 1, p.u";
        parameter Real E2 = 7 "Exciter sat. point 2, p.u";
        parameter Real SE1 = 0.03 "Saturation at E1";
        parameter Real SE2 = 0.1 "Saturation at E2";
        parameter Real KE = 1 "Exciter field factor, p.u";
        parameter Real KD = 0.48 "Exciter demagnetizing factor. p.u";
        PowerSystems.Electrical.Branches.PwLine pwLine2(G = 0, B = 0, R = 0.0000199980002, X = 0.001999800019998) annotation(Placement(visible = true, transformation(origin = {68, -32}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        PowerSystems.Electrical.Branches.PwLine pwLine3(G = 0, B = 0, R = 0.0000199980002, X = 0.001999800019998) annotation(Placement(visible = true, transformation(origin = {102, -52}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        PowerSystems.Electrical.Loads.PSSE.PwLoadPQ_exponential pwLoadPQ_exponential1(P0 = 0.08, Q0 = 0.06, Sbase = 1, beta = 1, v0 = 1.0263) annotation(Placement(transformation(extent = {{110, -70}, {140, -38}})));
        PowerSystems.Electrical.Events.PwFault pwFault1(R = 0.95, t1 = 1, t2 = 1.1, X = 0.001) annotation(Placement(visible = true, transformation(origin = {122.5, -69.3}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
        PowerSystems.Electrical.Branches.PwLine pwLine4(G = 0, B = 0, R = 0.0000199980002, X = 0.001999800019998) annotation(Placement(visible = true, transformation(origin = {68, -44}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        PowerSystems.Electrical.Branches.PwLine pwLine1(G = 0, B = 0, R = 0.0000199980002, X = 0.001999800019998) annotation(Placement(visible = true, transformation(origin = {102, -32}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint(V = 1) annotation(Placement(transformation(extent = {{112, -114}, {92, -94}})));
        PowerSystems.NonElectrical.Math.ImSum2 OMEGAout(a0 = 0, a1 = 1, a2 = -1) annotation(Placement(transformation(extent = {{94, -112}, {74, -92}})));
        PowerSystems.Electrical.Controls.PSSE.TG.IEEEG1 iEEEG1_1(P0 = pm00 / 4) annotation(Placement(transformation(extent = {{70, -126}, {-20, -80}})));
        parameter Real pm00 = (Genrou.vq0 + Genrou.ra * Genrou.iq0) * Genrou.iq0 + (Genrou.vd0 + Genrou.ra * Genrou.id0) * Genrou.id0 "Initialitation";
        PowerSystems.NonElectrical.Math.ImGain imGain(K = 4) annotation(Placement(transformation(extent = {{-22, -82}, {-44, -104}})));
        parameter Real if00 = Genrou.Se0 / Genrou.xad0 "Initialitation";
        PowerSystems.Electrical.Controls.PSSE.PSS.PSS2B.PSS2B pSS2B(p0 = p0) annotation(Placement(transformation(extent = {{-60, -29}, {60, 29}}, rotation = 180, origin = {102, 45})));
        parameter Real p0 = 0.160324 "Power flow, node active power";
      equation
        connect(Genrou.p, pwLine2.p) annotation(Line(points = {{45.7, -30.5413}, {46, -30.5413}, {46, -32}, {61, -32}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(imGain.n1, Genrou.pm) annotation(Line(points = {{-38.39, -93}, {-54, -93}, {-54, -42}, {-39.4, -42}, {-39.4, -44.4}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(imGain.p1, iEEEG1_1.Pmech_HP) annotation(Line(points = {{-27.39, -93}, {-22.695, -93}, {-22.695, -91.73}, {-19.4, -91.73}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(imSetPoint.n1, OMEGAout.p2) annotation(Line(points = {{97.1, -104}, {89.1, -104}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(Genrou.w, OMEGAout.p1) annotation(Line(points = {{45.7, -48}, {58, -48}, {58, -74}, {96, -74}, {96, -100}, {89.1, -100}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(pwLine4.p, pwLine2.p) annotation(Line(points = {{61, -44}, {61, -32}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine2.n, pwLine4.n) annotation(Line(points = {{75, -32}, {75, -32}, {75, -44}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine2.n, pwLine1.p) annotation(Line(points = {{75, -32}, {95, -32}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine3.p, pwLine1.p) annotation(Line(points = {{95, -52}, {95, -32}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine1.n, pwLoadPQ_exponential.p) annotation(Line(points = {{109, -32}, {114, -32}, {114, -32.4}, {114.5, -32.4}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine3.n, pwLoadPQ_exponential1.p) annotation(Line(points = {{109, -52}, {112, -52}, {112, -52.4}, {114.5, -52.4}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLoadPQ_exponential1.p, pwFault1.p) annotation(Line(points = {{114.5, -52.4}, {114.5, -60.2}, {115.5, -60.2}, {115.5, -68.3}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(iEEEG1_1.delta_omega, OMEGAout.n1) annotation(Line(points = {{70.9, -103}, {74.45, -103}, {74.45, -102}, {79.1, -102}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(Genrou.vf0, Genrou.vf) annotation(Line(points = {{45.7, 2.4}, {58, 2.4}, {58, 20}, {-39.4, 20}, {-39.4, -9.53328}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(Genrou.pe, pSS2B.VSI2) annotation(Line(points = {{19.8, -69.6}, {44, -69.6}, {44, -84}, {154, -84}, {154, 39.2}, {118, 39.2}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(pSS2B.VSI1, iEEEG1_1.delta_omega) annotation(Line(points = {{118, 19.3143}, {140, 19.3143}, {140, -112}, {70.9, -112}, {70.9, -103}}, color = {0, 0, 127}, smooth = Smooth.None));
        annotation(Diagram(coordinateSystem(extent = {{-120, -160}, {220, 60}}, preserveAspectRatio = false), graphics = {Text(origin = {94, -16.8583}, fillPattern = FillPattern.Solid, extent = {{-35.0, -5.8583}, {35.0, 5.8583}}, fontName = "Arial", lineColor = {0, 0, 0}, textString = "SystemSbase=100 MVA"), Text(origin = {-6, -78}, fillPattern = FillPattern.Solid, extent = {{-40, -18}, {40, 18}}, fontName = "Arial", lineColor = {255, 0, 0}, textString = "From Governor Base (400MVA)
to System Base (100MVA)"), Text(origin = {103.5, -103.358}, fillPattern = FillPattern.Solid, extent = {{-4.5, -3.3583}, {4.5, 3.3583}}, fontName = "Arial", lineColor = {255, 0, 0}, textString = "1"), Text(origin = {89, -96}, fillPattern = FillPattern.Solid, extent = {{-3, -4}, {3, 4}}, fontName = "Arial", lineColor = {255, 0, 0}, textString = "+"), Text(origin = {89, -106}, fillPattern = FillPattern.Solid, extent = {{-3, -4}, {3, 4}}, fontName = "Arial", lineColor = {255, 0, 0}, textString = "-")}), Icon(coordinateSystem(extent = {{-120, -160}, {220, 60}})));
      end PSS2B_IEEEG1_SmallSystem;

      model HYGOV_Test
        Modelica.Blocks.Sources.Constant const1(k = 0) annotation(Placement(transformation(extent = {{-78, 14}, {-58, 34}})));
        PowerSystems.Electrical.Controls.PSSE.TG.HYGOV hYGOV annotation(Placement(transformation(extent = {{-20, -10}, {24, 26}})));
        Modelica.Blocks.Sources.Constant const2(k = 0.5) annotation(Placement(transformation(extent = {{-80, -26}, {-60, -6}})));
      equation
        connect(const1.y, hYGOV.SPEED) annotation(Line(points = {{-57, 24}, {-40, 24}, {-40, 10.34}, {-10.7875, 10.34}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(const2.y, hYGOV.PMECH0) annotation(Line(points = {{-59, -16}, {-34, -16}, {-34, 2.78}, {-11.0625, 2.78}}, color = {0, 0, 127}, smooth = Smooth.None));
        annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics));
      end HYGOV_Test;

      model HYGOV_StepRef_Test
        Modelica.Blocks.Sources.Step const1(startTime = 0, height = 0) annotation(Placement(transformation(extent = {{-92, 12}, {-68, 36}})));
        PowerSystems.Electrical.Controls.PSSE.TG.HYGOV hYGOV annotation(Placement(transformation(extent = {{-18, -8}, {66, 40}})));
        Modelica.Blocks.Sources.Constant const2(k = 0.5) annotation(Placement(transformation(extent = {{-82, -20}, {-62, 0}})));
      equation
        connect(const1.y, hYGOV.SPEED) annotation(Line(points = {{-66.8, 24}, {-22, 24}, {-22, 19.12}, {-0.4125, 19.12}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(const2.y, hYGOV.PMECH0) annotation(Line(points = {{-61, -10}, {-32, -10}, {-32, 9.04}, {-0.9375, 9.04}}, color = {0, 0, 127}, smooth = Smooth.None));
        annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics));
      end HYGOV_StepRef_Test;

      package DATA
        //import DATA;

        record SMIB1L_IEEET2_IEESGO_data
          extends Modelica.Icons.Record;
          replaceable record Genrou = PowerSystems.Examples.PSSE.DATA.Genrou_ieeet2ieesgo_data constrainedby PowerSystems.Electrical.Machines.PSSE.DATA.GENROU annotation(choicesAllMatching);
          Genrou genrou;
          replaceable record Gencls = PowerSystems.Examples.PSSE.DATA.Gencls_data constrainedby PowerSystems.Electrical.Machines.PSSE.DATA.GENCLS annotation(choicesAllMatching);
          Gencls gencls;
          replaceable record Line1 = PowerSystems.Examples.PSSE.DATA.line constrainedby PowerSystems.Examples.PSSE.DATA.line annotation(choicesAllMatching);
          Line1 line1;
          replaceable record Line2 = PowerSystems.Examples.PSSE.DATA.line2 constrainedby PowerSystems.Examples.PSSE.DATA.line2 annotation(choicesAllMatching);
          Line2 line2;
          replaceable record IEEET2 = PowerSystems.Examples.PSSE.DATA.IEEET2_ieeesgo_data constrainedby PowerSystems.Electrical.Controls.PSSE.ES.IEEET2.IEEET2_data annotation(choicesAllMatching);
          IEEET2 ieeet2;
          replaceable record IEESGO05 = PowerSystems.Examples.PSSE.DATA.IEESGO05_data constrainedby PowerSystems.Electrical.Controls.PSSE.TG.IEESGO_data annotation(choicesAllMatching);
          IEESGO05 ieesgo05;
        end SMIB1L_IEEET2_IEESGO_data;

        record Genrou_ieeet2ieesgo_data = PowerSystems.Electrical.Machines.PSSE.DATA.GENROU(J = 5.0, J1 = 0.07, J2 = 0.9, J3 = 0.09, J4 = 4.28, J5 = 0.0, J6 = 1.84, J7 = 1.75, J8 = 0.41, J9 = 0.6, J10 = 0.2, J11 = 0.22, J12 = 0.11, J13 = 0.39);

        record Gencls_data
          constant Real pi = Modelica.Constants.pi;
          parameter Real V = 1 "terminal voltage";
          //1.0
          parameter Real V1 = -0.000000300563 "Power flow, node angle in degree";
          parameter Real V2 = 0.100184 * 100 "active power MW";
          //80.0
          parameter Real V3 = 0.080064 * 100 "reactive power Mra";
          //50.0
          parameter Real V4 = 2 * pi * 50 "system base speed";
          parameter Real V5 = 100 "system base power rating MVA";
          parameter Real V6 = 0 "amature resistance";
          parameter Real V7 = 1 "d-axis transient reactance, p.u.";
          parameter Real J = 0 "Machanical starting time (2H), kWs/kVA";
          parameter Real J1 = 0 "Damping coefficient";
        end Gencls_data;

        record line
          parameter Real R = 0.001 "Resistance p.u.";
          parameter Real X = 0.2 "Reactance p.u.";
          parameter Real G = 0 "Shunt half conductance p.u.";
          parameter Real B = 0 "Shunt half susceptance p.u.";
        end line;

        record line2 = PowerSystems.Examples.PSSE.DATA.line(R = 0.0005, X = 0.1);
        record IEEET2_ieeesgo_data = PowerSystems.Electrical.Controls.PSSE.ES.IEEET2.IEEET2_data(J = 0.0, J1 = 100.0, J2 = 0.014, J3 = 4.0, J4 = -4.0, J5 = 1.0, J6 = 0.62, J7 = 0.12, J8 = 1.0, J9 = 0.1, J10 = 2.31, J11 = 0.08, J12 = 3.08, J13 = 0.3);

        record IEESGO05_data
          parameter Real Ssystem = 100;
          parameter Real Smachine = 100;
          parameter Real J = 0 "controller lag(sec)";
          parameter Real J1 = 0 "controller lead compensation(sec)";
          parameter Real J2 = 0.02 "governor lag (sec)";
          parameter Real J3 = 0.673 "delay due to steam inlet volumes associated with steam chest and inlet piping(sec)";
          parameter Real J4 = 3 "reheater delay including hot and cold leads (sec)";
          parameter Real J5 = 0.45 "delay due to IP-LP turbine, crossover pipes, and LP end hoods (sec)";
          parameter Real J6 = 14.3 "1/per unit regulation";
          parameter Real J7 = 0.7 "fraction";
          parameter Real J8 = 1 "fraction";
          parameter Real J9 = 0.5 "upper power limit";
          parameter Real J10 = 0 "lower power limit";
        end IEESGO05_data;

        record GENROU_IEEET1_STAB2A_data
          extends Modelica.Icons.Record;
          replaceable record Genrou = PowerSystems.Examples.PSSE.DATA.Genrou_ieeet1stab2a_data annotation(choicesAllMatching);
          Genrou genrou;
          replaceable record Gencls = PowerSystems.Examples.PSSE.DATA.Gencls_IEEET1_data constrainedby PowerSystems.Electrical.Machines.PSSE.DATA.GENCLS annotation(choicesAllMatching);
          Gencls gencls;
          replaceable record Line1 = PowerSystems.Examples.PSSE.DATA.line constrainedby PowerSystems.Electrical.Branches.Data.LinePSSE annotation(choicesAllMatching);
          Line1 line1;
          replaceable record Line2 = PowerSystems.Examples.PSSE.DATA.line2 constrainedby PowerSystems.Electrical.Branches.Data.LinePSSE annotation(choicesAllMatching);
          Line2 line2;
          replaceable record IEEET1 = PowerSystems.Electrical.Controls.PSSE.ES.IEEET1.IEEET1_data constrainedby PowerSystems.Electrical.Controls.PSSE.ES.IEEET1.IEEET1_data annotation(choicesAllMatching);
          IEEET1 ieeet1;
          replaceable record STAB2A = PowerSystems.Electrical.Controls.PSSE.PSS.STAB2A.STAB2A_data constrainedby PowerSystems.Electrical.Controls.PSSE.PSS.STAB2A.STAB2A_data annotation(choicesAllMatching);
          STAB2A stab2a;
          replaceable record INIT = PowerSystems.Examples.PSSE.DATA.Initial_wind_data constrainedby PowerSystems.Examples.PSSE.DATA.Initial_wind_data annotation(choicesAllMatching);
          INIT init;
          replaceable record WIND = PowerSystems.Examples.PSSE.DATA.Wind_data constrainedby PowerSystems.Examples.PSSE.DATA.Wind_data annotation(choicesAllMatching);
          WIND wind;
        end GENROU_IEEET1_STAB2A_data;

        record Genrou_ieeet1stab2a_data = PowerSystems.Electrical.Machines.PSSE.DATA.GENROU(V = 1, V1 = 0.1, V2 = 40, V3 = 1.144314, V5 = 100, J = 5.0000, J1 = 0.50000E-01, J2 = 0.70000, J3 = 0.10000, J4 = 4.0000, J5 = 0.0000, J6 = 1.4100, J7 = 1.3500, J8 = 0.30000, J9 = 0.60000, J10 = 0.20000, J11 = 0.12000, J12 = 0.10000, J13 = 0.50000);
        record Gencls_IEEET1_data = PowerSystems.Electrical.Machines.PSSE.DATA.GENCLS(V = 1, V1 = 0, V2 = 10.0840, V3 = 11.0365);

        record Initial_wind_data
          //0
          parameter Real V0 = 0.99895 "star point Voltage";
          parameter Real A0 = -0.01330 "angle rad";
        end Initial_wind_data;

        record Wind_data
          parameter Real C[1, 7] = [1.1, 0.9, 1.1, 0.9, 33, 0, 0.001] " Vmax Vmin Rmax Rmin Ntap angle dV ";
          parameter Real D[1, 3] = [30, 30, 30] "Delay TD TC TSD";
          parameter Complex Zeq = Complex(re = 0.0050, im = 0.010) "equivalent impedance";
          parameter Real COD = 1;
        end Wind_data;

        record SMIB1L_SAL_SCRX_HYGOV_data "Data record with the initial values of this test system"
          extends Modelica.Icons.Record;
          replaceable record Gensal = PowerSystems.Electrical.Machines.PSSE.GENSAL.Gensal_data constrainedby PowerSystems.Electrical.Machines.PSSE.GENSAL.Gensal_data annotation(choicesAllMatching);
          Gensal gensal;
          replaceable record Gencls = PowerSystems.Examples.PSSE.DATA.Gencls_data constrainedby PowerSystems.Electrical.Machines.PSSE.GENCLS.Gencls_data annotation(choicesAllMatching);
          Gencls gencls;
          replaceable record Line1 = PowerSystems.Electrical.Branches.Data.LinePSSE constrainedby PowerSystems.Electrical.Branches.Data.LinePSSE annotation(choicesAllMatching);
          Line1 line1;
          replaceable record Line2 = PowerSystems.Electrical.Branches.Data.LinePSSE constrainedby PowerSystems.Electrical.Branches.Data.LinePSSE annotation(choicesAllMatching);
          Line2 line2;
          replaceable record SCRX = PowerSystems.Electrical.Controls.PSSE.ES.SCRX.SCRX_data constrainedby PowerSystems.Electrical.Controls.PSSE.ES.SCRX.SCRX_data annotation(choicesAllMatching);
          SCRX scrx;
          replaceable record HYGOV = PowerSystems.Electrical.Controls.PSSE.TG.HYGOV_data constrainedby PowerSystems.Electrical.Controls.PSSE.TG.HYGOV_data annotation(choicesAllMatching);
          HYGOV hygov;
        end SMIB1L_SAL_SCRX_HYGOV_data;
      end DATA;

      model SMIB1L_Group1_Nordic44 "Single-Machine Infinite Bus model testing the dynamic configuration of generator and controls,
                                                        from Nordic 44 model: Buses 3000, 7000"
        PowerSystems.Examples.PSSE.Configuration.Nordic44.Group1 group1_1 annotation(Placement(transformation(extent = {{-85, -10}, {-65, 10}})));
        Electrical.Branches.PwLine2Openings pwLine(R = 0.1, X = 0.1, G = 0.1, B = 0.1, t1 = 100, t2 = 100) annotation(Placement(transformation(extent = {{-37, -10}, {-17, 10}})));
        Electrical.Events.PwFault pwFault(R = 0, t1 = 2, t2 = 2.15, X = -0.5) annotation(Placement(transformation(extent = {{-27, 18}, {-7, 38}})));
        Electrical.Branches.PwLine2Openings pwLine1(R = 0.1, X = 0.1, G = 0.1, B = 0.1, t1 = 100, t2 = 100) annotation(Placement(transformation(extent = {{7, 4}, {27, 24}})));
        Electrical.Branches.PwLine2Openings pwLine3(R = 0.1, X = 0.1, G = 0.1, B = 0.1, t2 = 100, t1 = 100) annotation(Placement(transformation(extent = {{-9, -30}, {11, -10}})));
        Electrical.Loads.PSSE.ConstantLoadvary2 constantLoad(anglev0 = -0.57627, S_p(re = 0.5, im = 0.1), S_i(im = 0, re = 0), S_y(re = 0, im = 0), a(re = 1, im = 0), b(re = 0, im = 1), PQBRAK = 0.7, v0 = 0.991992, t1 = 2, d_P = 5 * 0.01, d_t = 0) annotation(Placement(transformation(extent = {{11, -12}, {-11, 12}}, rotation = 180, origin = {4, -44})));
        Electrical.Branches.PwLine2Openings pwLine4(R = 0.1, X = 0.1, G = 0.1, B = 0.1, t2 = 100, t1 = 100) annotation(Placement(transformation(extent = {{17, -30}, {37, -10}})));
        Electrical.Machines.PSSE.GENCLS.GENCLS gENCLS(wbase = 0.1, Mbase = 0.1, x1d = 0.2, pelec = 0.01 * 10.01716, qelec = 0.01 * 8.006525, v0 = 1, H = 0, D = 0, anglev0 = -3.00563e-7) annotation(Placement(transformation(extent = {{89, -10}, {67, 12}})));
      equation
        connect(pwFault.p, pwLine.p) annotation(Line(points = {{-24, 29}, {-35, 29}, {-35, 0}, {-34, -0.46}, {-34, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine.n, pwLine1.p) annotation(Line(points = {{-20, 0}, {-13, 0}, {-13, 14}, {10, 14}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine3.p, pwLine1.p) annotation(Line(points = {{-6, -20}, {-13, -20}, {-13, 14}, {10, 14}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine3.n, pwLine4.p) annotation(Line(points = {{8, -20}, {20, -20}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine1.n, gENCLS.p) annotation(Line(points = {{24, 14}, {51, 14}, {51, 0.834604}, {64.8, 0.834604}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine4.n, gENCLS.p) annotation(Line(points = {{34, -20}, {51, -20}, {51, 0.834604}, {64.8, 0.834604}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine3.p, constantLoad.p) annotation(Line(points = {{-6, -20}, {-7, -20}, {-7, -45.2}, {-3.7, -45.2}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(group1_1.pwPin, pwLine.p) annotation(Line(points = {{-64, 0}, {-34, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
        annotation(Diagram(coordinateSystem(extent = {{-100, -100}, {100, 100}}, preserveAspectRatio = false, initialScale = 0.1, grid = {1, 1}), graphics), Icon(coordinateSystem(extent = {{-100, -100}, {100, 100}}, preserveAspectRatio = true, initialScale = 0.1, grid = {1, 1})));
      end SMIB1L_Group1_Nordic44;

      model SMIB1L_Group2_Nordic44 "Single-Machine Infinite Bus model testing the dynamic configuration from the Nordic 44 model.
                                                        Components GENSAL, HYGOV, SCRX found in buses 3100, 3245, 3249, 5600"
        Electrical.Branches.PwLine2Openings pwLine(R = 0.1, X = 0.1, G = 0.1, B = 0.1, t1 = 100, t2 = 100) annotation(Placement(transformation(extent = {{-4, -10}, {16, 10}})));
        PowerSystems.Electrical.Events.PwFault pwFault(R = 0, t1 = 2, t2 = 2.15, X = -0.5) annotation(Placement(transformation(extent = {{6, 18}, {26, 38}})));
        Electrical.Branches.PwLine2Openings pwLine1(R = 0.1, X = 0.1, G = 0.1, B = 0.1, t1 = 100, t2 = 100) annotation(Placement(transformation(extent = {{40, 4}, {60, 24}})));
        Electrical.Branches.PwLine2Openings pwLine3(R = 0.1, X = 0.1, G = 0.1, B = 0.1, t2 = 100, t1 = 100) annotation(Placement(transformation(extent = {{24, -30}, {44, -10}})));
        PowerSystems.Electrical.Loads.PSSE.ConstantLoadvary2 constantLoad(anglev0 = -0.57627, S_p(re = 0.5, im = 0.1), S_i(im = 0, re = 0), S_y(re = 0, im = 0), a(re = 1, im = 0), b(re = 0, im = 1), PQBRAK = 0.7, v0 = 0.991992, t1 = 2, d_P = 5 * 0.01, d_t = 0) annotation(Placement(transformation(extent = {{11, -12}, {-11, 12}}, rotation = 180, origin = {37, -44})));
        Electrical.Branches.PwLine2Openings pwLine4(R = 0.1, X = 0.1, G = 0.1, B = 0.1, t2 = 100, t1 = 100) annotation(Placement(transformation(extent = {{50, -30}, {70, -10}})));
        PowerSystems.Electrical.Machines.PSSE.GENCLS.GENCLS gENCLS(wbase = 0.1, Mbase = 0.1, x1d = 0.2, pelec = 0.01 * 10.01716, qelec = 0.01 * 8.006525, v0 = 1, H = 0, D = 0, anglev0 = -3.00563e-7) annotation(Placement(transformation(extent = {{122, -10}, {100, 12}})));
        PowerSystems.Examples.PSSE.Configuration.Nordic44.Group2 group2 annotation(Placement(transformation(rotation = 0, extent = {{-72, -10}, {-52, 10}})));
      equation
        connect(group2.p, pwLine.p) annotation(Line(points = {{-51, 0}, {-1, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwFault.p, pwLine.p) annotation(Line(points = {{9, 29}, {-2, 29}, {-2, 0}, {-1, -0.46}, {-1, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine.n, pwLine1.p) annotation(Line(points = {{13, 0}, {20, 0}, {20, 14}, {43, 14}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine3.p, pwLine1.p) annotation(Line(points = {{27, -20}, {20, -20}, {20, 14}, {43, 14}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine3.n, pwLine4.p) annotation(Line(points = {{41, -20}, {53, -20}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine1.n, gENCLS.p) annotation(Line(points = {{57, 14}, {84, 14}, {84, 0.834604}, {97.8, 0.834604}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine4.n, gENCLS.p) annotation(Line(points = {{67, -20}, {84, -20}, {84, 0.834604}, {97.8, 0.834604}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine3.p, constantLoad.p) annotation(Line(points = {{27, -20}, {26, -20}, {26, -45.2}, {29.3, -45.2}}, color = {0, 0, 255}, smooth = Smooth.None));
        annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics));
      end SMIB1L_Group2_Nordic44;

      model SMIB1L_Group3_Nordic44
        Electrical.Branches.PwLine2Openings pwLine(R = 0.1, X = 0.1, G = 0.1, B = 0.1, t1 = 100, t2 = 100) annotation(Placement(transformation(extent = {{-41, -10}, {-21, 10}})));
        Electrical.Events.PwFault pwFault(R = 0, t1 = 2, t2 = 2.15, X = -0.5) annotation(Placement(transformation(extent = {{-31, 18}, {-11, 38}})));
        Electrical.Branches.PwLine2Openings pwLine1(R = 0.1, X = 0.1, G = 0.1, B = 0.1, t1 = 100, t2 = 100) annotation(Placement(transformation(extent = {{3, 4}, {23, 24}})));
        Electrical.Branches.PwLine2Openings pwLine3(R = 0.1, X = 0.1, G = 0.1, B = 0.1, t2 = 100, t1 = 100) annotation(Placement(transformation(extent = {{-13, -30}, {7, -10}})));
        Electrical.Loads.PSSE.ConstantLoadvary2 constantLoad(anglev0 = -0.57627, S_p(re = 0.5, im = 0.1), S_i(im = 0, re = 0), S_y(re = 0, im = 0), a(re = 1, im = 0), b(re = 0, im = 1), PQBRAK = 0.7, v0 = 0.991992, t1 = 2, d_P = 5 * 0.01, d_t = 0) annotation(Placement(transformation(extent = {{11, -12}, {-11, 12}}, rotation = 180, origin = {0, -42})));
        Electrical.Branches.PwLine2Openings pwLine4(R = 0.1, X = 0.1, G = 0.1, B = 0.1, t2 = 100, t1 = 100) annotation(Placement(transformation(extent = {{13, -30}, {33, -10}})));
        Electrical.Machines.PSSE.GENCLS.GENCLS gENCLS(wbase = 0.1, Mbase = 0.1, x1d = 0.2, pelec = 0.01 * 10.01716, qelec = 0.01 * 8.006525, v0 = 1, H = 0, D = 0, anglev0 = -3.00563e-7) annotation(Placement(transformation(extent = {{85, -10}, {63, 12}})));
        PowerSystems.Examples.PSSE.Configuration.Nordic44.Group3 group3 annotation(Placement(transformation(rotation = 0, extent = {{-94, -10}, {-74, 10}})));
      equation
        connect(pwFault.p, pwLine.p) annotation(Line(points = {{-28, 29}, {-39, 29}, {-39, 0}, {-38, -0.46}, {-38, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine.n, pwLine1.p) annotation(Line(points = {{-24, 0}, {-17, 0}, {-17, 14}, {6, 14}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine3.p, pwLine1.p) annotation(Line(points = {{-10, -20}, {-17, -20}, {-17, 14}, {6, 14}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine3.n, pwLine4.p) annotation(Line(points = {{4, -20}, {16, -20}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine1.n, gENCLS.p) annotation(Line(points = {{20, 14}, {47, 14}, {47, 0.834604}, {60.8, 0.834604}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine4.n, gENCLS.p) annotation(Line(points = {{30, -20}, {47, -20}, {47, 0.834604}, {60.8, 0.834604}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine3.p, constantLoad.p) annotation(Line(points = {{-10, -20}, {-11, -20}, {-11, -43.2}, {-7.7, -43.2}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(group3.p, pwLine.p) annotation(Line(points = {{-73, 0}, {-38, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
        annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics));
      end SMIB1L_Group3_Nordic44;

      model SMIB1L_Group4_Nordic44
        Electrical.Branches.PwLine2Openings pwLine(R = 0.1, X = 0.1, G = 0.1, B = 0.1, t1 = 100, t2 = 100) annotation(Placement(transformation(extent = {{-22, -10}, {-2, 10}})));
        Electrical.Events.PwFault pwFault(R = 0, t1 = 2, t2 = 2.15, X = -0.5) annotation(Placement(transformation(extent = {{-12, 18}, {8, 38}})));
        Electrical.Branches.PwLine2Openings pwLine1(R = 0.1, X = 0.1, G = 0.1, B = 0.1, t1 = 100, t2 = 100) annotation(Placement(transformation(extent = {{22, 4}, {42, 24}})));
        Electrical.Branches.PwLine2Openings pwLine3(R = 0.1, X = 0.1, G = 0.1, B = 0.1, t2 = 100, t1 = 100) annotation(Placement(transformation(extent = {{6, -30}, {26, -10}})));
        Electrical.Loads.PSSE.ConstantLoadvary2 constantLoad(anglev0 = -0.57627, S_p(re = 0.5, im = 0.1), S_i(im = 0, re = 0), S_y(re = 0, im = 0), a(re = 1, im = 0), b(re = 0, im = 1), PQBRAK = 0.7, v0 = 0.991992, t1 = 2, d_P = 5 * 0.01, d_t = 0) annotation(Placement(transformation(extent = {{11, -12}, {-11, 12}}, rotation = 180, origin = {19, -44})));
        Electrical.Branches.PwLine2Openings pwLine4(R = 0.1, X = 0.1, G = 0.1, B = 0.1, t2 = 100, t1 = 100) annotation(Placement(transformation(extent = {{32, -30}, {52, -10}})));
        Electrical.Machines.PSSE.GENCLS.GENCLS gENCLS(wbase = 0.1, Mbase = 0.1, x1d = 0.2, pelec = 0.01 * 10.01716, qelec = 0.01 * 8.006525, v0 = 1, H = 0, D = 0, anglev0 = -3.00563e-7) annotation(Placement(transformation(extent = {{104, -10}, {82, 12}})));
        PowerSystems.Examples.PSSE.Configuration.Nordic44.Group4 group4 annotation(Placement(transformation(rotation = 0, extent = {{-87, -10}, {-67, 10}})));
      equation
        connect(pwFault.p, pwLine.p) annotation(Line(points = {{-9, 29}, {-20, 29}, {-20, 0}, {-19, -0.46}, {-19, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine.n, pwLine1.p) annotation(Line(points = {{-5, 0}, {2, 0}, {2, 14}, {25, 14}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine3.p, pwLine1.p) annotation(Line(points = {{9, -20}, {2, -20}, {2, 14}, {25, 14}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine3.n, pwLine4.p) annotation(Line(points = {{23, -20}, {35, -20}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine1.n, gENCLS.p) annotation(Line(points = {{39, 14}, {66, 14}, {66, 0.834604}, {79.8, 0.834604}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine4.n, gENCLS.p) annotation(Line(points = {{49, -20}, {66, -20}, {66, 0.834604}, {79.8, 0.834604}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine3.p, constantLoad.p) annotation(Line(points = {{9, -20}, {8, -20}, {8, -45.2}, {11.3, -45.2}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(group4.p, pwLine.p) annotation(Line(points = {{-66, 0}, {-19, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
        annotation(Diagram(coordinateSystem(extent = {{-100, -100}, {100, 100}}, preserveAspectRatio = false, initialScale = 0.1, grid = {1, 1}), graphics), Icon(coordinateSystem(extent = {{-100, -100}, {100, 100}}, preserveAspectRatio = true, initialScale = 0.1, grid = {1, 1})));
      end SMIB1L_Group4_Nordic44;

      model SMIB1L_Group5_Nordic44
        Electrical.Branches.PwLine2Openings pwLine(R = 0.1, X = 0.1, G = 0.1, B = 0.1, t1 = 100, t2 = 100) annotation(Placement(transformation(extent = {{-21, -10}, {-1, 10}})));
        Electrical.Events.PwFault pwFault(R = 0, t1 = 2, t2 = 2.15, X = -0.5) annotation(Placement(transformation(extent = {{-11, 18}, {9, 38}})));
        Electrical.Branches.PwLine2Openings pwLine1(R = 0.1, X = 0.1, G = 0.1, B = 0.1, t1 = 100, t2 = 100) annotation(Placement(transformation(extent = {{23, 4}, {43, 24}})));
        Electrical.Branches.PwLine2Openings pwLine3(R = 0.1, X = 0.1, G = 0.1, B = 0.1, t2 = 100, t1 = 100) annotation(Placement(transformation(extent = {{7, -30}, {27, -10}})));
        Electrical.Loads.PSSE.ConstantLoadvary2 constantLoad(anglev0 = -0.57627, S_p(re = 0.5, im = 0.1), S_i(im = 0, re = 0), S_y(re = 0, im = 0), a(re = 1, im = 0), b(re = 0, im = 1), PQBRAK = 0.7, v0 = 0.991992, t1 = 2, d_P = 5 * 0.01, d_t = 0) annotation(Placement(transformation(extent = {{11, -12}, {-11, 12}}, rotation = 180, origin = {20, -44})));
        Electrical.Branches.PwLine2Openings pwLine4(R = 0.1, X = 0.1, G = 0.1, B = 0.1, t2 = 100, t1 = 100) annotation(Placement(transformation(extent = {{33, -30}, {53, -10}})));
        Electrical.Machines.PSSE.GENCLS.GENCLS gENCLS(wbase = 0.1, Mbase = 0.1, x1d = 0.2, pelec = 0.01 * 10.01716, qelec = 0.01 * 8.006525, v0 = 1, H = 0, D = 0, anglev0 = -3.00563e-7) annotation(Placement(transformation(extent = {{105, -10}, {83, 12}})));
        PowerSystems.Examples.PSSE.Configuration.Nordic44.Group5 group5 annotation(Placement(transformation(rotation = 0, extent = {{-84, -10}, {-64, 10}})));
      equation
        connect(pwFault.p, pwLine.p) annotation(Line(points = {{-8, 29}, {-19, 29}, {-19, 0}, {-18, -0.46}, {-18, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine.n, pwLine1.p) annotation(Line(points = {{-4, 0}, {3, 0}, {3, 14}, {26, 14}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine3.p, pwLine1.p) annotation(Line(points = {{10, -20}, {3, -20}, {3, 14}, {26, 14}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine3.n, pwLine4.p) annotation(Line(points = {{24, -20}, {36, -20}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine1.n, gENCLS.p) annotation(Line(points = {{40, 14}, {67, 14}, {67, 0.834604}, {80.8, 0.834604}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine4.n, gENCLS.p) annotation(Line(points = {{50, -20}, {67, -20}, {67, 0.834604}, {80.8, 0.834604}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine3.p, constantLoad.p) annotation(Line(points = {{10, -20}, {9, -20}, {9, -45.2}, {12.3, -45.2}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(group5.p, pwLine.p) annotation(Line(points = {{-63, 0}, {-18, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
        annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics));
      end SMIB1L_Group5_Nordic44;

      package Configuration "Package to store cachine configuration for different power system network models"
        package Nordic44 "Machine configuration for the Nordic 44-buses model"
          model Group1 "Machine configuration of synchronous machine with regulators: GENROU, STAB2A, IEEET2, IEESGO;
                                                                                            from Nordic 44 model: Buses 3000, 7000.
                                                                                            Configuration values at bus 3000"
            Electrical.Machines.PSSE.GENROU.GENROU gENROU(eterm = 1.0 "terminal voltage", anglev0 = 1.12 "Power flow, node angle in degree", pelec = 900 "active power MVA", qelec = 812.6167 "reactive power MVA", wbase = 2 * gENROU.pi * 50 "system base speed", Mbase = 1300 "system base power rating MVA", Ra = 0 "amature resistance", Tpd0 = 5 "d-axis transient open-circuit time constant s", Tppd0 = 0.05 "d-axis sub-transient open-circuit time constant s", Tpq0 = 1 "q-axis transient open-circuit time constant s", Tppq0 = 0.05 "q-axis transient open-circuit time constant s", H = 5.97 "inertia constant s", D = 0 "Damping", Xd = 2.22 "d-axis reactance", Xq = 2.13 "q-axis reactance", Xpd = 0.36 "d-axis transient reactance", Xpq = 0.468 "d-axis transient reactance", Xppd = 0.225 "d-axis sub-transient reactance", Xppq = 0.225 "q-axis sub-transient reactance", Xl = 0.1688 "leakage reactance", s10 = 0.1089, s12 = 0.378, Sbase = 1000) annotation(Placement(transformation(extent = {{-26, -42}, {61, 43}})));
            Electrical.Controls.PSSE.TG.IEESGO iEESGO(T1 = 0.01 "controller lag (s)", T2 = 0 "controller lead compensation (s)", T3 = 0.15 "governor lag (s)", T4 = 0.3 "delay due to steam inlet volumes associated with steam chest and inlet piping(s)", T5 = 8 "reheater delay including hot and cold leads (s)", T6 = 0.4 "delay due to IP-LP turbine, crossover pipes, and LP end hoods (s)", K1 = 0 "1/p.u regulation ", K2 = 0.7 "fraction ", K3 = 0.43 "fraction ", PMAX = 1 "upper power limit", PMIN = 0 "lower power limit") annotation(Placement(transformation(extent = {{-33, -27.5}, {33, 27.5}}, rotation = 0, origin = {-56, 30.5})));
            Electrical.Controls.PSSE.ES.IEEET2.IEEET2 iEEET2(Ec0 = 1, TR = 0 "Voltage input time const., s", KA = 729 "AVR gain, p.u", TA = 0.04 "AVR time const., s", VRMAX = 5.32 "Max. AVR output, p.u", VRMIN = -4.05 "Min. AVR output, p.u", KE = 1 "Exciter field gain, s", TE = 0.44 "Exciter time const., s", KF = 0.0667 "Rate feedback gain, p.u", TF1 = 2 "Rate feedback time const., s", TF2 = 0.44 "Rate feedback time const., s", E1 = 6.5 "Exciter sat. point 1, p.u", SE1 = 0.054 "Saturation at E1", E2 = 8 "Exciter sat. point 2, p.u", SE2 = 0.2020 "Saturation at E2") annotation(Placement(transformation(extent = {{-28.5, -20}, {28.5, 20}}, rotation = 0, origin = {-50.5, 0})));
            Electrical.Controls.PSSE.PSS.STAB2A.STAB2A sTAB2A(K2 = 1 "fraction ", T2 = 2 "controller lead compensation (s)", K3 = 0 "fraction ", T3 = 2 "governor lag (s)", K4 = 0.55, K5 = 1, T5 = 0.01, H_LIM = 0.03) annotation(Placement(transformation(extent = {{-151, -13}, {-93, 32}})));
            Modelica.Blocks.Sources.Constant cte(k = 0) annotation(Placement(transformation(extent = {{-120, -14}, {-110, -4}})));
            PowerSystems.Connectors.PwPin pwPin annotation(Placement(transformation(extent = {{100, -10}, {120, 10}})));
          equation
            connect(cte.y, iEEET2.VOEL) annotation(Line(points = {{-109.5, -9}, {-104, -9}, {-104, 3}, {-75.58, 3}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(cte.y, iEEET2.VUEL) annotation(Line(points = {{-109.5, -9}, {-104, -9}, {-104, -1.4}, {-75.58, -1.4}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(iEESGO.PMECH, gENROU.PMECH) annotation(Line(points = {{-33.56, 30.5}, {-26, 30.5}, {-26, 26}, {-12.95, 26}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(iEEET2.EFD, gENROU.EFD) annotation(Line(points = {{-31.405, 0}, {-27, 0}, {-27, 9}, {-12.95, 9}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(gENROU.EFD0, iEEET2.EFD0) annotation(Line(points = {{47.08, -27.55}, {54, -27.55}, {54, -53}, {-86, -53}, {-86, -12.2}, {-75.58, -12.2}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(gENROU.ETERM, iEEET2.ECOMP) annotation(Line(points = {{46.21, 19.2}, {66, 19.2}, {66, 57}, {-86, 57}, {-86, 11.8}, {-75.58, 11.8}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(gENROU.PELEC, sTAB2A.PELEC) annotation(Line(points = {{47.08, -10.55}, {60, -10.55}, {60, -11}, {73, -11}, {73, -59}, {-146, -59}, {-146, 9.5}, {-138.082, 9.5}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(gENROU.SPEED, iEESGO.SPEED) annotation(Line(points = {{45.34, 36.2}, {56, 36.2}, {56, 49}, {-83, 49}, {-83, 35.725}, {-78.44, 35.725}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(sTAB2A.VOTHSG, iEEET2.VOTHSG) annotation(Line(points = {{-106.445, 9.5}, {-93, 9.5}, {-93, 7.4}, {-75.58, 7.4}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(gENROU.PMECH0, iEESGO.PMECH0) annotation(Line(points = {{47.08, -19.05}, {63, -19.05}, {63, -57}, {-90, -57}, {-90, 22.525}, {-78.44, 22.525}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(gENROU.p, pwPin) annotation(Line(points = {{47.95, 0.5}, {76.475, 0.5}, {76.475, 0}, {110, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
            annotation(Diagram(coordinateSystem(extent = {{-100, -100}, {100, 100}}, preserveAspectRatio = false, initialScale = 0.1, grid = {1, 1}), graphics), Icon(coordinateSystem(extent = {{-100, -100}, {100, 100}}, preserveAspectRatio = false, initialScale = 0.1, grid = {1, 1}), graphics = {Ellipse(extent = {{-14, -42}, {74, 38}}, lineColor = {0, 0, 255}), Line(points = {{-2, -12}, {18, 8}, {38, -12}, {58, 8}}, color = {0, 0, 255}, smooth = Smooth.None), Ellipse(extent = {{-100, -100}, {101, 100}}, lineColor = {0, 0, 255}), Text(extent = {{-91, 6}, {-22, -12}}, lineColor = {0, 0, 255}, textString = "GENROU & 
IEESGO & 
STAB2A & 
IEEET2", textStyle = {TextStyle.Italic})}));
          end Group1;

          package Data "Parameters for all the components for the Nordic 44 configuration"
            record GROUP1
              extends Modelica.Icons.Record;
              replaceable record GENROU_N44 = PowerSystems.Examples.PSSE.Configuration.Nordic44.Data.GENROU_data annotation(choicesAllMatching);
              GENROU_N44 genrou;
              replaceable record IEEET2_N44 = PowerSystems.Examples.PSSE.Configuration.Nordic44.Data.IEEET2_data annotation(choicesAllMatching);
              IEEET2_N44 ieeet2;
              replaceable record STAB2A_N44 = PowerSystems.Examples.PSSE.Configuration.Nordic44.Data.STAB2A_data annotation(choicesAllMatching);
              STAB2A_N44 stab2a;
              replaceable record IEESGO_N44 = PowerSystems.Examples.PSSE.Configuration.Nordic44.Data.IEESGO_data annotation(choicesAllMatching);
              IEESGO_N44 ieesgo;
              replaceable record INI_GEN_N44 = PowerSystems.Examples.PSSE.Configuration.Nordic44.Data.INI_GENROU_data annotation(choicesAllMatching);
              INI_GEN_N44 ini_gen;
            end GROUP1;

            record GENROU_data
              parameter Real J = 6.15 "d-axis transient open-circuit time constant s";
              parameter Real J1 = 0.11 "d-axis sub-transient open-circuit time constant s";
              parameter Real J2 = 0.3 "q-axis transient open-circuit time constant s";
              parameter Real J3 = 0.1 "q-axis transient open-circuit time constant s";
              parameter Real J4 = 3 "inertia constant s";
              parameter Real J5 = 0 "Damping";
              parameter Real J6 = 1.157 "d-axis reactance";
              parameter Real J7 = 0.968 "q-axis reactance";
              parameter Real J8 = 0.242 "d-axis transient reactance";
              parameter Real J9 = 0.427 "d-axis transient reactance";
              parameter Real J10 = 0.2 "d-axis sub-transient reactance";
              parameter Real J11 = 0.12 "leakage reactance";
              parameter Real J12 = 0.1175;
              //less than zero can commend the saturation function
              parameter Real J13 = 0.42;
              // paremeter Real gentype = 1;
            end GENROU_data;

            record INI_GENROU_data
              parameter Real V = 0.999999 "terminal voltage";
              //1.0
              parameter Real V1 = 4.0463 "Power flow, node angle in degree";
              parameter Real V2 = 0.399989 * 100 "active power MVA";
              //80.0
              parameter Real V3 = 5.41649 * 0.01 * 100 "reactive power MVA";
              //50.0
              parameter Real V4 = 0 "amature resistance";
            end INI_GENROU_data;

            record IEEET2_data
              parameter Real J = 0.20000E-01 "Voltage input time const., s";
              //0
              parameter Real J1 = 200.00 "AVR gain, p.u";
              //400
              parameter Real J2 = 0.10000E-02 "AVR time const., s";
              parameter Real J3 = 6.0800 "Max. AVR output, p.u";
              parameter Real J4 = -6.0800 "Min. AVR output, p.u";
              parameter Real J5 = 1 "Exciter field gain, s";
              parameter Real J6 = 0.55000 "Exciter time const., s";
              parameter Real J7 = 0.60000E-01 "Rate feedback gain, p.u";
              parameter Real J8 = 0.30000 "Rate feedback time const., s";
              parameter Real J9 = 0.60000 "Rate feedback time const., s";
              parameter Real J10 = 2.8500 "Exciter sat. point 1, p.u";
              parameter Real J11 = 0.30000 "Saturation at E1";
              parameter Real J12 = 3.8000 "Exciter sat. point 2, p.u";
              parameter Real J13 = 0.60000 "Saturation at E2";
            end IEEET2_data;

            record STAB2A_data
              parameter Real J = 1.0000 "K2";
              parameter Real J1 = 4.40000 "T2";
              parameter Real J2 = 10.0000 "K3";
              parameter Real J3 = 1.80000 "T3";
              parameter Real J4 = 1.0000 "K4";
              parameter Real J5 = 1.410000 "K5";
              parameter Real J6 = 0.10000E-01 "T5";
              parameter Real J7 = 0.50000E-01 "HLIM";
            end STAB2A_data;

            record IEESGO_data
              parameter Real Ssystem = 100;
              parameter Real Smachine = 100;
              parameter Real J = 0 "controller lag(sec)";
              parameter Real J1 = 0 "controller lead compensation(sec)";
              parameter Real J2 = 0.02 "governor lag (sec)";
              parameter Real J3 = 0.673 "delay due to steam inlet volumes associated with steam chest and inlet piping(sec)";
              parameter Real J4 = 3 "reheater delay including hot and cold leads (sec)";
              parameter Real J5 = 0.45 "delay due to IP-LP turbine, crossover pipes, and LP end hoods (sec)";
              parameter Real J6 = 14.3 "1/per unit regulation";
              parameter Real J7 = 0.7 "fraction";
              parameter Real J8 = 1 "fraction";
              parameter Real J9 = 10 "upper power limit";
              parameter Real J10 = 0.5 "lower power limit";
            end IEESGO_data;
          end Data;

          model Group2 "Machine configuration of synchronous machine with regulators: GENSAL, HYGOV, SCRX;
                                                                                            from Nordic 44 model: Buses 3100, 3245, 3249, 5600
                                                                                            Configuration from Bus 3249"
            PowerSystems.Electrical.Machines.PSSE.GENSAL.GENSAL gENSAL(eterm = 1 "power flow, terminal voltage", anglev0 = 42.77 "power flow, angle in degree", pelec = 643 "power flow, active power, (MW)", qelec = 54.8304 "power flow, reactive power, (Mvar)", wbase = 2 * gENSAL.pi * 50 "system base speed", Mbase = 1357 "system base power rating (MVA)", Ra = 0, Tpd0 = 5.0 "T'do (> 0)", Tppd0 = 0.06 "T''do (> 0)", Tppq0 = 0.1 "T''qo (> 0)", H = 3.3 "Inertia", D = 0 "Speed Damping", Xd = 0.75 "d-axis reactance", Xq = 0.5 "q-axis reactance", Xpd = 0.25 "d-axis transient reactance", Xppd = 0.1538 "d-axis subtransient reactance", Xppq = 0.1538 "q-axis subtransient reactance", Xl = 0.1154 "leakage reactance", s10 = 0.1024, s12 = 0.2742, Sbase = 1000) annotation(Placement(transformation(extent = {{-80, -28}, {-28, 26}})));
            PowerSystems.Electrical.Controls.PSSE.TG.HYGOV hYGOV(R = 0.06 "Permanent droop, p.u", r = 0.4 "Temporary droop, p.u", Tr = 5 "Governor time constant, s", Tf = 0.05 "Filter time constant, s", Tg = 0.2 "Servo time constant, s", VELM = 0.1 "Gate open/close velosiy limit, p.u/sec", Gmax = 1 "Maximum gate limit, p.u", Gmin = 0 "Minimum gate limit, p.u", Tw = 1 "Water time constant, s", At = 1.0577 "Turbine gain, p.u", Dturb = 0.5 "Turbine damping, p.u", qnl = 0.1 "Water flow at no load. p.u") annotation(Placement(transformation(extent = {{-128, 0}, {-76, 28}})));
            PowerSystems.Electrical.Controls.PSSE.ES.SCRX.SCRX sCRX(Ec0 = 1 "initial value of ECOMP", Et0 = 1 "initial value of ETERM", TATB_ratio = 0.1 "TA/TB", TB = 10 "TB (sec)", K = 100 "K", TE = 0.05 "TE (sec)", EMIN = 0 "EMIN (pu on EFD base)", EMAX = 5 "EMAX (pu on EFD base)", CSWITCH = 0 "Cswitch", RC_rfd = 0 "rc/rfd") annotation(Placement(transformation(extent = {{-118, -26}, {-84, 0}})));
            Modelica.Blocks.Sources.Constant cte(k = 0) annotation(Placement(transformation(extent = {{-143, -17}, {-133, -7}})));
            PowerSystems.Connectors.PwPin p annotation(Placement(transformation(rotation = 0, extent = {{100, -10}, {120, 10}}), iconTransformation(extent = {{100, -10}, {120, 10}})));
          equation
            connect(hYGOV.PMECH, gENSAL.PMECH) annotation(Line(points = {{-91.7625, 15.54}, {-79.9, 15.54}, {-79.9, 14.66}, {-72.2, 14.66}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(gENSAL.SPEED, hYGOV.SPEED) annotation(Line(points = {{-36.84, 22.22}, {-30, 22.22}, {-30, 34}, {-126, 34}, {-126, 15.82}, {-117.113, 15.82}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(gENSAL.PMECH0, hYGOV.PMECH0) annotation(Line(points = {{-36.84, -7.48}, {-28, -7.48}, {-28, 38}, {-128, 38}, {-128, 9.94}, {-117.438, 9.94}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(cte.y, sCRX.VOEL) annotation(Line(points = {{-132.5, -12}, {-124, -12}, {-124, -8.45}, {-117.858, -8.45}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(cte.y, sCRX.VUEL) annotation(Line(points = {{-132.5, -12}, {-124, -12}, {-124, -11.83}, {-117.858, -11.83}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(gENSAL.EFD0, sCRX.EFD0) annotation(Line(points = {{-36.84, -18.28}, {-30, -18.28}, {-30, -36}, {-116, -36}, {-116, -23.53}, {-117.858, -23.53}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(cte.y, sCRX.VOTHSG) annotation(Line(points = {{-132.5, -12}, {-124, -12}, {-124, -5.33}, {-117.858, -5.33}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(sCRX.EFD, gENSAL.EFD) annotation(Line(points = {{-83.4333, -12.87}, {-82, -12.87}, {-82, -1.54}, {-71.68, -1.54}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(gENSAL.ETERM, sCRX.ETERM) annotation(Line(points = {{-36.84, 10.88}, {-34, 10.88}, {-34, -40}, {-118, -40}, {-118, -18.98}, {-118.142, -18.98}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(gENSAL.XADIFD, sCRX.XADIFD) annotation(Line(points = {{-46.2, -29.62}, {-46.2, -44}, {-120, -44}, {-120, -14.69}, {-118.142, -14.69}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(gENSAL.ETERM, sCRX.ECOMP) annotation(Line(points = {{-36.84, 10.88}, {-130, 10.88}, {-130, 40}, {-24, 40}, {-24, 12}, {-34, 12}, {-34, -40}, {-118, -40}, {-118, -1.69}, {-117.858, -1.69}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(p, gENSAL.p) annotation(Line(points = {{110, 0}, {32, 0}, {32, -0.46}, {-35.8, -0.46}}, color = {0, 0, 255}));
            connect(p, p) annotation(Line(points = {{110, 0}, {104, 0}, {104, 0}, {110, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
            annotation(Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Ellipse(extent = {{-14, -42}, {74, 38}}, lineColor = {0, 0, 255}), Line(points = {{-2, -12}, {18, 8}, {38, -12}, {58, 8}}, color = {0, 0, 255}, smooth = Smooth.None), Ellipse(extent = {{-100, -100}, {101, 100}}, lineColor = {0, 0, 255}), Text(extent = {{-91, 6}, {-22, -12}}, lineColor = {0, 0, 255}, textStyle = {TextStyle.Italic}, textString = "GENSAL & 
SCRX & 
HYGOV")}));
          end Group2;

          model Group3 "Machine configuration of synchronous machine with regulators: GENSAL, HYGOV, SCRX, STAB2A; 
                                                                                            from Nordic 44 model: Buses 3115, 5300, 6100, 6700, 7100.
                                                                                            Configuration from Bus 6700"
            Electrical.Machines.PSSE.GENSAL.GENSAL gENSAL(eterm = 1.02 "power flow, terminal voltage", anglev0 = 34.81 "power flow, angle in degree", pelec = 600 "power flow, active power, (MW)", qelec = 19.7935 "power flow, reactive power, (Mvar)", wbase = 2 * gENSAL.pi * 50 "system base speed", Mbase = 1200 "system base power rating (MVA)", Ra = 0, Tpd0 = 5.24 "T'do (> 0)", Tppd0 = 0.05 "T''do (> 0)", Tppq0 = 0.15 "T''qo (> 0)", H = 3.592 "Inertia", D = 0 "Speed Damping", Xd = 1.1044 "d-axis reactance", Xq = 0.6619 "q-axis reactance", Xpd = 0.2548 "d-axis transient reactance", Xppd = 0.1706 "d-axis subtransient reactance", Xppq = 0.1706 "q-axis subtransient reactance", Xl = 0.1474 "leakage reactance", s10 = 0.1, s12 = 0.3, Sbase = 1000) annotation(Placement(transformation(extent = {{-56, -22}, {-4, 32}})));
            Electrical.Controls.PSSE.TG.HYGOV hYGOV(R = 0.06 "Permanent droop, p.u", r = 0.4 "Temporary droop, p.u", Tr = 5 "Governor time constant, s", Tf = 0.05 "Filter time constant, s", Tg = 0.2 "Servo time constant, s", VELM = 0.2 "Gate open/close velosiy limit, p.u/sec", Gmax = 1 "Maximum gate limit, p.u", Gmin = 0 "Minimum gate limit, p.u", Tw = 1 "Water time constant, s", At = 1.1 "Turbine gain, p.u", Dturb = 0.5 "Turbine damping, p.u", qnl = 0.1 "Water flow at no load. p.u") annotation(Placement(transformation(extent = {{-104, 6}, {-48, 34}})));
            Electrical.Controls.PSSE.ES.SCRX.SCRX sCRX(Ec0 = 1 "initial value of ECOMP", Et0 = 1 "initial value of ETERM", TATB_ratio = 0.2539 "TA/TB", TB = 13 "TB (sec)", K = 61 "K", TE = 0.05 "TE (sec)", EMIN = 0 "EMIN (pu on EFD base)", EMAX = 4 "EMAX (pu on EFD base)", CSWITCH = 0 "Cswitch", RC_rfd = 0 "rc/rfd") annotation(Placement(transformation(extent = {{-94, -20}, {-60, 6}})));
            Modelica.Blocks.Sources.Constant cte(k = 0) annotation(Placement(transformation(extent = {{-119, -21}, {-109, -11}})));
            Electrical.Controls.PSSE.PSS.STAB2A.STAB2A sTAB2A(K2 = 1 "fraction ", T2 = 4.5 "controller lead compensation (s)", K3 = 0 "fraction ", T3 = 2 "governor lag (s)", K4 = 0.55, K5 = 1, T5 = 0.01, H_LIM = 0.03) annotation(Placement(transformation(extent = {{-136, -12}, {-106, 8}})));
            Connectors.PwPin p annotation(Placement(transformation(rotation = 0, extent = {{100, -10}, {120, 10}}), iconTransformation(extent = {{100, -10}, {120, 10}})));
          equation
            connect(hYGOV.PMECH, gENSAL.PMECH) annotation(Line(points = {{-64.975, 21.54}, {-55.9, 21.54}, {-55.9, 20.66}, {-48.2, 20.66}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(gENSAL.SPEED, hYGOV.SPEED) annotation(Line(points = {{-12.84, 28.22}, {-6, 28.22}, {-6, 40}, {-102, 40}, {-102, 21.82}, {-92.275, 21.82}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(gENSAL.PMECH0, hYGOV.PMECH0) annotation(Line(points = {{-12.84, -1.48}, {-4, -1.48}, {-4, 44}, {-104, 44}, {-104, 15.94}, {-92.625, 15.94}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(cte.y, sCRX.VOEL) annotation(Line(points = {{-108.5, -16}, {-100, -16}, {-100, -2.45}, {-93.8583, -2.45}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(cte.y, sCRX.VUEL) annotation(Line(points = {{-108.5, -16}, {-100, -16}, {-100, -5.83}, {-93.8583, -5.83}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(gENSAL.EFD0, sCRX.EFD0) annotation(Line(points = {{-12.84, -12.28}, {-6, -12.28}, {-6, -30}, {-92, -30}, {-92, -17.53}, {-93.8583, -17.53}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(sCRX.EFD, gENSAL.EFD) annotation(Line(points = {{-59.4333, -6.87}, {-58, -6.87}, {-58, 4.46}, {-47.68, 4.46}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(gENSAL.ETERM, sCRX.ETERM) annotation(Line(points = {{-12.84, 16.88}, {-10, 16.88}, {-10, -34}, {-94, -34}, {-94, -12.98}, {-94.1417, -12.98}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(gENSAL.XADIFD, sCRX.XADIFD) annotation(Line(points = {{-22.2, -23.62}, {-22.2, -38}, {-96, -38}, {-96, -8.69}, {-94.1417, -8.69}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(sCRX.ECOMP, sCRX.ETERM) annotation(Line(points = {{-93.8583, 4.31}, {-106, 4.31}, {-106, 46}, {0, 46}, {0, 18}, {-10, 18}, {-10, -34}, {-94, -34}, {-94, -12.98}, {-94.1417, -12.98}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(sTAB2A.VOTHSG, sCRX.VOTHSG) annotation(Line(points = {{-112.955, -2}, {-100, -2}, {-100, 0.67}, {-93.8583, 0.67}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(gENSAL.PELEC, sTAB2A.PELEC) annotation(Line(points = {{-12.84, -6.88}, {4, -6.88}, {4, 50}, {-140, 50}, {-140, -2}, {-129.318, -2}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(p, gENSAL.p) annotation(Line(points = {{110, 0}, {44, 0}, {44, 5.54}, {-11.8, 5.54}}, color = {0, 0, 255}));
            annotation(Icon(graphics = {Ellipse(extent = {{-14, -42}, {74, 38}}, lineColor = {0, 0, 255}), Line(points = {{-2, -12}, {18, 8}, {38, -12}, {58, 8}}, color = {0, 0, 255}, smooth = Smooth.None), Ellipse(extent = {{-100, -100}, {101, 100}}, lineColor = {0, 0, 255}), Text(extent = {{-91, 6}, {-22, -12}}, lineColor = {0, 0, 255}, textStyle = {TextStyle.Italic}, textString = "GENSAL & 
STAB2A &
SCRX & 
HYGOV")}));
          end Group3;

          model Group4 "Machine configuration of synchronous machine with regulators: GENROU, STAB2A, IEEET2, IEESGO;
                                                                                            from Nordic 44 model: Buses 3300, 3359, 8500.
                                                                                            Configuration values at bus 3300"
            Electrical.Machines.PSSE.GENROU.GENROU gENROU(eterm = 1.0 "terminal voltage", anglev0 = 0 "Power flow, node angle in degree", pelec = 440.3163 "active power MVA", qelec = 190.2056 "reactive power MVA", wbase = 2 * gENROU.pi * 50 "system base speed", Mbase = 1100 "system base power rating MVA", Ra = 0 "amature resistance", Tpd0 = 10.8 "d-axis transient open-circuit time constant s", Tppd0 = 0.05 "d-axis sub-transient open-circuit time constant s", Tpq0 = 1 "q-axis transient open-circuit time constant s", Tppq0 = 0.05 "q-axis transient open-circuit time constant s", H = 6 "inertia constant s", D = 0 "Damping", Xd = 2.42 "d-axis reactance", Xq = 2 "q-axis reactance", Xpd = 0.23 "d-axis transient reactance", Xpq = 0.4108 "d-axis transient reactance", Xppd = 0.16 "d-axis sub-transient reactance", Xppq = 0.16 "q-axis sub-transient reactance", Xl = 0.1481 "leakage reactance", s10 = 0.1089, s12 = 0.378, Sbase = 1000) annotation(Placement(transformation(extent = {{-56, -14}, {-6, 38}})));
            Electrical.Controls.PSSE.TG.IEESGO iEESGO(T1 = 0.01 "controller lag (s)", T2 = 0 "controller lead compensation (s)", T3 = 0.15 "governor lag (s)", T4 = 0.3 "delay due to steam inlet volumes associated with steam chest and inlet piping(s)", T5 = 8 "reheater delay including hot and cold leads (s)", T6 = 0.4 "delay due to IP-LP turbine, crossover pipes, and LP end hoods (s)", K1 = 0 "1/p.u regulation ", K2 = 0.7 "fraction ", K3 = 0.43 "fraction ", PMAX = 1 "upper power limit", PMIN = 0 "lower power limit") annotation(Placement(transformation(extent = {{-14.5, -9.5}, {14.5, 9.5}}, rotation = 0, origin = {-68.5, 38.5})));
            Electrical.Controls.PSSE.ES.SCRX.SCRX sCRX(Ec0 = 1 "initial value of ECOMP", Et0 = 1 "initial value of ETERM", TATB_ratio = 0 "TA/TB", TB = 0.04 "TB (sec)", K = 10 "K", TE = 0.04 "TE (sec)", EMIN = 0 "EMIN (pu on EFD base)", EMAX = 5 "EMAX (pu on EFD base)", CSWITCH = 0 "Cswitch", RC_rfd = 0 "rc/rfd") annotation(Placement(transformation(extent = {{-16, -16.5}, {16, 16.5}}, rotation = 0, origin = {-67, 9.5})));
            Electrical.Controls.PSSE.PSS.STAB2A.STAB2A sTAB2A(K2 = 1 "fraction ", T2 = 4.5 "controller lead compensation (s)", K3 = 0 "fraction ", T3 = 2 "governor lag (s)", K4 = 0.55, K5 = 1, T5 = 0.01, H_LIM = 0.03) annotation(Placement(transformation(extent = {{-119, 5}, {-92, 26}})));
            Modelica.Blocks.Sources.Constant cte(k = 0) annotation(Placement(transformation(extent = {{-103, -3}, {-93, 7}})));
            Connectors.PwPin p annotation(Placement(transformation(rotation = 0, extent = {{100, -10}, {120, 10}}), iconTransformation(extent = {{100, -10}, {120, 10}})));
          equation
            connect(iEESGO.PMECH, gENROU.PMECH) annotation(Line(points = {{-58.64, 38.5}, {-56, 38.5}, {-56, 27.6}, {-48.5, 27.6}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(gENROU.SPEED, iEESGO.SPEED) annotation(Line(points = {{-15, 33.84}, {-11, 33.84}, {-11, 48}, {-81, 48}, {-81, 40.305}, {-78.36, 40.305}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(sCRX.EFD, gENROU.EFD) annotation(Line(points = {{-50.4667, 9.665}, {-54, 9.665}, {-54, 17.2}, {-48.5, 17.2}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(sTAB2A.VOTHSG, sCRX.VOTHSG) annotation(Line(points = {{-98.2591, 15.5}, {-87, 15.5}, {-87, 19.235}, {-82.8667, 19.235}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(gENROU.PELEC, sTAB2A.PELEC) annotation(Line(points = {{-14, 5.24}, {-9, 5.24}, {-9, 5}, {-4, 5}, {-4, -25}, {-120, -25}, {-120, 15.5}, {-112.986, 15.5}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(cte.y, sCRX.VOEL) annotation(Line(points = {{-92.5, 2}, {-89, 2}, {-89, 15.275}, {-82.8667, 15.275}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(cte.y, sCRX.VUEL) annotation(Line(points = {{-92.5, 2}, {-89, 2}, {-89, 10.985}, {-82.8667, 10.985}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(gENROU.EFD0, sCRX.EFD0) annotation(Line(points = {{-14, -5.16}, {-10, -5.16}, {-10, -20}, {-82, -20}, {-82, -3.865}, {-82.8667, -3.865}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(gENROU.PMECH0, iEESGO.PMECH0) annotation(Line(points = {{-14, 0.04}, {-6, 0.04}, {-6, 50}, {-83, 50}, {-83, 35.745}, {-78.36, 35.745}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(gENROU.ETERM, sCRX.ECOMP) annotation(Line(points = {{-14.5, 23.44}, {-8, 23.44}, {-8, 24}, {-3, 24}, {-3, 52}, {-85, 52}, {-85, 23.855}, {-82.8667, 23.855}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(gENROU.ETERM, sCRX.ETERM) annotation(Line(points = {{-14.5, 23.44}, {-51, 23.44}, {-51, 23}, {-87, 23}, {-87, 1.91}, {-83.1333, 1.91}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(gENROU.XADIFD, sCRX.XADIFD) annotation(Line(points = {{-23.5, -15.56}, {-23.5, -22}, {-84, -22}, {-84, 7.355}, {-83.1333, 7.355}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(p, gENROU.p) annotation(Line(points = {{110, 0}, {44, 0}, {44, 12}, {-13.5, 12}}, color = {0, 0, 255}));
            annotation(Icon(graphics = {Ellipse(extent = {{-14, -42}, {74, 38}}, lineColor = {0, 0, 255}), Line(points = {{-2, -12}, {18, 8}, {38, -12}, {58, 8}}, color = {0, 0, 255}, smooth = Smooth.None), Ellipse(extent = {{-100, -100}, {101, 100}}, lineColor = {0, 0, 255}), Text(extent = {{-91, 6}, {-22, -12}}, lineColor = {0, 0, 255}, textStyle = {TextStyle.Italic}, textString = "GENROU & 
STAB2A &
SCRX & 
IEESGO")}));
          end Group4;

          model Group5 "Machine configuration of synchronous machine with regulators: GENSAL, SEXS, HYGOV;
                                                                                            from Nordic 44 model: Buses 5100, 5400, 5500, 6000, 6500.
                                                                                            Configuration values at bus 5100"
            Electrical.Machines.PSSE.GENSAL.GENSAL gENSAL(eterm = 1 "power flow, terminal voltage", anglev0 = 26.54 "power flow, angle in degree", pelec = 950 "power flow, active power, (MW)", qelec = 639.9081 "power flow, reactive power, (Mvar)", wbase = 2 * gENSAL.pi * 50 "system base speed", Mbase = 1200 "system base power rating (MVA)", Ra = 0, Tpd0 = 4.9629 "T'do (> 0)", Tppd0 = 0.05 "T''do (> 0)", Tppq0 = 0.15 "T''qo (> 0)", H = 3.9871 "Inertia", D = 0 "Speed Damping", Xd = 1.1332 "d-axis reactance", Xq = 0.6832 "q-axis reactance", Xpd = 0.243 "d-axis transient reactance", Xppd = 0.1514 "d-axis subtransient reactance", Xppq = 0.1514 "q-axis subtransient reactance", Xl = 0.1341 "leakage reactance", s10 = 0.1, s12 = 0.3, Sbase = 1000) annotation(Placement(transformation(extent = {{-46, -28}, {6, 26}})));
            Electrical.Controls.PSSE.TG.HYGOV hYGOV(R = 0.06 "Permanent droop, p.u", r = 0.4 "Temporary droop, p.u", Tr = 5 "Governor time constant, s", Tf = 0.05 "Filter time constant, s", Tg = 0.2 "Servo time constant, s", VELM = 0.2 "Gate open/close velosiy limit, p.u/sec", Gmax = 1 "Maximum gate limit, p.u", Gmin = 0 "Minimum gate limit, p.u", Tw = 1 "Water time constant, s", At = 1.1 "Turbine gain, p.u", Dturb = 0.5 "Turbine damping, p.u", qnl = 0.1 "Water flow at no load. p.u") annotation(Placement(transformation(extent = {{-94, 0}, {-38, 28}})));
            Electrical.Controls.PSSE.ES.SEXS sEXS(TATB_ratio = 0.05, TB = 100, K = 200, TE = 0.5, EMIN = 0, EMAX = 4, Ec0 = 1) annotation(Placement(transformation(extent = {{-90, -24}, {-42, 4}})));
            Modelica.Blocks.Sources.Constant cte(k = 0) annotation(Placement(transformation(extent = {{-109, -17}, {-99, -7}})));
            Connectors.PwPin p annotation(Placement(transformation(rotation = 0, extent = {{100, -10}, {120, 10}}), iconTransformation(extent = {{100, -10}, {120, 10}})));
          equation
            connect(hYGOV.PMECH, gENSAL.PMECH) annotation(Line(points = {{-54.975, 15.54}, {-45.9, 15.54}, {-45.9, 14.66}, {-38.2, 14.66}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(gENSAL.SPEED, hYGOV.SPEED) annotation(Line(points = {{-2.84, 22.22}, {4, 22.22}, {4, 34}, {-92, 34}, {-92, 15.82}, {-82.275, 15.82}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(sEXS.EFD, gENSAL.EFD) annotation(Line(points = {{-56.0308, -7.2}, {-48, -7.2}, {-48, -1.54}, {-37.68, -1.54}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(cte.y, sEXS.VOEL) annotation(Line(points = {{-98.5, -12}, {-90, -12}, {-90, -5.66}, {-79.4769, -5.66}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(cte.y, sEXS.VUEL) annotation(Line(points = {{-98.5, -12}, {-90, -12}, {-90, -8.46}, {-79.4769, -8.46}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(gENSAL.ETERM, sEXS.ECOMP) annotation(Line(points = {{-2.84, 10.88}, {10, 10.88}, {10, 42}, {-96, 42}, {-96, -0.34}, {-79.4769, -0.34}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(cte.y, sEXS.VOTHSG) annotation(Line(points = {{-98.5, -12}, {-90, -12}, {-90, -3.14}, {-79.4769, -3.14}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(gENSAL.EFD0, sEXS.EFD0) annotation(Line(points = {{-2.84, -18.28}, {4, -18.28}, {4, -34}, {-84, -34}, {-84, -14.34}, {-79.4769, -14.34}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(p, gENSAL.p) annotation(Line(points = {{110, 0}, {-1.8, -0.46}}, color = {0, 0, 255}));
            connect(gENSAL.PMECH0, hYGOV.PMECH0) annotation(Line(points = {{-2.84, -7.48}, {6, -7.48}, {6, -40}, {-114, -40}, {-114, 9.94}, {-82.625, 9.94}}, color = {0, 0, 127}, smooth = Smooth.None));
            annotation(Icon(graphics = {Ellipse(extent = {{-14, -42}, {74, 38}}, lineColor = {0, 0, 255}), Line(points = {{-2, -12}, {18, 8}, {38, -12}, {58, 8}}, color = {0, 0, 255}, smooth = Smooth.None), Ellipse(extent = {{-100, -100}, {101, 100}}, lineColor = {0, 0, 255}), Text(extent = {{-91, 6}, {-22, -12}}, lineColor = {0, 0, 255}, textStyle = {TextStyle.Italic}, textString = "GENSAL & 
SEXS &
HYGOV")}), Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics));
          end Group5;
        end Nordic44;

        package REN "Machine configuration for the Portugal model"
          package Data "Parameters for all the components for the Nordic 44 configuration"
            record GROUP1
              extends Modelica.Icons.Record;
              replaceable record GENROU_N44 = PowerSystems.Examples.PSSE.Configuration.REN.Data.GENROU_data annotation(choicesAllMatching);
              GENROU_N44 genrou;
              replaceable record IEEET2_N44 = PowerSystems.Examples.PSSE.Configuration.REN.Data.IEEET2_data annotation(choicesAllMatching);
              IEEET2_N44 ieeet2;
              replaceable record STAB2A_N44 = PowerSystems.Examples.PSSE.Configuration.REN.Data.STAB2A_data annotation(choicesAllMatching);
              STAB2A_N44 stab2a;
              replaceable record IEESGO_N44 = PowerSystems.Examples.PSSE.Configuration.REN.Data.IEESGO_data annotation(choicesAllMatching);
              IEESGO_N44 ieesgo;
              replaceable record INI_GEN_N44 = PowerSystems.Examples.PSSE.Configuration.REN.Data.INI_GENROU_data annotation(choicesAllMatching);
              INI_GEN_N44 ini_gen;
            end GROUP1;

            record GENROU_data
              parameter Real J = 6.15 "d-axis transient open-circuit time constant s";
              parameter Real J1 = 0.11 "d-axis sub-transient open-circuit time constant s";
              parameter Real J2 = 0.3 "q-axis transient open-circuit time constant s";
              parameter Real J3 = 0.1 "q-axis transient open-circuit time constant s";
              parameter Real J4 = 3 "inertia constant s";
              parameter Real J5 = 0 "Damping";
              parameter Real J6 = 1.157 "d-axis reactance";
              parameter Real J7 = 0.968 "q-axis reactance";
              parameter Real J8 = 0.242 "d-axis transient reactance";
              parameter Real J9 = 0.427 "d-axis transient reactance";
              parameter Real J10 = 0.2 "d-axis sub-transient reactance";
              parameter Real J11 = 0.12 "leakage reactance";
              parameter Real J12 = 0.1175;
              //less than zero can commend the saturation function
              parameter Real J13 = 0.42;
              // paremeter Real gentype = 1;
            end GENROU_data;

            record INI_GENROU_data
              parameter Real V = 0.999999 "terminal voltage";
              //1.0
              parameter Real V1 = 4.0463 "Power flow, node angle in degree";
              parameter Real V2 = 0.399989 * 100 "active power MVA";
              //80.0
              parameter Real V3 = 5.41649 * 0.01 * 100 "reactive power MVA";
              //50.0
              parameter Real V4 = 0 "amature resistance";
            end INI_GENROU_data;

            record IEEET2_data
              parameter Real J = 0.20000E-01 "Voltage input time const., s";
              //0
              parameter Real J1 = 200.00 "AVR gain, p.u";
              //400
              parameter Real J2 = 0.10000E-02 "AVR time const., s";
              parameter Real J3 = 6.0800 "Max. AVR output, p.u";
              parameter Real J4 = -6.0800 "Min. AVR output, p.u";
              parameter Real J5 = 1 "Exciter field gain, s";
              parameter Real J6 = 0.55000 "Exciter time const., s";
              parameter Real J7 = 0.60000E-01 "Rate feedback gain, p.u";
              parameter Real J8 = 0.30000 "Rate feedback time const., s";
              parameter Real J9 = 0.60000 "Rate feedback time const., s";
              parameter Real J10 = 2.8500 "Exciter sat. point 1, p.u";
              parameter Real J11 = 0.30000 "Saturation at E1";
              parameter Real J12 = 3.8000 "Exciter sat. point 2, p.u";
              parameter Real J13 = 0.60000 "Saturation at E2";
            end IEEET2_data;

            record STAB2A_data
              parameter Real J = 1.0000 "K2";
              parameter Real J1 = 4.40000 "T2";
              parameter Real J2 = 10.0000 "K3";
              parameter Real J3 = 1.80000 "T3";
              parameter Real J4 = 1.0000 "K4";
              parameter Real J5 = 1.410000 "K5";
              parameter Real J6 = 0.10000E-01 "T5";
              parameter Real J7 = 0.50000E-01 "HLIM";
            end STAB2A_data;

            record IEESGO_data
              parameter Real Ssystem = 100;
              parameter Real Smachine = 100;
              parameter Real J = 0 "controller lag(sec)";
              parameter Real J1 = 0 "controller lead compensation(sec)";
              parameter Real J2 = 0.02 "governor lag (sec)";
              parameter Real J3 = 0.673 "delay due to steam inlet volumes associated with steam chest and inlet piping(sec)";
              parameter Real J4 = 3 "reheater delay including hot and cold leads (sec)";
              parameter Real J5 = 0.45 "delay due to IP-LP turbine, crossover pipes, and LP end hoods (sec)";
              parameter Real J6 = 14.3 "1/per unit regulation";
              parameter Real J7 = 0.7 "fraction";
              parameter Real J8 = 1 "fraction";
              parameter Real J9 = 10 "upper power limit";
              parameter Real J10 = 0.5 "lower power limit";
            end IEESGO_data;
          end Data;

          model RGroup1_4 "Machine configuration of synchronous machine with regulators: GENSAL, HYGOV, ESAC1A;
                                                                                            from REN model: Buses XXX
                                                                                            Configuration from Bus 79724
                                                                                            Exciter reg_esac1a_8d802c92_f9a2_11e4_b5b1_78acc0ae2875
                                                                                            Hygov reg_hygov_8d802c92_f9a2_11e4_b5b1_78acc0ae2875"
            //NOTES
            //ESAC1A if00 and vf00 addes just to check
            //Checked ok
            //Simulation error: The following parameter doesn't have any value:
            //eSAC1A.imLimited_min.Ymax
            //In ESAC1A model  imLimited_min(Ymin=1e-6) hasn't Ymax value
            PowerSystems.Electrical.Machines.PSSE.GENSAL.GENSAL gENSAL(Tpd0 = 2.6, Tppd0 = 0.019, Tppq0 = 0.02, H = 2.37, D = 1.0, Xd = 1.12, Xq = 0.71, Xpd = 0.39, Xppd = 0.29, Xppq = 0.29, Xl = 0.17, s10 = 0.11, s12 = 0.4, eterm = 1, Sbase = 1000, Mbase = 41.30869412998648, anglev0 = -0.1014632, pelec = 5, qelec = 17.88221) annotation(Placement(transformation(extent = {{-80, -28}, {-28, 26}})));
            // Mbase has been changed: Mbase > SQRT(P^2 + Q^2)
            PowerSystems.Electrical.Controls.PSSE.TG.HYGOV hYGOV(R = 0.05, r = 0.2, Tr = 1.6, Tf = 0.05, Tg = 0.5, VELM = 0.167, Gmax = 0.98, Gmin = 0.0, Tw = 0.4, At = 1.2, Dturb = 0.5, qnl = 0.08) annotation(Placement(transformation(extent = {{-128, 0}, {-76, 28}})));
            PowerSystems.Electrical.Controls.PSSE.ES.ESAC1A.ESAC1A eSAC1A(V0 = 1, TR = 0.04, TB = 1.0, TC = 1.0, KA = 75.0, TA = 0.05, VAMAX = 5.0, VAMIN = -5.0, TE = 0.5, KF = 0.07, TF = 1.0, KC = 0.38, KD = 0.2, KE = 1.0, E1 = 2.47, SE1 = 0.035, E2 = 4.5, SE2 = 0.47, VRMAX = 4.0, VRMIN = -4.0) annotation(Placement(transformation(extent = {{-114, -26}, {-80, 0}})));
            Modelica.Blocks.Sources.Constant cte(k = 0) annotation(Placement(transformation(extent = {{-143, -25}, {-133, -15}})));
            PowerSystems.Connectors.PwPin p annotation(Placement(transformation(rotation = 0, extent = {{100, -10}, {120, 10}}), iconTransformation(extent = {{100, -10}, {120, 10}})));
            Modelica.Blocks.Sources.Constant cte1(k = -9999) annotation(Placement(transformation(extent = {{-143, -41}, {-133, -31}})));
            Modelica.Blocks.Sources.Constant cte2(k = 9999) annotation(Placement(transformation(extent = {{-143, -57}, {-133, -47}})));
          equation
            connect(gENSAL.SPEED, hYGOV.SPEED) annotation(Line(points = {{-36.84, 22.22}, {-30, 22.22}, {-30, 34}, {-126, 34}, {-126, 15.82}, {-117.113, 15.82}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(gENSAL.PMECH0, hYGOV.PMECH0) annotation(Line(points = {{-36.84, -7.48}, {-28, -7.48}, {-28, 38}, {-128, 38}, {-128, 9.94}, {-117.438, 9.94}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(cte.y, eSAC1A.VOTHSG) annotation(Line(points = {{-132.5, -20}, {-124, -20}, {-124, -17.3333}, {-113.469, -17.3333}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(gENSAL.XADIFD, eSAC1A.XADIFD) annotation(Line(points = {{-46.2, -29.62}, {-46.2, -44}, {-120, -44}, {-120, -24.895}, {-97.0531, -24.895}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(p, gENSAL.p) annotation(Line(points = {{110, 0}, {32, 0}, {32, -0.46}, {-35.8, -0.46}}, color = {0, 0, 255}));
            connect(p, p) annotation(Line(points = {{110, 0}, {104, 0}, {104, 0}, {110, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(eSAC1A.ECOMP, gENSAL.ETERM) annotation(Line(points = {{-113.469, -4.33333}, {-118, -4.33333}, {-118, -42}, {-26, -42}, {-26, 10.88}, {-36.84, 10.88}}, color = {0, 0, 127}));
            connect(cte1.y, eSAC1A.VUEL) annotation(Line(points = {{-132.5, -36}, {-128, -36}, {-128, -24.83}, {-109.75, -24.83}}, color = {0, 0, 127}));
            connect(cte2.y, eSAC1A.VOEL) annotation(Line(points = {{-132.5, -52}, {-124, -52}, {-124, -24.895}, {-103.396, -24.895}}, color = {0, 0, 127}));
            connect(eSAC1A.EFD0, gENSAL.EFD0) annotation(Line(points = {{-90.625, -24.7}, {-90.625, -36}, {-32, -36}, {-32, -18.28}, {-36.84, -18.28}}, color = {0, 0, 127}));
            connect(hYGOV.PMECH, gENSAL.PMECH) annotation(Line(points = {{-91.7625, 15.54}, {-82, 15.54}, {-82, 14.66}, {-72.2, 14.66}}, color = {0, 0, 127}));
            connect(eSAC1A.EFD, gENSAL.EFD) annotation(Line(points = {{-79.4688, -13}, {-76, -13}, {-76, -1.54}, {-71.68, -1.54}}, color = {0, 0, 127}));
            annotation(Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Ellipse(extent = {{-14, -42}, {74, 38}}, lineColor = {0, 0, 255}), Line(points = {{-2, -12}, {18, 8}, {38, -12}, {58, 8}}, color = {0, 0, 255}, smooth = Smooth.None), Ellipse(extent = {{-100, -100}, {101, 100}}, lineColor = {0, 0, 255}), Text(extent = {{-91, 6}, {-22, -12}}, lineColor = {0, 0, 255}, textStyle = {TextStyle.Italic}, textString = "GENSAL & 
ESAC1A & 
HYGOV")}), Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}})));
          end RGroup1_4;

          model RGroup1_1 "Machine configuration of synchronous machine with regulators: GENSAL, ESST1A, HYGOV, IEEEST; 
                                                                                            from REN model: Buses XXX
                                                                                            Configuration from Bus 78292
                                                                                            Exciter reg_esst1a_8d802d16_f9a2_11e4_b5b1_78acc0ae2875
                                                                                            Stabilizer reg_ieeest_8d802d16_f9a2_11e4_b5b1_78acc0ae2875
                                                                                            Governor reg_hygov_8d802d16_f9a2_11e4_b5b1_78acc0ae2875"
            //Notes
            //1. In GENSAL: Sbase could be necessary
            //2. In ESST1A: cont.y connected always to VUEL1 and VOTHSG
            //
            Electrical.Machines.PSSE.GENSAL.GENSAL gENSAL(Tpd0 = 8.6, Tppd0 = 0.05, Tppq0 = 0.076, H = 2.7, D = 1.0, Xd = 1.11, Xq = 0.74, Xpd = 0.35, Xppd = 0.285, Xppq = 0.285, Xl = 0.21, s10 = 0.11, s12 = 0.4, eterm = 1, Sbase = 1000, anglev0 = -0.1014632, pelec = 5, qelec = 17.88221, Mbase = 80) annotation(Placement(transformation(extent = {{-56, -22}, {-4, 32}})));
            Electrical.Controls.PSSE.TG.HYGOV hYGOV(R = 0.05, r = 0.4, Tr = 5.0, Tf = 0.05, Tg = 0.5, VELM = 0.167, Gmax = 0.95, Gmin = 0.0, Tw = 1.42, At = 1.4, Dturb = 0.15, qnl = 0.08) annotation(Placement(transformation(extent = {{-104, 6}, {-48, 34}})));
            Electrical.Controls.PSSE.ES.ESST1A.ESST1A eSST1A(TR = 0.04, VIMAX = 0.3, VIMIN = -0.3, TC = 2.0, TB = 10.0, TC1 = 0.08, TB1 = 0.083, KA = 300.0, TA = 0.001, VAMAX = 7.0, VAMIN = -7.0, VRMAX = 5.2, VRMIN = -5.2, KC = 0.38, KF = 0.0, TF = 1.0, KLR = 0.0, ILR = 0.0, V0 = 1) annotation(Placement(transformation(extent = {{-94, -22}, {-60, 4}})));
            Modelica.Blocks.Sources.Constant cte(k = 0) annotation(Placement(transformation(extent = {{-119, -33}, {-109, -23}})));
            Electrical.Controls.PSSE.PSS.IEEEST iEEEST(A_1 = 0.0, A_2 = 0.0, A_3 = 0.0, A_4 = 0.0, A_5 = 0.0, A_6 = 0.0, T1 = 0.0, T2 = 0.0, T3 = 0.0, T4 = 0.0, T5 = 0.94, T6 = 0.94, KS = -2.979, LSMAX = 0.05, LSMIN = -0.05, VCU = 0.0, VCL = 0.0) annotation(Placement(transformation(extent = {{-136, -12}, {-106, 8}})));
            Connectors.PwPin p annotation(Placement(transformation(rotation = 0, extent = {{100, -10}, {120, 10}}), iconTransformation(extent = {{100, -10}, {120, 10}})));
            Modelica.Blocks.Sources.Constant cte1(k = -9999) annotation(Placement(transformation(extent = {{-119, -53}, {-109, -43}})));
            Modelica.Blocks.Sources.Constant cte2(k = 9999) annotation(Placement(transformation(extent = {{-119, -69}, {-109, -59}})));
          equation
            connect(hYGOV.PMECH, gENSAL.PMECH) annotation(Line(points = {{-64.975, 21.54}, {-55.9, 21.54}, {-55.9, 20.66}, {-48.2, 20.66}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(gENSAL.SPEED, hYGOV.SPEED) annotation(Line(points = {{-12.84, 28.22}, {-6, 28.22}, {-6, 40}, {-102, 40}, {-102, 21.82}, {-92.275, 21.82}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(gENSAL.PMECH0, hYGOV.PMECH0) annotation(Line(points = {{-12.84, -1.48}, {-4, -1.48}, {-4, 44}, {-104, 44}, {-104, 15.94}, {-92.625, 15.94}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(gENSAL.XADIFD, eSST1A.XADIFD) annotation(Line(points = {{-22.2, -23.62}, {-22.2, -38}, {-68, -38}, {-68, -21.6019}, {-69.3196, -21.6019}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(p, gENSAL.p) annotation(Line(points = {{110, 0}, {44, 0}, {44, 5.54}, {-11.8, 5.54}}, color = {0, 0, 255}));
            connect(gENSAL.PELEC, iEEEST.Signal) annotation(Line(points = {{-12.84, -6.88}, {-6, -6.88}, {-6, -40}, {-140, -40}, {-140, -2.5}, {-131.962, -2.5}}, color = {0, 0, 127}));
            connect(gENSAL.ETERM, iEEEST.VCT) annotation(Line(points = {{-12.84, 16.88}, {0, 16.88}, {0, 48}, {-140, 48}, {-140, 2.7}, {-131.962, 2.7}}, color = {0, 0, 127}));
            connect(eSST1A.ECOMP, eSST1A.VT) annotation(Line(points = {{-92.7007, -9.325}, {-100, -9.325}, {-100, -36}, {-71.9, -36}, {-71.9, -23.1375}}, color = {0, 0, 127}));
            connect(gENSAL.ETERM, eSST1A.VT) annotation(Line(points = {{-12.84, 16.88}, {0, 16.88}, {0, -36}, {-71.9, -36}, {-71.9, -23.1375}}, color = {0, 0, 127}));
            connect(cte.y, eSST1A.VOTHSG2) annotation(Line(points = {{-108.5, -28}, {-104, -28}, {-104, -4}, {-96, -4}, {-96, 10}, {-84.31, 10}, {-84.31, 5.4625}}, color = {0, 0, 127}));
            connect(cte2.y, eSST1A.VOEL) annotation(Line(points = {{-108.5, -64}, {-76.6964, -64}, {-76.6964, -23.495}}, color = {0, 0, 127}));
            connect(cte1.y, eSST1A.VUEL2) annotation(Line(points = {{-108.5, -48}, {-100, -48}, {-100, -50}, {-85.1114, -50}, {-85.1114, -23.2675}}, color = {0, 0, 127}));
            connect(eSST1A.VUEL3, eSST1A.VUEL2) annotation(Line(points = {{-81.4079, -23.4462}, {-81.4079, -30}, {-85.1114, -30}, {-85.1114, -23.2675}}, color = {0, 0, 127}));
            connect(eSST1A.VUEL1, eSST1A.VOTHSG2) annotation(Line(points = {{-88.9364, -23.3}, {-88.9364, -28}, {-104, -28}, {-104, -4}, {-96, -4}, {-96, 10}, {-84.31, 10}, {-84.31, 5.4625}}, color = {0, 0, 127}));
            connect(gENSAL.EFD0, eSST1A.EFD0) annotation(Line(points = {{-12.84, -12.28}, {-8, -12.28}, {-8, -30}, {-54, -30}, {-54, 5.18625}, {-70.6857, 5.18625}}, color = {0, 0, 127}));
            connect(gENSAL.EFD, eSST1A.EFD) annotation(Line(points = {{-47.68, 4.46}, {-52, 4.46}, {-52, -8.9025}, {-62.1857, -8.9025}}, color = {0, 0, 127}));
            connect(iEEEST.VOTHSG, eSST1A.VOTHSG) annotation(Line(points = {{-107.154, -0.4}, {-102, -0.4}, {-102, 12}, {-79.7929, 12}, {-79.7929, 5.4625}}, color = {0, 0, 127}));
            annotation(Icon(graphics = {Ellipse(extent = {{-14, -42}, {74, 38}}, lineColor = {0, 0, 255}), Line(points = {{-2, -12}, {18, 8}, {38, -12}, {58, 8}}, color = {0, 0, 255}, smooth = Smooth.None), Ellipse(extent = {{-100, -100}, {101, 100}}, lineColor = {0, 0, 255}), Text(extent = {{-91, 6}, {-22, -12}}, lineColor = {0, 0, 255}, textStyle = {TextStyle.Italic}, textString = "GENSAL & 
STAB2A &
SCRX & 
HYGOV")}), Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}})));
          end RGroup1_1;

          model RGroup2 "Machine configuration of synchronous machine with regulators: GENSAL, IEEEX1;
                                                                                            from REN: Buses XXX
                                                                                            Configuration values at bus 77016
                                                                                            Regulator reg_ieeex1_8d80289e_f9a2_11e4_b5b1_78acc0ae2875"
            Electrical.Machines.PSSE.GENSAL.GENSAL gENSAL(eterm = 1 "power flow, terminal voltage", wbase = 2 * gENSAL.pi * 50 "system base speed", Ra = 0, Tpd0 = 4.9629 "T'do (> 0)", Tppd0 = 0.05 "T''do (> 0)", Tppq0 = 0.15 "T''qo (> 0)", H = 3.9871 "Inertia", D = 0 "Speed Damping", Xd = 1.1332 "d-axis reactance", Xq = 0.6832 "q-axis reactance", Xpd = 0.243 "d-axis transient reactance", Xppd = 0.1514 "d-axis subtransient reactance", Xppq = 0.1514 "q-axis subtransient reactance", Xl = 0.1341 "leakage reactance", s10 = 0.1, s12 = 0.3, Sbase = 1000, pelec = 450, w(start = 0), qelec = 18.7694, anglev0 = 2.461669, Mbase = 1000) annotation(Placement(transformation(extent = {{-46, -28}, {6, 26}})));
            Electrical.Controls.PSSE.ES.IEEEX1.IEEEX1 iEEEX1(Ec0 = 1, TR = 0.04, KA = 75.0, TA = 0.05, TB = 1.0, TC = 1.0, VRMAX = 3.9, VRMIN = -3.9, KE = 0.0, TE = 0.5, KF = 0.07, TF = 1.0, Switch = 0.0, E1 = 2.47, SE1 = 0.035, E2 = 4.5, SE2 = 0.47) annotation(Placement(transformation(extent = {{-100, -16}, {-52, 12}})));
            Modelica.Blocks.Sources.Constant cte(k = 0) annotation(Placement(transformation(extent = {{-129, 3}, {-119, 13}})));
            Connectors.PwPin p annotation(Placement(transformation(rotation = 0, extent = {{100, -10}, {120, 10}}), iconTransformation(extent = {{100, -10}, {120, 10}})));
          equation
            connect(gENSAL.EFD0, iEEEX1.EFD0) annotation(Line(points = {{-2.84, -18.28}, {-4, -18.28}, {-4, -36}, {-106, -36}, {-106, -11.1}, {-99.8154, -11.1}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(p, gENSAL.p) annotation(Line(points = {{110, 0}, {-1.8, -0.46}}, color = {0, 0, 255}));
            connect(gENSAL.PMECH0, gENSAL.PMECH) annotation(Line(points = {{-2.84, -7.48}, {12, -7.48}, {12, 44}, {-44, 44}, {-44, 14.66}, {-38.2, 14.66}}, color = {0, 0, 127}));
            connect(iEEEX1.ECOMP, gENSAL.ETERM) annotation(Line(points = {{-99.8154, -6.43333}, {-102, -6.43333}, {-102, -44}, {0, -44}, {0, 10.88}, {-2.84, 10.88}}, color = {0, 0, 127}));
            connect(gENSAL.EFD, iEEEX1.EFD) annotation(Line(points = {{-37.68, -1.54}, {-51.0769, -1.54}, {-51.0769, -2}}, color = {0, 0, 127}));
            connect(cte.y, iEEEX1.VOTHSG) annotation(Line(points = {{-118.5, 8}, {-99.8154, 8}, {-99.8154, 7.56667}}, color = {0, 0, 127}));
            connect(iEEEX1.VOEL, iEEEX1.VOTHSG) annotation(Line(points = {{-99.8154, 2.9}, {-104, 2.9}, {-104, 8}, {-99.8154, 8}, {-99.8154, 7.56667}}, color = {0, 0, 127}));
            connect(iEEEX1.VUEL, iEEEX1.VOTHSG) annotation(Line(points = {{-99.8154, -1.76667}, {-104, -1.76667}, {-104, 8}, {-99.8154, 8}, {-99.8154, 7.56667}}, color = {0, 0, 127}));
            annotation(Icon(graphics = {Ellipse(extent = {{-14, -42}, {74, 38}}, lineColor = {0, 0, 255}), Line(points = {{-2, -12}, {18, 8}, {38, -12}, {58, 8}}, color = {0, 0, 255}, smooth = Smooth.None), Ellipse(extent = {{-100, -100}, {101, 100}}, lineColor = {0, 0, 255}), Text(extent = {{-91, 6}, {-22, -12}}, lineColor = {0, 0, 255}, textStyle = {TextStyle.Italic}, textString = "GENSAL & 
IEEEX1")}), Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}})));
          end RGroup2;

          model RGroup5 "Machine configuration of synchronous machine with regulators: GENSAL, IEEEX1;
                                                                                            from REN: Buses XXX
                                                                                            Configuration values at bus 75119
                                                                                            Regulator reg_ieeex1_8d80288e_f9a2_11e4_b5b1_78acc0ae2875"
            Electrical.Machines.PSSE.GENROU.GENROU gENROU(Tpd0 = 6.5, Tppd0 = 0.04, Tpq0 = 1.1, Tppq0 = 0.04, H = 2.5, D = 0.0, Xd = 1.35, Xq = 1.3, Xpd = 0.25, Xpq = 0.5, Xppd = 0.21, Xppq = 0.21, Xl = 0.1, s10 = 0.03, s12 = 0.4, eterm = 1, Sbase = 1000, anglev0 = -0.1014632, pelec = 5, qelec = 17.8822, Mbase = 40.400001525878906) annotation(Placement(transformation(extent = {{-46, -28}, {6, 26}})));
            Electrical.Controls.PSSE.ES.IEEEX1.IEEEX1 iEEEX1(TR = 0.04, KA = 75.0, TA = 0.05, TB = 1.0, TC = 1.0, VRMAX = 3.9, VRMIN = -3.9, KE = 0.0, TE = 0.5, KF = 0.07, TF = 1.0, Switch = 0.0, E1 = 2.47, SE1 = 0.035, E2 = 4.5, SE2 = 0.47, Ec0 = 1) annotation(Placement(transformation(extent = {{-110, -10}, {-62, 18}})));
            Modelica.Blocks.Sources.Constant cte(k = 0) annotation(Placement(transformation(extent = {{-137, 9}, {-127, 19}})));
            Connectors.PwPin p annotation(Placement(transformation(rotation = 0, extent = {{100, -10}, {120, 10}}), iconTransformation(extent = {{100, -10}, {120, 10}})));
          equation
            connect(cte.y, iEEEX1.VOTHSG) annotation(Line(points = {{-126.5, 14}, {-116, 14}, {-116, 13.5667}, {-109.815, 13.5667}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(gENROU.EFD0, iEEEX1.EFD0) annotation(Line(points = {{-2.32, -18.82}, {12, -18.82}, {12, -42}, {-114, -42}, {-114, -5.1}, {-109.815, -5.1}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(p, gENROU.p) annotation(Line(points = {{110, 0}, {-1.8, -1}}, color = {0, 0, 255}));
            connect(gENROU.PMECH, gENROU.PMECH0) annotation(Line(points = {{-38.2, 15.2}, {-54, 15.2}, {-54, 52}, {16, 52}, {16, -13.42}, {-2.32, -13.42}}, color = {0, 0, 127}));
            connect(iEEEX1.ECOMP, gENROU.ETERM) annotation(Line(points = {{-109.815, -0.433333}, {-118, -0.433333}, {-118, -46}, {20, -46}, {20, 10.88}, {-2.84, 10.88}}, color = {0, 0, 127}));
            connect(iEEEX1.VOEL, iEEEX1.VOTHSG) annotation(Line(points = {{-109.815, 8.9}, {-116, 8.9}, {-116, 13.5667}, {-109.815, 13.5667}}, color = {0, 0, 127}));
            connect(iEEEX1.VUEL, iEEEX1.VOTHSG) annotation(Line(points = {{-109.815, 4.23333}, {-116, 4.23333}, {-116, 13.5667}, {-109.815, 13.5667}}, color = {0, 0, 127}));
            connect(iEEEX1.EFD, gENROU.EFD) annotation(Line(points = {{-61.0769, 4}, {-61.0769, 4.4}, {-38.2, 4.4}}, color = {0, 0, 127}));
            annotation(Icon(graphics = {Ellipse(extent = {{-14, -42}, {74, 38}}, lineColor = {0, 0, 255}), Line(points = {{-2, -12}, {18, 8}, {38, -12}, {58, 8}}, color = {0, 0, 255}, smooth = Smooth.None), Ellipse(extent = {{-100, -100}, {101, 100}}, lineColor = {0, 0, 255}), Text(extent = {{-91, 6}, {-22, -12}}, lineColor = {0, 0, 255}, textStyle = {TextStyle.Italic}, textString = "GENROU & 
IEEEX1")}), Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}})));
          end RGroup5;

          model RGroup1 "Machine configuration of synchronous machine with regulators: GENSAL, ESST1A, HYGOV, IEEEST; 
                                                                                            from REN model: Buses XXX
                                                                                            Configuration from Bus 78013
                                                                                            Exciter reg_esst1a_8d802b32_f9a2_11e4_b5b1_78acc0ae2875
                                                                                            Stabilizer reg_pss2a_8d802b32_f9a2_11e4_b5b1_78acc0ae2875
                                                                                            Governor reg_hygov_8d802b32_f9a2_11e4_b5b1_78acc0ae2875"
            //Notes
            //1. In GENSAL: Sbase could be necessary
            //2. In ESST1A: cont.y connected always to VUEL1 and VOTHSG
            //3. We don't know how to connect them: eSST1A.ILR, eSST1A.VOTHSG2, eSST1A.VUEL2,eSST1A.VUEL3,eSST1A.XADIFD
            Electrical.Machines.PSSE.GENSAL.GENSAL gENSAL(Tpd0 = 5.15, Tppd0 = 0.05, Tppq0 = 0.05, H = 3.86, D = 1.0, Xd = 1.592, Xq = 0.97, Xpd = 0.407, Xppd = 0.29, Xppq = 0.29, Xl = 0.17, s10 = 0.11, s12 = 0.4, eterm = 1, Mbase = 57.400001525878906, Sbase = 1000, anglev0 = -0.1014632, pelec = 5, qelec = 17.88221) annotation(Placement(transformation(extent = {{-56, -22}, {-4, 32}})));
            Electrical.Controls.PSSE.TG.HYGOV hYGOV(R = 0.05, r = 0.08, Tr = 1.22, Tf = 0.05, Tg = 0.5, VELM = 0.167, Gmax = 0.93, Gmin = 0.0, Tw = 0.3, At = 1.2, Dturb = 0.5, qnl = 0.08) annotation(Placement(transformation(extent = {{6, 14}, {62, 42}})));
            Modelica.Blocks.Sources.Constant cte(k = 0) annotation(Placement(transformation(extent = {{-111, -55}, {-101, -45}})));
            Electrical.Controls.PSSE.ES.ESST1A.ESST1A eSST1A(TR = 0.04, VIMAX = 0.03, VIMIN = -0.03, TB = 1, TC = 5, TB1 = 0.01, TC1 = 0.01, KA = 200, TA = 0, VAMAX = 7, VAMIN = -7, VRMAX = 5.2, VRMIN = -5.2, KF = 0, TF = 1, KC = 0.38, KLR = 0, ILR = 0, V0 = 1) annotation(Placement(transformation(extent = {{-74, -78}, {-18, -38}})));
            Modelica.Blocks.Sources.Constant cte1(k = -9999) annotation(Placement(transformation(extent = {{-81, -113}, {-71, -103}})));
            Modelica.Blocks.Sources.Constant cte2(k = 9999) annotation(Placement(transformation(extent = {{-81, -131}, {-71, -121}})));
            Electrical.Controls.PSSE.PSS.PSS2A.PSS2A pSS2A(M = 1, N = 1) annotation(Placement(transformation(extent = {{-130, -12}, {-72, 2}})));
            Connectors.PwPin p annotation(Placement(transformation(rotation = 0, extent = {{100, -10}, {120, 10}}), iconTransformation(extent = {{100, -10}, {120, 10}})));
          equation
            connect(pSS2A.VOTHSG, eSST1A.VOTHSG) annotation(Line(points = {{-70.84, -5}, {-50.6, -5}, {-50.6, -35.75}}, color = {0, 0, 127}));
            connect(cte.y, eSST1A.VOTHSG2) annotation(Line(points = {{-100.5, -50}, {-90, -50}, {-90, -35.75}, {-58.04, -35.75}}, color = {0, 0, 127}));
            connect(eSST1A.ECOMP, gENSAL.ETERM) annotation(Line(points = {{-71.86, -58.5}, {-82, -58.5}, {-82, -94}, {0, -94}, {0, 16.88}, {-12.84, 16.88}}, color = {0, 0, 127}));
            connect(eSST1A.VT, gENSAL.ETERM) annotation(Line(points = {{-37.6, -79.75}, {-38, -94}, {0, -94}, {0, 16.88}, {-12.84, 16.88}}, color = {0, 0, 127}));
            connect(eSST1A.XADIFD, gENSAL.XADIFD) annotation(Line(points = {{-33.35, -77.3875}, {-33.35, -86}, {-14, -86}, {-14, -28}, {-22.2, -28}, {-22.2, -23.62}}, color = {0, 0, 127}));
            connect(eSST1A.EFD, gENSAL.EFD) annotation(Line(points = {{-21.6, -57.85}, {-8, -57.85}, {-8, -28}, {-60, -28}, {-60, 4.46}, {-47.68, 4.46}}, color = {0, 0, 127}));
            connect(gENSAL.PMECH, hYGOV.PMECH) annotation(Line(points = {{-48.2, 20.66}, {-66, 20.66}, {-66, 54}, {56, 54}, {56, 29.54}, {45.025, 29.54}}, color = {0, 0, 127}));
            connect(hYGOV.PMECH0, gENSAL.PMECH0) annotation(Line(points = {{17.375, 23.94}, {8, 23.94}, {8, -1.48}, {-12.84, -1.48}}, color = {0, 0, 127}));
            connect(gENSAL.SPEED, hYGOV.SPEED) annotation(Line(points = {{-12.84, 28.22}, {12, 28.22}, {12, 29.82}, {17.725, 29.82}}, color = {0, 0, 127}));
            connect(eSST1A.EFD0, gENSAL.EFD0) annotation(Line(points = {{-35.6, -36.175}, {-35.6, -32}, {-6, -32}, {-6, -12.28}, {-12.84, -12.28}}, color = {0, 0, 127}));
            connect(cte2.y, eSST1A.VOEL) annotation(Line(points = {{-70.5, -126}, {-45.5, -126}, {-45.5, -80.3}}, color = {0, 0, 127}));
            connect(cte1.y, eSST1A.VUEL2) annotation(Line(points = {{-70.5, -108}, {-59.36, -108}, {-59.36, -79.95}}, color = {0, 0, 127}));
            connect(eSST1A.VUEL1, eSST1A.VUEL2) annotation(Line(points = {{-65.66, -80}, {-66, -80}, {-66, -108}, {-59.36, -108}, {-59.36, -79.95}}, color = {0, 0, 127}));
            connect(eSST1A.VUEL3, eSST1A.VUEL2) annotation(Line(points = {{-53.26, -80.225}, {-53.26, -108}, {-59.36, -108}, {-59.36, -79.95}}, color = {0, 0, 127}));
            connect(pSS2A.V_S2, gENSAL.PELEC) annotation(Line(points = {{-129.613, -8.5}, {-138, -8.5}, {-138, -24}, {4, -24}, {4, -6.88}, {-12.84, -6.88}}, color = {0, 0, 127}));
            connect(gENSAL.p, p) annotation(Line(points = {{-11.8, 5.54}, {84, 5.54}, {84, 0}, {110, 0}}, color = {0, 0, 255}));
            connect(pSS2A.V_S1, hYGOV.SPEED) annotation(Line(points = {{-129.613, -1.5}, {-140, -1.5}, {-140, 42}, {-4, 42}, {-4, 28}, {12, 28}, {12, 29.82}, {17.725, 29.82}}, color = {0, 0, 127}));
            annotation(Icon(graphics = {Ellipse(extent = {{-14, -42}, {74, 38}}, lineColor = {0, 0, 255}), Line(points = {{-2, -12}, {18, 8}, {38, -12}, {58, 8}}, color = {0, 0, 255}, smooth = Smooth.None), Ellipse(extent = {{-100, -100}, {101, 100}}, lineColor = {0, 0, 255}), Text(extent = {{-91, 6}, {-22, -12}}, lineColor = {0, 0, 255}, textStyle = {TextStyle.Italic}, textString = "GENSAL & 
STAB2A &
SCRX & 
HYGOV")}), Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}})));
          end RGroup1;
        end REN;
      end Configuration;

      model SMIB1L_3ph_GENROU_IEESGO_IEEET2 "Simple Machine Infinite Bus with Machine, Governor and Excitation system"
        PowerSystems.Electrical.Machines.PSSE.GENROU.GENROU generator(wbase = data.genrou.V4, Mbase = data.genrou.V5, Ra = data.genrou.V6, Tpd0 = data.genrou.J, Tppd0 = data.genrou.J1, Tppq0 = data.genrou.J3, Xd = data.genrou.J6, Xq = data.genrou.J7, Xpd = data.genrou.J8, s10 = data.genrou.J12, s12 = data.genrou.J13, D = data.genrou.J5, H = data.genrou.J4, Tpq0 = data.genrou.J2, Xpq = data.genrou.J9, Xppd = 0.2, Xppq = 0.2, Xpp = 0.2, Xl = 0.12, eterm = 1, anglev0 = 4.05, pelec = 39.99995, qelec = 5.416571) annotation(Placement(transformation(extent = {{-76, 0}, {-50, 22}})));
        PowerSystems.Electrical.Branches.PwLine pwLine(R = data.line1.R, X = data.line1.X, G = data.line1.G, B = data.line1.B) annotation(Placement(transformation(extent = {{-18, 0}, {2, 20}})));
        PowerSystems.Electrical.Branches.PwLine pwLine1(R = data.line1.R, X = data.line1.X, G = data.line1.G, B = data.line1.B) annotation(Placement(transformation(extent = {{26, 14}, {46, 34}})));
        PowerSystems.Electrical.Branches.PwLine2Openings pwLine3(R = data.line2.R, X = data.line2.X, G = data.line2.G, B = data.line2.B, t1 = 2.15, t2 = 100) annotation(Placement(transformation(extent = {{16, -20}, {36, 0}})));
        PowerSystems.Electrical.Branches.PwLine2Openings pwLine4(R = data.line2.R, X = data.line2.X, G = data.line2.G, B = data.line2.B, t1 = 2.15, t2 = 100) annotation(Placement(transformation(extent = {{42, -20}, {62, 0}})));
        PowerSystems.Electrical.Machines.PSSE.GENCLS.GENCLS gENCLS(v0 = data.gencls.V, anglev0 = data.gencls.V1, wbase = data.gencls.V4, Mbase = data.gencls.V5, H = data.gencls.J, D = data.gencls.J1, x1d = 0.2, pelec = 10.01716, qelec = 8.006525) annotation(Placement(transformation(extent = {{108, 0}, {86, 22}})));
        PowerSystems.Electrical.Loads.PSSE.ConstantLoadvary2 constantLoad(anglev0 = -0.57627, S_p(re = 0.5, im = 0.1), S_i(im = 0, re = 0), S_y(re = 0, im = 0), a(re = 1, im = 0), b(re = 0, im = 1), PQBRAK = 0.7, v0 = 0.991992, t1 = 2, d_P = 5 * 0.01, d_t = 0) annotation(Placement(transformation(extent = {{26, -40}, {48, -16}})));
        PowerSystems.Electrical.Events.PwFault pwFault(R = 0, t1 = 2, t2 = 2.15, X = 0.2e-11) annotation(Placement(transformation(extent = {{56, -38}, {76, -16}})));
        PowerSystems.Electrical.Controls.PSSE.TG.IEESGO iEEESGO annotation(Placement(transformation(extent = {{-19, -8}, {19, 8}}, rotation = 180, origin = {-69, 36})));
        PowerSystems.Electrical.Controls.PSSE.ES.IEEET2.IEEET2_ref_step iEEET2_1(Ec0 = data.genrou.V, TR = data.ieeet2.J, KA = data.ieeet2.J1, TA = data.ieeet2.J2, TE = data.ieeet2.J6, KF = data.ieeet2.J7, TF1 = data.ieeet2.J8, TF2 = data.ieeet2.J9, E1 = data.ieeet2.J10, SE1 = data.ieeet2.J11, E2 = data.ieeet2.J12, SE2 = data.ieeet2.J13, VRMAX = 4, VRMIN = -4, KE = 1) annotation(Placement(transformation(extent = {{-17, -32}, {17, 32}}, rotation = 180, origin = {-73, -24})));
        Modelica.Blocks.Sources.Constant const(k = 0) annotation(Placement(transformation(extent = {{-2, -2}, {2, 2}}, rotation = 180, origin = {-38, -8})));
        PowerSystems.Examples.PSSE.DATA.SMIB1L_IEEET2_IEESGO_data data annotation(Placement(transformation(extent = {{78, 32}, {92, 46}})));
        PowerSystems.NonElectrical.Math.ImSum2 imSum2_1(a0 = 0, a1 = 1, a2 = 1) annotation(Placement(transformation(extent = {{-38, 36}, {-54, 54}})));
        Modelica.Blocks.Sources.Step step(height = -0.002, startTime = 10) annotation(Placement(transformation(extent = {{-22, 40}, {-36, 54}})));
        Modelica.Blocks.Sources.Step step1(height = 0.01, startTime = 10) annotation(Placement(transformation(extent = {{-20, -38}, {-34, -24}})));
      equation
        connect(generator.p, pwLine.p) annotation(Line(points = {{-53.9, 11}, {-20.6, 11}, {-20.6, 10}, {-15, 10}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine.n, pwLine1.p) annotation(Line(points = {{-1, 10}, {3.5, 10}, {3.5, 24}, {29, 24}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine1.n, gENCLS.p) annotation(Line(points = {{43, 24}, {74, 24}, {74, 10.8346}, {83.8, 10.8346}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine3.p, pwLine.n) annotation(Line(points = {{19, -10}, {2.5, -10}, {2.5, 10}, {-1, 10}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine3.n, pwLine4.p) annotation(Line(points = {{33, -10}, {45, -10}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine4.n, gENCLS.p) annotation(Line(points = {{59, -10}, {74, -10}, {74, 10.8346}, {83.8, 10.8346}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(constantLoad.p, pwLine3.p) annotation(Line(points = {{29.3, -26.8}, {29.3, -25.5}, {19, -25.5}, {19, -10}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwFault.p, pwLine4.p) annotation(Line(points = {{59, -25.9}, {59, -25.5}, {45, -25.5}, {45, -10}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(iEEET2_1.VUEL, const.y) annotation(Line(points = {{-51.41, -4.48}, {-43.67, -4.48}, {-43.67, -8}, {-40.2, -8}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(iEEET2_1.VOEL, const.y) annotation(Line(points = {{-51.41, -8.32}, {-43.67, -8.32}, {-43.67, -8}, {-40.2, -8}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(iEEET2_1.VOTHSG, const.y) annotation(Line(points = {{-51.41, -12.16}, {-43.67, -12.16}, {-43.67, -8}, {-40.2, -8}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(step.y, imSum2_1.p1) annotation(Line(points = {{-36.7, 47}, {-41.92, 47}, {-41.92, 46.8}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(step1.y, iEEET2_1.Step) annotation(Line(points = {{-34.7, -31}, {-51.41, -31}, {-51.41, -26.88}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(iEEET2_1.EFD, generator.EFD) annotation(Line(points = {{-78.61, -11.84}, {-86, -11.84}, {-86, 13.2}, {-72.1, 13.2}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(generator.SPEED, iEEESGO.SPEED) annotation(Line(points = {{-54.68, 20.24}, {-52, 20.24}, {-52, 34.48}, {-56.08, 34.48}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(iEEESGO.PMECH, generator.PMECH) annotation(Line(points = {{-81.92, 36}, {-88, 36}, {-88, 17.6}, {-72.1, 17.6}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(generator.PMECH0, imSum2_1.p2) annotation(Line(points = {{-54.16, 5.94}, {-40, 5.94}, {-40, 43.2}, {-41.92, 43.2}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(imSum2_1.n1, iEEESGO.PMECH0) annotation(Line(points = {{-49.92, 45}, {-52, 45}, {-52, 38.32}, {-56.08, 38.32}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(generator.ETERM, iEEET2_1.EC) annotation(Line(points = {{-54.42, 15.84}, {-42, 15.84}, {-42, 16}, {-28, 16}, {-28, -21.76}, {-51.41, -21.76}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(generator.EFD0, iEEET2_1.EFD0) annotation(Line(points = {{-54.16, 3.74}, {-32, 3.74}, {-32, -16.64}, {-51.41, -16.64}}, color = {0, 0, 127}, smooth = Smooth.None));
        annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics));
      end SMIB1L_3ph_GENROU_IEESGO_IEEET2;

      model SMIB1L_3ph_GENSAL_SCRX_HYGOV "Simple Machine Infinite Bus with Machine, Governor and Excitation system"
        PowerSystems.Electrical.Machines.PSSE.GENSAL.GENSAL generator(Xppd = 0.2, Xppq = 0.2, Xl = 0.12, eterm = 1, anglev0 = 4.05, pelec = 39.99995, qelec = 5.416571, wbase = data.gensal.V4, Mbase = data.gensal.V5, Ra = data.gensal.V6, Tpd0 = data.gensal.J, Tppd0 = data.gensal.J1, Tppq0 = data.gensal.J2, H = data.gensal.J3, D = data.gensal.J4, Xd = data.gensal.J5, Xq = data.gensal.J6, Xpd = data.gensal.J7, s10 = data.gensal.J10, s12 = data.gensal.J11) annotation(Placement(transformation(extent = {{-78, -2}, {-50, 24}})));
        PowerSystems.Electrical.Branches.PwLine2Openings pwLine(R = data.line1.R, X = data.line1.X, G = data.line1.G, B = data.line1.B, t1 = 100, t2 = 100) annotation(Placement(transformation(extent = {{-34, 0}, {-14, 20}})));
        PowerSystems.Electrical.Branches.PwLine2Openings pwLine1(R = data.line1.R, X = data.line1.X, G = data.line1.G, B = data.line1.B, t1 = 100, t2 = 100) annotation(Placement(transformation(extent = {{10, 14}, {30, 34}})));
        PowerSystems.Electrical.Branches.PwLine2Openings pwLine3(R = data.line2.R, X = data.line2.X, G = data.line2.G, B = data.line2.B, t2 = 100, t1 = 100) annotation(Placement(transformation(extent = {{-6, -20}, {14, 0}})));
        PowerSystems.Electrical.Branches.PwLine2Openings pwLine4(R = data.line2.R, X = data.line2.X, G = data.line2.G, B = data.line2.B, t2 = 100, t1 = 100) annotation(Placement(transformation(extent = {{20, -20}, {40, 0}})));
        PowerSystems.Electrical.Machines.PSSE.GENCLS.GENCLS gENCLS(wbase = data.gencls.V4, Mbase = data.gencls.V5, x1d = 0.2, pelec = 10.01716, qelec = 8.006525, v0 = 1, H = 0, D = 0, anglev0 = -3.00563e-7) annotation(Placement(transformation(extent = {{92, -10}, {70, 12}})));
        PowerSystems.Electrical.Loads.PSSE.ConstantLoadvary2 constantLoad(anglev0 = -0.57627, S_p(re = 0.5, im = 0.1), S_i(im = 0, re = 0), S_y(re = 0, im = 0), a(re = 1, im = 0), b(re = 0, im = 1), PQBRAK = 0.7, v0 = 0.991992, t1 = 2, d_P = 5 * 0.01, d_t = 0) annotation(Placement(transformation(extent = {{0, -40}, {24, -16}})));
        PowerSystems.Electrical.Controls.PSSE.TG.HYGOV_StepRef HYGOV(VELM = 0.02, Gmax = 0.415) annotation(Placement(transformation(extent = {{-19, -14}, {19, 14}}, rotation = 180, origin = {-55, 40})));
        PowerSystems.Electrical.Controls.PSSE.ES.SCRX.SCRX_ref_step SCRX(Ec0 = 1, Et0 = 1, TATB_ratio = data.scrx.J, TB = data.scrx.J1, K = data.scrx.J2, TE = data.scrx.J3, Emin = data.scrx.J4, Emax = data.scrx.J5, Cswitch = data.scrx.J6, RC_rfd = data.scrx.J7) annotation(Placement(transformation(extent = {{-18, -16}, {18, 16}}, rotation = 180, origin = {-66, -26})));
        Modelica.Blocks.Sources.Constant const(k = 0) annotation(Placement(transformation(extent = {{-2, -2}, {2, 2}}, rotation = 180, origin = {-40, -24})));
        Modelica.Blocks.Sources.Step step(height = -0.002, startTime = 100) annotation(Placement(transformation(extent = {{-16, 20}, {-30, 34}})));
        PowerSystems.Examples.PSSE.DATA.SMIB1L_SAL_SCRX_HYGOV_data data(redeclare record Line1 = PowerSystems.Electrical.Branches.Data.LinePSSE(R = 0.001, X = 0.2, G = 0, B = 0), redeclare record Line2 = PowerSystems.Electrical.Branches.Data.LinePSSE(R = 0.001, X = 0.2, G = 0, B = 0)) annotation(Placement(transformation(extent = {{64, 24}, {78, 38}})));
        Modelica.Blocks.Sources.Step step1(height = -0.2, startTime = 100) annotation(Placement(transformation(extent = {{-14, -28}, {-28, -14}})));
        PowerSystems.Electrical.Events.PwFault pwFault(R = 0, t1 = 2, t2 = 2.15, X = -0.5) annotation(Placement(transformation(extent = {{-32, -12}, {-12, 8}})));
      equation
        connect(generator.p, pwLine.p) annotation(Line(points = {{-54.2, 11.26}, {-50.6, 11.26}, {-50.6, 10}, {-31, 10}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine.n, pwLine1.p) annotation(Line(points = {{-17, 10}, {-8.5, 10}, {-8.5, 24}, {13, 24}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine1.n, gENCLS.p) annotation(Line(points = {{27, 24}, {58, 24}, {58, 0.834604}, {67.8, 0.834604}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine3.p, pwLine.n) annotation(Line(points = {{-3, -10}, {-9.5, -10}, {-9.5, 10}, {-17, 10}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine3.n, pwLine4.p) annotation(Line(points = {{11, -10}, {23, -10}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine4.n, gENCLS.p) annotation(Line(points = {{37, -10}, {58, -10}, {58, 0.834604}, {67.8, 0.834604}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(constantLoad.p, pwLine3.p) annotation(Line(points = {{3.6, -26.8}, {3.6, -27.5}, {-3, -27.5}, {-3, -10}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(SCRX.VUEL, const.y) annotation(Line(points = {{-51.75, -21.04}, {-43.67, -21.04}, {-43.67, -24}, {-42.2, -24}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(SCRX.VOEL, const.y) annotation(Line(points = {{-51.75, -24.56}, {-43.67, -24.56}, {-43.67, -24}, {-42.2, -24}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(SCRX.VOTHSG, const.y) annotation(Line(points = {{-51.75, -27.76}, {-43.67, -27.76}, {-43.67, -24}, {-42.2, -24}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(step1.y, SCRX.Step) annotation(Line(points = {{-28.7, -21}, {-32, -21}, {-32, -17.84}, {-51.75, -17.84}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(pwFault.p, pwLine.p) annotation(Line(points = {{-29, -1}, {-29, 0.5}, {-31, 0.5}, {-31, 10}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(HYGOV.Step, step.y) annotation(Line(points = {{-47.5188, 26.98}, {-38.7594, 26.98}, {-38.7594, 27}, {-30.7, 27}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(generator.SPEED, HYGOV.n) annotation(Line(points = {{-54.76, 22.18}, {-42, 22.18}, {-42, 31.46}, {-47.5188, 31.46}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(generator.ETERM, SCRX.Et) annotation(Line(points = {{-54.76, 16.72}, {-36, 16.72}, {-36, -30}, {-51.75, -30}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(generator.ETERM, SCRX.Ec) annotation(Line(points = {{-54.76, 16.72}, {-36, 16.72}, {-36, -32.24}, {-51.75, -32.24}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(generator.XADIFD, SCRX.XadIfd) annotation(Line(points = {{-59.8, -2.78}, {-59.8, -6}, {-48, -6}, {-48, -12.08}, {-51.75, -12.08}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(generator.EFD0, SCRX.EFD0) annotation(Line(points = {{-54.76, 2.68}, {-46, 2.68}, {-46, -15.6}, {-51.75, -15.6}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(generator.PMECH0, HYGOV.Pm0) annotation(Line(points = {{-54.76, 7.88}, {-40, 7.88}, {-40, 35.66}, {-47.5188, 35.66}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(HYGOV.Pmech, generator.PMECH) annotation(Line(points = {{-82.4312, 31.46}, {-86, 31.46}, {-86, 18.54}, {-73.8, 18.54}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(SCRX.Efd, generator.EFD) annotation(Line(points = {{-80.7, -22.32}, {-86, -22.32}, {-86, 10.74}, {-73.52, 10.74}}, color = {0, 0, 127}, smooth = Smooth.None));
        annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -120}, {100, 80}}), graphics), Icon(coordinateSystem(extent = {{-100, -120}, {100, 80}})));
      end SMIB1L_3ph_GENSAL_SCRX_HYGOV;

      model SMIB1L_3ph_GENROU_ESAC2A "SMIB model example of GENROU with Excitation System ESAC2A"
        PowerSystems.Electrical.Machines.PSSE.GENROU.GENROU generator(wbase = data.genrou.V4, Mbase = data.genrou.V5, Ra = data.genrou.V6, Tpd0 = data.genrou.J, Tppd0 = data.genrou.J1, Tppq0 = data.genrou.J3, Xd = data.genrou.J6, Xq = data.genrou.J7, Xpd = data.genrou.J8, s10 = data.genrou.J12, s12 = data.genrou.J13, D = data.genrou.J5, H = data.genrou.J4, Tpq0 = data.genrou.J2, Xpq = data.genrou.J9, Xppd = 0.2, Xppq = 0.2, Xpp = 0.2, Xl = 0.12, eterm = 1, pelec = 100 * 0.399999529123306, anglev0 = 4.04626655578613, qelec = 100 * 0.0541657134890556) annotation(Placement(transformation(extent = {{-78, -2}, {-50, 28}})));
        PowerSystems.Electrical.Branches.PwLine pwLine(R = data.line1.R, X = data.line1.X, G = data.line1.G, B = data.line1.B) annotation(Placement(transformation(extent = {{-40, 2}, {-20, 22}})));
        PowerSystems.Electrical.Branches.PwLine pwLine1(R = data.line1.R, X = data.line1.X, G = data.line1.G, B = data.line1.B) annotation(Placement(transformation(extent = {{2, 8}, {22, 28}})));
        PowerSystems.Electrical.Branches.PwLine2Openings pwLine3(R = data.line2.R, X = data.line2.X, G = data.line2.G, B = data.line2.B, t2 = 100, t1 = 10.15 - 0.005) annotation(Placement(transformation(extent = {{-6, -6}, {14, 14}})));
        PowerSystems.Electrical.Branches.PwLine2Openings pwLine4(R = data.line2.R, X = data.line2.X, G = data.line2.G, B = data.line2.B, t2 = 100, t1 = 10.15 - 0.005) annotation(Placement(transformation(extent = {{20, -6}, {40, 14}})));
        PowerSystems.Electrical.Machines.PSSE.GENCLS.GENCLS gENCLS(v0 = data.gencls.V, anglev0 = data.gencls.V1, wbase = data.gencls.V4, Mbase = data.gencls.V5, x1d = 0.2, pelec = 10.01716, qelec = 8.006525, H = 0, D = 0) annotation(Placement(transformation(extent = {{84, -6}, {62, 16}})));
        PowerSystems.Electrical.Loads.PSSE.ConstantLoadvary2 constantLoad(anglev0 = -0.57627, S_p(re = 0.5, im = 0.1), S_i(im = 0, re = 0), S_y(re = 0, im = 0), a(re = 1, im = 0), b(re = 0, im = 1), PQBRAK = 0.7, v0 = 0.991992, d_P = 5 * 0.01, d_t = 0.1, t1 = 2 - 0.005) annotation(Placement(transformation(extent = {{-6, -16}, {-26, 6}})));
        PowerSystems.Examples.PSSE.DATA.GENROU_IEEET1_STAB2A_data data annotation(Placement(transformation(extent = {{54, 28}, {68, 42}})));
        PowerSystems.Electrical.Events.PwFault pwFault(R = 0, X = -2e-9, t1 = 10 - 0.005, t2 = 10.15 - 0.005) annotation(Placement(transformation(extent = {{34, -16}, {54, 4}})));
        Modelica.Blocks.Sources.Constant const(k = 0) annotation(Placement(transformation(extent = {{-4, -4}, {4, 4}}, rotation = 180, origin = {-12, -18})));
        Modelica.Blocks.Sources.Constant const2(k = 0) annotation(Placement(transformation(extent = {{-110, 166}, {-94, 182}})));
        Modelica.Blocks.Sources.Constant const4(k = 1000) annotation(Placement(transformation(extent = {{-5, -5}, {5, 5}}, rotation = 180, origin = {-11, -33})));
        Modelica.Blocks.Sources.Constant const5(k = -1000) annotation(Placement(transformation(extent = {{-5, -5}, {5, 5}}, rotation = 180, origin = {-11, -49})));
        PowerSystems.Electrical.Controls.PSSE.ES.ESAC2A.ESAC2A eSAC2A annotation(Placement(transformation(extent = {{-44, -58}, {-114, -12}})));
      equation
        connect(generator.p, pwLine.p) annotation(Line(points = {{-54.2, 13}, {-50.6, 13}, {-50.6, 12}, {-37, 12}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine.n, pwLine1.p) annotation(Line(points = {{-23, 12}, {-16.5, 12}, {-16.5, 18}, {5, 18}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine1.n, gENCLS.p) annotation(Line(points = {{19, 18}, {52, 18}, {52, 4.8346}, {59.8, 4.8346}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine3.p, pwLine.n) annotation(Line(points = {{-3, 4}, {-17.5, 4}, {-17.5, 12}, {-23, 12}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine3.n, pwLine4.p) annotation(Line(points = {{11, 4}, {23, 4}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine4.n, gENCLS.p) annotation(Line(points = {{37, 4}, {52, 4}, {52, 4.8346}, {59.8, 4.8346}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(constantLoad.p, pwLine3.p) annotation(Line(points = {{-9, -3.9}, {-9, -5.5}, {-3, -5.5}, {-3, 4}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwFault.p, pwLine4.p) annotation(Line(points = {{37, -5}, {23, -5}, {23, 4}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(eSAC2A.EFD0, generator.EFD0) annotation(Line(points = {{-41.025, -59.9933}, {-30, -59.9933}, {-30, 3.1}, {-54.48, 3.1}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(const.y, eSAC2A.VOTHSG) annotation(Line(points = {{-16.4, -18}, {-33.25, -18}, {-33.25, -14.6067}, {-41.375, -14.6067}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(generator.XADIFD, eSAC2A.XADIFD) annotation(Line(points = {{-59.8, -2.9}, {-26, -2.9}, {-26, -27.4867}, {-41.025, -27.4867}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(eSAC2A.VOEL, const4.y) annotation(Line(points = {{-41.375, -33.9267}, {-28.6875, -33.9267}, {-28.6875, -33}, {-16.5, -33}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(const5.y, eSAC2A.VUEL) annotation(Line(points = {{-16.5, -49}, {-24, -49}, {-24, -40.3667}, {-41.375, -40.3667}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(generator.PELEC, eSAC2A.ECOMP) annotation(Line(points = {{-54.48, 9.1}, {-34, 9.1}, {-34, -21.0467}, {-41.375, -21.0467}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(generator.PMECH0, generator.PMECH) annotation(Line(points = {{-54.48, 6.1}, {-44, 6.1}, {-44, 32}, {-80, 32}, {-80, 22}, {-73.8, 22}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(eSAC2A.EFD, generator.EFD) annotation(Line(points = {{-116.1, -35.6133}, {-120, -35.6133}, {-120, 16}, {-73.8, 16}}, color = {0, 0, 127}, smooth = Smooth.None));
        annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics));
      end SMIB1L_3ph_GENROU_ESAC2A;

      model SMIB1L_3ph_GENROU_ESST4B "SMIB model example of GENROU with Excitation System ESST4B"
        PowerSystems.Electrical.Machines.PSSE.GENROU.GENROU generator(wbase = data.genrou.V4, Mbase = data.genrou.V5, Ra = data.genrou.V6, Tpd0 = data.genrou.J, Tppd0 = data.genrou.J1, Tppq0 = data.genrou.J3, Xd = data.genrou.J6, Xq = data.genrou.J7, Xpd = data.genrou.J8, s10 = data.genrou.J12, s12 = data.genrou.J13, D = data.genrou.J5, H = data.genrou.J4, Tpq0 = data.genrou.J2, Xpq = data.genrou.J9, Xppd = 0.2, Xppq = 0.2, Xpp = 0.2, Xl = 0.12, eterm = 1, pelec = 100 * 0.399999529123306, anglev0 = 4.04626655578613, qelec = 100 * 0.0541657134890556) annotation(Placement(transformation(extent = {{-82, -4}, {-54, 30}})));
        PowerSystems.Electrical.Branches.PwLine pwLine(R = data.line1.R, X = data.line1.X, G = data.line1.G, B = data.line1.B) annotation(Placement(transformation(extent = {{-8, 4}, {12, 24}})));
        PowerSystems.Electrical.Branches.PwLine pwLine1(R = data.line1.R, X = data.line1.X, G = data.line1.G, B = data.line1.B) annotation(Placement(transformation(extent = {{34, 10}, {54, 30}})));
        PowerSystems.Electrical.Branches.PwLine2Openings pwLine3(R = data.line2.R, X = data.line2.X, G = data.line2.G, B = data.line2.B, t2 = 100, t1 = 10.15 - 0.005) annotation(Placement(transformation(extent = {{26, -4}, {46, 16}})));
        PowerSystems.Electrical.Branches.PwLine2Openings pwLine4(R = data.line2.R, X = data.line2.X, G = data.line2.G, B = data.line2.B, t2 = 100, t1 = 10.15 - 0.005) annotation(Placement(transformation(extent = {{52, -4}, {72, 16}})));
        PowerSystems.Electrical.Machines.PSSE.GENCLS.GENCLS gENCLS(v0 = data.gencls.V, anglev0 = data.gencls.V1, wbase = data.gencls.V4, Mbase = data.gencls.V5, x1d = 0.2, pelec = 10.01716, qelec = 8.006525, H = 0, D = 0) annotation(Placement(transformation(extent = {{116, -4}, {94, 18}})));
        PowerSystems.Electrical.Loads.PSSE.ConstantLoadvary2 constantLoad(anglev0 = -0.57627, S_p(re = 0.5, im = 0.1), S_i(im = 0, re = 0), S_y(re = 0, im = 0), a(re = 1, im = 0), b(re = 0, im = 1), PQBRAK = 0.7, v0 = 0.991992, d_P = 5 * 0.01, d_t = 0.1, t1 = 2 - 0.005) annotation(Placement(transformation(extent = {{26, -14}, {6, 8}})));
        PowerSystems.Examples.PSSE.DATA.GENROU_IEEET1_STAB2A_data data annotation(Placement(transformation(extent = {{86, 30}, {100, 44}})));
        PowerSystems.Electrical.Events.PwFault pwFault(R = 0, X = -2e-9, t1 = 10 - 0.005, t2 = 10.15 - 0.005) annotation(Placement(transformation(extent = {{66, -14}, {86, 6}})));
        Modelica.Blocks.Sources.Constant const(k = 0) annotation(Placement(transformation(extent = {{-4, -4}, {4, 4}}, rotation = 0, origin = {-60, -40})));
        Modelica.Blocks.Sources.Constant const2(k = 0) annotation(Placement(transformation(extent = {{-110, 166}, {-94, 182}})));
        Modelica.Blocks.Sources.Constant const5(k = 0) annotation(Placement(transformation(extent = {{-5, -5}, {5, 5}}, rotation = 0, origin = {-59, -25})));
        PowerSystems.Electrical.Controls.PSSE.ES.ESST4B.ESST4B eSST4B annotation(Placement(transformation(extent = {{-16, -11}, {16, 11}}, rotation = 0, origin = {-24, 5})));
      initial equation
        eSST4B.Vr0 = generator.vr0;
        eSST4B.Vi0 = generator.vi0;
        eSST4B.Ir0 = generator.ir0;
        eSST4B.Ii0 = generator.ii0;
      equation
        connect(pwLine.n, pwLine1.p) annotation(Line(points = {{9, 14}, {15.5, 14}, {15.5, 20}, {37, 20}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine1.n, gENCLS.p) annotation(Line(points = {{51, 20}, {84, 20}, {84, 6.8346}, {91.8, 6.8346}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine3.p, pwLine.n) annotation(Line(points = {{29, 6}, {14.5, 6}, {14.5, 14}, {9, 14}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine3.n, pwLine4.p) annotation(Line(points = {{43, 6}, {55, 6}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine4.n, gENCLS.p) annotation(Line(points = {{69, 6}, {84, 6}, {84, 6.8346}, {91.8, 6.8346}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(constantLoad.p, pwLine3.p) annotation(Line(points = {{23, -1.9}, {23, -3.5}, {29, -3.5}, {29, 6}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwFault.p, pwLine4.p) annotation(Line(points = {{69, -3}, {55, -3}, {55, 6}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(generator.p, eSST4B.Gen_terminal) annotation(Line(points = {{-58.2, 13}, {-48.7, 13}, {-48.7, 11.9143}, {-38.8364, 11.9143}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(eSST4B.Bus, pwLine.p) annotation(Line(points = {{-17.1636, 11.9143}, {-9.63635, 11.9143}, {-9.63635, 14}, {-5, 14}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(const.y, eSST4B.VOTHSG) annotation(Line(points = {{-55.6, -40}, {-48, -40}, {-48, 9.16429}, {-41.3818, 9.16429}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(generator.EFD0, eSST4B.EFD0) annotation(Line(points = {{-58.48, 1.78}, {-52, 1.78}, {-52, -4.50714}, {-41.5273, -4.50714}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(const5.y, eSST4B.VUEL) annotation(Line(points = {{-53.5, -25}, {-46, -25}, {-46, 2.25}, {-41.5273, 2.25}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(generator.PMECH0, generator.PMECH) annotation(Line(points = {{-58.48, 5.18}, {-52, 5.18}, {-52, 34}, {-84, 34}, {-84, 23.2}, {-77.8, 23.2}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(eSST4B.EFD, generator.EFD) annotation(Line(points = {{-15.2727, 1.07143}, {-10, 1.07143}, {-10, -12}, {-86, -12}, {-86, 16.4}, {-77.8, 16.4}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(generator.XADIFD, eSST4B.XADIFD) annotation(Line(points = {{-63.8, -5.02}, {-63.8, -8}, {-56, -8}, {-56, -1.05}, {-41.3818, -1.05}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(generator.PELEC, eSST4B.ECOMP) annotation(Line(points = {{-58.48, 8.58}, {-50, 8.58}, {-50, 5.39286}, {-41.3818, 5.39286}}, color = {0, 0, 127}, smooth = Smooth.None));
        annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics));
      end SMIB1L_3ph_GENROU_ESST4B;

      model SMIB1L_3ph_GENROU_EXST1 "SMIB model example of GENROU with Excitation System EXST1"
        PowerSystems.Electrical.Machines.PSSE.GENROU.GENROU generator(wbase = data.genrou.V4, Mbase = data.genrou.V5, Ra = data.genrou.V6, Tpd0 = data.genrou.J, Tppd0 = data.genrou.J1, Tppq0 = data.genrou.J3, Xd = data.genrou.J6, Xq = data.genrou.J7, Xpd = data.genrou.J8, s10 = data.genrou.J12, s12 = data.genrou.J13, D = data.genrou.J5, H = data.genrou.J4, Tpq0 = data.genrou.J2, Xpq = data.genrou.J9, Xppd = 0.2, Xppq = 0.2, Xpp = 0.2, Xl = 0.12, eterm = 1, pelec = 100 * 0.399999529123306, anglev0 = 4.04626655578613, qelec = 100 * 0.0541657134890556) annotation(Placement(transformation(extent = {{-82, -4}, {-54, 30}})));
        PowerSystems.Electrical.Branches.PwLine pwLine(R = data.line1.R, X = data.line1.X, G = data.line1.G, B = data.line1.B) annotation(Placement(transformation(extent = {{-8, 4}, {12, 24}})));
        PowerSystems.Electrical.Branches.PwLine pwLine1(R = data.line1.R, X = data.line1.X, G = data.line1.G, B = data.line1.B) annotation(Placement(transformation(extent = {{34, 10}, {54, 30}})));
        PowerSystems.Electrical.Branches.PwLine2Openings pwLine3(R = data.line2.R, X = data.line2.X, G = data.line2.G, B = data.line2.B, t2 = 100, t1 = 10.15 - 0.005) annotation(Placement(transformation(extent = {{26, -4}, {46, 16}})));
        PowerSystems.Electrical.Branches.PwLine2Openings pwLine4(R = data.line2.R, X = data.line2.X, G = data.line2.G, B = data.line2.B, t2 = 100, t1 = 10.15 - 0.005) annotation(Placement(transformation(extent = {{52, -4}, {72, 16}})));
        PowerSystems.Electrical.Machines.PSSE.GENCLS.GENCLS gENCLS(v0 = data.gencls.V, anglev0 = data.gencls.V1, wbase = data.gencls.V4, Mbase = data.gencls.V5, x1d = 0.2, pelec = 10.01716, qelec = 8.006525, H = 0, D = 0) annotation(Placement(transformation(extent = {{116, -4}, {94, 18}})));
        PowerSystems.Electrical.Loads.PSSE.ConstantLoadvary2 constantLoad(anglev0 = -0.57627, S_p(re = 0.5, im = 0.1), S_i(im = 0, re = 0), S_y(re = 0, im = 0), a(re = 1, im = 0), b(re = 0, im = 1), PQBRAK = 0.7, v0 = 0.991992, d_P = 5 * 0.01, d_t = 0.1, t1 = 2 - 0.005) annotation(Placement(transformation(extent = {{26, -14}, {6, 8}})));
        PowerSystems.Examples.PSSE.DATA.GENROU_IEEET1_STAB2A_data data annotation(Placement(transformation(extent = {{86, 30}, {100, 44}})));
        PowerSystems.Electrical.Events.PwFault pwFault(R = 0, X = -2e-9, t1 = 10 - 0.005, t2 = 10.15 - 0.005) annotation(Placement(transformation(extent = {{66, -14}, {86, 6}})));
        Modelica.Blocks.Sources.Constant const2(k = 0) annotation(Placement(transformation(extent = {{-110, 166}, {-94, 182}})));
        Modelica.Blocks.Sources.Constant const5(k = 0) annotation(Placement(transformation(extent = {{-5, -5}, {5, 5}}, rotation = 0, origin = {-67, -18})));
        PowerSystems.Electrical.Controls.PSSE.ES.EXST1.EXST1 exst1 annotation(Placement(transformation(extent = {{-14, -16}, {14, 16}}, rotation = 0, origin = {-26, -10})));
      equation
        connect(pwLine.n, pwLine1.p) annotation(Line(points = {{9, 14}, {15.5, 14}, {15.5, 20}, {37, 20}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine1.n, gENCLS.p) annotation(Line(points = {{51, 20}, {84, 20}, {84, 6.8346}, {91.8, 6.8346}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine3.p, pwLine.n) annotation(Line(points = {{29, 6}, {14.5, 6}, {14.5, 14}, {9, 14}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine3.n, pwLine4.p) annotation(Line(points = {{43, 6}, {55, 6}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine4.n, gENCLS.p) annotation(Line(points = {{69, 6}, {84, 6}, {84, 6.8346}, {91.8, 6.8346}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(constantLoad.p, pwLine3.p) annotation(Line(points = {{23, -1.9}, {23, -3.5}, {29, -3.5}, {29, 6}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwFault.p, pwLine4.p) annotation(Line(points = {{69, -3}, {55, -3}, {55, 6}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(generator.XADIFD, exst1.XADIFD) annotation(Line(points = {{-63.8, -5.02}, {-42.58, -5.02}, {-42.58, -5.62667}, {-39.6667, -5.62667}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(generator.p, pwLine.p) annotation(Line(points = {{-58.2, 13}, {-30.7, 13}, {-30.7, 14}, {-5, 14}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(exst1.EFD, generator.EFD) annotation(Line(points = {{-12.6667, -8.93333}, {-8, -8.93333}, {-8, -40}, {-86, -40}, {-86, 16.4}, {-77.8, 16.4}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(generator.EFD0, exst1.EFD0) annotation(Line(points = {{-58.48, 1.78}, {-52, 1.78}, {-52, -32}, {-34.6, -32}, {-34.6, -22.2667}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(generator.PMECH0, generator.PMECH) annotation(Line(points = {{-58.48, 5.18}, {-46, 5.18}, {-46, 38}, {-86, 38}, {-86, 23.2}, {-77.8, 23.2}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(generator.PELEC, exst1.ETERM) annotation(Line(points = {{-58.48, 8.58}, {-44, 8.58}, {-44, -1.14667}, {-39.6667, -1.14667}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(generator.PELEC, exst1.ECOMP) annotation(Line(points = {{-58.48, 8.58}, {-44, 8.58}, {-44, 2.69333}, {-39.6667, 2.69333}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(const5.y, exst1.VUEL) annotation(Line(points = {{-61.5, -18}, {-39.6667, -18}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(const5.y, exst1.VOTHSG) annotation(Line(points = {{-61.5, -18}, {-46, -18}, {-46, -10.1067}, {-39.6667, -10.1067}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(const5.y, exst1.VOEL) annotation(Line(points = {{-61.5, -18}, {-46, -18}, {-46, -13.9467}, {-39.6667, -13.9467}}, color = {0, 0, 127}, smooth = Smooth.None));
        annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics));
      end SMIB1L_3ph_GENROU_EXST1;

      model SMIB1L_3ph_GENROU_URST5T "SMIB model example of GENROU with Excitation System URST5T"
        PowerSystems.Electrical.Machines.PSSE.GENROU.GENROU generator(wbase = data.genrou.V4, Mbase = data.genrou.V5, Ra = data.genrou.V6, Tpd0 = data.genrou.J, Tppd0 = data.genrou.J1, Tppq0 = data.genrou.J3, Xd = data.genrou.J6, Xq = data.genrou.J7, Xpd = data.genrou.J8, s10 = data.genrou.J12, s12 = data.genrou.J13, D = data.genrou.J5, H = data.genrou.J4, Tpq0 = data.genrou.J2, Xpq = data.genrou.J9, Xppd = 0.2, Xppq = 0.2, Xpp = 0.2, Xl = 0.12, eterm = 1, pelec = 100 * 0.399999529123306, anglev0 = 4.04626655578613, qelec = 100 * 0.0541657134890556) annotation(Placement(transformation(extent = {{-90, -4}, {-62, 30}})));
        PowerSystems.Electrical.Branches.PwLine pwLine(R = data.line1.R, X = data.line1.X, G = data.line1.G, B = data.line1.B) annotation(Placement(transformation(extent = {{-8, 4}, {12, 24}})));
        PowerSystems.Electrical.Branches.PwLine pwLine1(R = data.line1.R, X = data.line1.X, G = data.line1.G, B = data.line1.B) annotation(Placement(transformation(extent = {{34, 10}, {54, 30}})));
        PowerSystems.Electrical.Branches.PwLine2Openings pwLine3(R = data.line2.R, X = data.line2.X, G = data.line2.G, B = data.line2.B, t2 = 100, t1 = 10.15 - 0.005) annotation(Placement(transformation(extent = {{26, -4}, {46, 16}})));
        PowerSystems.Electrical.Branches.PwLine2Openings pwLine4(R = data.line2.R, X = data.line2.X, G = data.line2.G, B = data.line2.B, t2 = 100, t1 = 10.15 - 0.005) annotation(Placement(transformation(extent = {{52, -4}, {72, 16}})));
        PowerSystems.Electrical.Machines.PSSE.GENCLS.GENCLS gENCLS(v0 = data.gencls.V, anglev0 = data.gencls.V1, wbase = data.gencls.V4, Mbase = data.gencls.V5, x1d = 0.2, pelec = 10.01716, qelec = 8.006525, H = 0, D = 0) annotation(Placement(transformation(extent = {{116, -4}, {94, 18}})));
        PowerSystems.Electrical.Loads.PSSE.ConstantLoadvary2 constantLoad(anglev0 = -0.57627, S_p(re = 0.5, im = 0.1), S_i(im = 0, re = 0), S_y(re = 0, im = 0), a(re = 1, im = 0), b(re = 0, im = 1), PQBRAK = 0.7, v0 = 0.991992, d_P = 5 * 0.01, d_t = 0.1, t1 = 2 - 0.005) annotation(Placement(transformation(extent = {{26, -14}, {6, 8}})));
        PowerSystems.Examples.PSSE.DATA.GENROU_IEEET1_STAB2A_data data annotation(Placement(transformation(extent = {{86, 30}, {100, 44}})));
        PowerSystems.Electrical.Events.PwFault pwFault(R = 0, X = -2e-9, t1 = 10 - 0.005, t2 = 10.15 - 0.005) annotation(Placement(transformation(extent = {{66, -14}, {86, 6}})));
        Modelica.Blocks.Sources.Constant const2(k = 0) annotation(Placement(transformation(extent = {{-110, 166}, {-94, 182}})));
        Modelica.Blocks.Sources.Constant VOEL(k = 1000) annotation(Placement(transformation(extent = {{-5, -5}, {5, 5}}, rotation = 0, origin = {-73, -55})));
        PowerSystems.Electrical.Controls.PSSE.ES.URST5T.URST5T uRST5T annotation(Placement(transformation(extent = {{-42, -16}, {2, 10}})));
        Modelica.Blocks.Sources.Constant VUEL(k = -1000) annotation(Placement(transformation(extent = {{-5, -5}, {5, 5}}, rotation = 0, origin = {-59, -69})));
        Modelica.Blocks.Sources.Constant VOTHSG(k = 0) annotation(Placement(transformation(extent = {{-5, -5}, {5, 5}}, rotation = 0, origin = {-59, -43})));
        Modelica.Blocks.Sources.Constant VREF(k = 0) annotation(Placement(transformation(extent = {{-5, -5}, {5, 5}}, rotation = 0, origin = {-69, -21})));
      equation
        connect(pwLine.n, pwLine1.p) annotation(Line(points = {{9, 14}, {15.5, 14}, {15.5, 20}, {37, 20}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine1.n, gENCLS.p) annotation(Line(points = {{51, 20}, {84, 20}, {84, 6.8346}, {91.8, 6.8346}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine3.p, pwLine.n) annotation(Line(points = {{29, 6}, {14.5, 6}, {14.5, 14}, {9, 14}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine3.n, pwLine4.p) annotation(Line(points = {{43, 6}, {55, 6}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine4.n, gENCLS.p) annotation(Line(points = {{69, 6}, {84, 6}, {84, 6.8346}, {91.8, 6.8346}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(constantLoad.p, pwLine3.p) annotation(Line(points = {{23, -1.9}, {23, -3.5}, {29, -3.5}, {29, 6}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwFault.p, pwLine4.p) annotation(Line(points = {{69, -3}, {55, -3}, {55, 6}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(generator.p, pwLine.p) annotation(Line(points = {{-66.2, 13}, {-30.7, 13}, {-30.7, 14}, {-5, 14}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(VUEL.y, uRST5T.VUEL) annotation(Line(points = {{-53.5, -69}, {-44.25, -69}, {-44.25, 1.95625}, {-41.2667, 1.95625}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(VOEL.y, uRST5T.VOEL) annotation(Line(points = {{-67.5, -55}, {-46, -55}, {-46, -1.45625}, {-41.2667, -1.45625}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(VOTHSG.y, uRST5T.VOTHSG) annotation(Line(points = {{-53.5, -43}, {-48, -43}, {-48, -5.51875}, {-41.2667, -5.51875}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(generator.XADIFD, uRST5T.XADIFD) annotation(Line(points = {{-71.8, -5.02}, {-71.8, -10.0688}, {-41.2667, -10.0688}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(generator.EFD0, uRST5T.EFD0) annotation(Line(points = {{-66.48, 1.78}, {-50, 1.78}, {-50, -14.2938}, {-41.2667, -14.2938}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(generator.PMECH0, generator.PMECH) annotation(Line(points = {{-66.48, 5.18}, {-62, 5.18}, {-56, 5.18}, {-56, 6}, {-56, 34}, {-90, 34}, {-90, 23.2}, {-85.8, 23.2}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(generator.PELEC, uRST5T.ECOMP) annotation(Line(points = {{-66.48, 8.58}, {-52, 8.58}, {-52, 8.29375}, {-41.2667, 8.29375}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(uRST5T.EFD, generator.EFD) annotation(Line(points = {{-6.96296, -2.675}, {0, -2.675}, {0, -32}, {-90, -32}, {-90, 16.4}, {-85.8, 16.4}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(VREF.y, uRST5T.V_REF) annotation(Line(points = {{-63.5, -21}, {-52, -21}, {-52, 5.04375}, {-41.2667, 5.04375}}, color = {0, 0, 127}, smooth = Smooth.None));
        annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics));
      end SMIB1L_3ph_GENROU_URST5T;

      model SMIB1L_3ph_GENROU_GGOV "three phase to ground fault test of GGOV"
        PowerSystems.Electrical.Machines.PSSE.GENROU.GENROU generator(wbase = data.genrou.V4, Ra = data.genrou.V6, Tpd0 = data.genrou.J, Tppd0 = data.genrou.J1, Tppq0 = data.genrou.J3, Xd = data.genrou.J6, Xq = data.genrou.J7, Xpd = data.genrou.J8, s10 = data.genrou.J12, s12 = data.genrou.J13, D = data.genrou.J5, H = data.genrou.J4, Tpq0 = data.genrou.J2, Xpq = data.genrou.J9, Xppd = 0.2, Xppq = 0.2, Xpp = 0.2, Xl = 0.12, eterm = 1, pelec = 100 * 0.399999529123306, anglev0 = 4.04626655578613, qelec = 100 * 0.0541657134890556, Mbase = 100) annotation(Placement(transformation(extent = {{-84, -4}, {-44, 30}})));
        PowerSystems.Electrical.Branches.PwLine pwLine(R = data.line1.R, X = data.line1.X, G = data.line1.G, B = data.line1.B) annotation(Placement(transformation(extent = {{-40, 2}, {-20, 22}})));
        PowerSystems.Electrical.Branches.PwLine pwLine1(R = data.line1.R, X = data.line1.X, G = data.line1.G, B = data.line1.B) annotation(Placement(transformation(extent = {{2, 8}, {22, 28}})));
        PowerSystems.Electrical.Machines.PSSE.GENCLS.GENCLS gENCLS(eterm = data.gencls.V, anglev0 = data.gencls.V1, wbase = data.gencls.V4, x1d = 0.2, pelec = 10.01716, qelec = 8.006525, H = 0, D = 0, Mbase = data.gencls.V5) annotation(Placement(transformation(extent = {{84, -6}, {62, 16}})));
        PowerSystems.Examples.PSSE.DATA.GENROU_IEEET1_STAB2A_data data annotation(Placement(transformation(extent = {{54, 28}, {68, 42}})));
        PowerSystems.Electrical.Controls.PSSE.TG.GGOV1.GGOV1pele gGOV1pele(R = 0.04, Tpelec = 1, Maxerr = 0.05, Minerr = -0.05, Kpgov = 10, Kigov = 2, Kdgov = 0, Tdgov = 1, Vmax = 1, Vmin = 0.15, Tact = 0.5, Kturb = 1.5, Wfnl = 0.2, Tb = 0.1, Tc = 0, Teng = 0, Tfload = 3, Kpload = 2, Kiload = 0.67, Ldref = 1, Dm = 0, Ropen = 0.1, Rclose = -0.1, Kimw = 0, Aset = 0.1, Ka = 10, Ta = 0.1, Trate = 0, db = 0, Tsa = 4, Tsb = 5, Rup = 99, Rdown = -99, DELT = 0.005, Flag = 0) annotation(Placement(transformation(extent = {{-20, -18}, {20, 18}}, rotation = 180, origin = {-52, 52})));
        PowerSystems.Electrical.Branches.PwLine2Openings pwLine3(R = data.line2.R, X = data.line2.X, G = data.line2.G, B = data.line2.B, t2 = 100, t1 = 10.15 - 0.005) annotation(Placement(transformation(extent = {{-6, -16}, {14, 4}})));
        PowerSystems.Electrical.Branches.PwLine2Openings pwLine4(R = data.line2.R, X = data.line2.X, G = data.line2.G, B = data.line2.B, t2 = 100, t1 = 10.15 - 0.005) annotation(Placement(transformation(extent = {{20, -16}, {40, 4}})));
        PowerSystems.Electrical.Loads.PSSE.ConstantLoadvary2 constantLoad(anglev0 = -0.57627, S_p(re = 0.5, im = 0.1), S_i(im = 0, re = 0), S_y(re = 0, im = 0), a(re = 1, im = 0), b(re = 0, im = 1), PQBRAK = 0.7, v0 = 0.991992, d_P = 5 * 0.01, d_t = 0.1, t1 = 2 - 0.005) annotation(Placement(transformation(extent = {{-8, -28}, {-28, -6}})));
        PowerSystems.Electrical.Events.PwFault pwFault(R = 0, X = -2e-9, t1 = 10 - 0.005, t2 = 10.15 - 0.005) annotation(Placement(transformation(extent = {{34, -26}, {54, -6}})));
      equation
        connect(generator.p, pwLine.p) annotation(Line(points = {{-50, 13}, {-50.6, 13}, {-50.6, 12}, {-37, 12}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine.n, pwLine1.p) annotation(Line(points = {{-23, 12}, {-16.5, 12}, {-16.5, 18}, {5, 18}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine1.n, gENCLS.p) annotation(Line(points = {{19, 18}, {52, 18}, {52, 4.8346}, {59.8, 4.8346}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(generator.SPEED, gGOV1pele.Speed) annotation(Line(points = {{-51.2, 27.28}, {-36, 27.28}, {-36, 53.0957}, {-41.8667, 53.0957}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(gGOV1pele.PELEC, generator.PELEC) annotation(Line(points = {{-41.9333, 66.6348}, {-18, 66.6348}, {-18, 8.58}, {-50.4, 8.58}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(gGOV1pele.Pmech, generator.PMECH) annotation(Line(points = {{-76.1333, 53.7217}, {-88, 53.7217}, {-88, 23.2}, {-78, 23.2}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(generator.EFD0, generator.EFD) annotation(Line(points = {{-50.4, 1.78}, {-36, 1.78}, {-36, -18}, {-86, -18}, {-86, 16.4}, {-78, 16.4}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(pwLine3.p, pwLine.n) annotation(Line(points = {{-3, -6}, {-17.5, -6}, {-17.5, 12}, {-23, 12}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine3.n, pwLine4.p) annotation(Line(points = {{11, -6}, {23, -6}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine4.n, gENCLS.p) annotation(Line(points = {{37, -6}, {52, -6}, {52, 4.8346}, {59.8, 4.8346}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(constantLoad.p, pwLine3.p) annotation(Line(points = {{-11, -15.9}, {-11, -15.5}, {-3, -15.5}, {-3, -6}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwFault.p, pwLine4.p) annotation(Line(points = {{37, -15}, {23, -15}, {23, -6}}, color = {0, 0, 255}, smooth = Smooth.None));
        annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics));
      end SMIB1L_3ph_GENROU_GGOV;

      model REN_SMIB1L_Group1
        Electrical.Branches.PwLine2Openings pwLine(X = 0.1, t1 = 100, t2 = 100, R = 0.01, G = 0, B = 0) annotation(Placement(transformation(extent = {{-21, -10}, {-1, 10}})));
        Electrical.Events.PwFault pwFault(R = 0, X = -0.5, t1 = 2, t2 = 2.1) annotation(Placement(transformation(extent = {{47, -56}, {67, -36}})));
        Electrical.Branches.PwLine2Openings pwLine1(X = 0.1, t1 = 100, t2 = 100, R = 0.01, G = 0, B = 0) annotation(Placement(transformation(extent = {{23, 4}, {43, 24}})));
        Electrical.Branches.PwLine2Openings pwLine3(t2 = 100, t1 = 100, R = 0.005, X = 0.05, G = 0, B = 0) annotation(Placement(transformation(extent = {{7, -30}, {27, -10}})));
        Electrical.Loads.PSSE.ConstantLoadvary2 constantLoad(S_i(im = 0, re = 0), S_y(re = 0, im = 0), a(re = 1, im = 0), b(re = 0, im = 1), PQBRAK = 0.7, d_t = 0, d_P = 0, t1 = 0, v0 = 0.9981618, anglev0 = -0.119942, S_p(re = 50 / 1000, im = 50 / 1000)) annotation(Placement(transformation(extent = {{11, -12}, {-11, 12}}, rotation = 180, origin = {20, -44})));
        Electrical.Branches.PwLine2Openings pwLine4(t2 = 100, t1 = 100, R = 0.005, X = 0.05, G = 0, B = 0) annotation(Placement(transformation(extent = {{33, -30}, {53, -10}})));
        Electrical.Machines.PSSE.GENCLS.GENCLS gENCLS(x1d = 0.2, D = 0, eterm = 1, anglev0 = 0, H = 4, Mbase = 1000, Sbase = 1000, wbase = 2 * Modelica.Constants.pi * 50, pelec = 45.0213, qelec = 32.30648) annotation(Placement(transformation(extent = {{105, -10}, {83, 12}})));
        PowerSystems.Examples.PSSE.Configuration.REN.RGroup1 group1 annotation(Placement(transformation(rotation = 0, extent = {{-84, -10}, {-64, 10}})));
      equation
        connect(pwLine.n, pwLine1.p) annotation(Line(points = {{-4, 0}, {3, 0}, {3, 14}, {26, 14}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine3.p, pwLine1.p) annotation(Line(points = {{10, -20}, {3, -20}, {3, 14}, {26, 14}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine3.n, pwLine4.p) annotation(Line(points = {{24, -20}, {36, -20}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine1.n, gENCLS.p) annotation(Line(points = {{40, 14}, {67, 14}, {67, 0.834604}, {80.8, 0.834604}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine4.n, gENCLS.p) annotation(Line(points = {{50, -20}, {67, -20}, {67, 0.834604}, {80.8, 0.834604}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine3.p, constantLoad.p) annotation(Line(points = {{10, -20}, {9, -20}, {9, -45.2}, {12.3, -45.2}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(group1.p, pwLine.p) annotation(Line(points = {{-63, 0}, {-18, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwFault.p, pwLine4.p) annotation(Line(points = {{50, -45}, {46, -45}, {46, -44}, {36, -44}, {36, -20}}, color = {0, 0, 255}));
        annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}})));
      end REN_SMIB1L_Group1;

      model REN_SMIB1L_Group1_1
        Electrical.Branches.PwLine2Openings pwLine(X = 0.1, t1 = 100, t2 = 100, R = 0.01, G = 0, B = 0) annotation(Placement(transformation(extent = {{-21, -10}, {-1, 10}})));
        Electrical.Events.PwFault pwFault(R = 0, X = -0.5, t1 = 10, t2 = 10.15) annotation(Placement(transformation(extent = {{-11, 18}, {9, 38}})));
        Electrical.Branches.PwLine2Openings pwLine1(X = 0.1, t1 = 100, t2 = 100, R = 0.01, G = 0, B = 0) annotation(Placement(transformation(extent = {{23, 4}, {43, 24}})));
        Electrical.Branches.PwLine2Openings pwLine3(t2 = 100, t1 = 100, R = 0.005, X = 0.05, G = 0, B = 0) annotation(Placement(transformation(extent = {{7, -30}, {27, -10}})));
        Electrical.Loads.PSSE.ConstantLoadvary2 constantLoad(S_i(im = 0, re = 0), S_y(re = 0, im = 0), a(re = 1, im = 0), b(re = 0, im = 1), PQBRAK = 0.7, d_t = 0, d_P = 0, t1 = 0, S_p(re = 50 / 1000, im = 50 / 1000), v0 = 0.9981618, anglev0 = -0.119942) annotation(Placement(transformation(extent = {{11, -12}, {-11, 12}}, rotation = 180, origin = {20, -44})));
        Electrical.Branches.PwLine2Openings pwLine4(t2 = 100, t1 = 100, R = 0.005, X = 0.05, G = 0, B = 0) annotation(Placement(transformation(extent = {{33, -30}, {53, -10}})));
        Electrical.Machines.PSSE.GENCLS.GENCLS gENCLS(x1d = 0.2, v0 = 1, D = 0, eterm = 1, anglev0 = 0, wbase = 2 * Modelica.Constants.pi * 50, Mbase = 1000, Sbase = 1000, H = 4, pelec = 45.0213, qelec = 32.30648) annotation(Placement(transformation(extent = {{105, -10}, {83, 12}})));
        PowerSystems.Examples.PSSE.Configuration.REN.RGroup1_1 group1_1 annotation(Placement(transformation(rotation = 0, extent = {{-84, -10}, {-64, 10}})));
      equation
        connect(pwFault.p, pwLine.p) annotation(Line(points = {{-8, 29}, {-19, 29}, {-19, 0}, {-18, -0.46}, {-18, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine.n, pwLine1.p) annotation(Line(points = {{-4, 0}, {3, 0}, {3, 14}, {26, 14}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine3.p, pwLine1.p) annotation(Line(points = {{10, -20}, {3, -20}, {3, 14}, {26, 14}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine3.n, pwLine4.p) annotation(Line(points = {{24, -20}, {36, -20}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine1.n, gENCLS.p) annotation(Line(points = {{40, 14}, {67, 14}, {67, 0.834604}, {80.8, 0.834604}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine4.n, gENCLS.p) annotation(Line(points = {{50, -20}, {67, -20}, {67, 0.834604}, {80.8, 0.834604}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine3.p, constantLoad.p) annotation(Line(points = {{10, -20}, {9, -20}, {9, -45.2}, {12.3, -45.2}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(group1_1.p, pwLine.p) annotation(Line(points = {{-63, 0}, {-18, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
        annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics));
      end REN_SMIB1L_Group1_1;

      model REN_SMIB1L_Group1_4
        Electrical.Branches.PwLine2Openings pwLine(X = 0.1, t1 = 100, t2 = 100, G = 0, B = 0, R = 0.01) annotation(Placement(transformation(extent = {{-21, -10}, {-1, 10}})));
        Electrical.Events.PwFault pwFault(R = 0, X = -0.5, t1 = 10, t2 = 10.15) annotation(Placement(transformation(extent = {{45, -58}, {65, -38}})));
        Electrical.Branches.PwLine2Openings pwLine1(X = 0.1, t1 = 100, t2 = 100, R = 0.01, G = 0, B = 0) annotation(Placement(transformation(extent = {{23, 4}, {43, 24}})));
        Electrical.Branches.PwLine2Openings pwLine3(t2 = 100, t1 = 100, G = 0, B = 0, X = 0.05, R = 0.005) annotation(Placement(transformation(extent = {{7, -30}, {27, -10}})));
        Electrical.Loads.PSSE.ConstantLoadvary2 constantLoad(S_i(im = 0, re = 0), S_y(re = 0, im = 0), a(re = 1, im = 0), b(re = 0, im = 1), PQBRAK = 0.7, d_t = 0, d_P = 0, t1 = 0, v0 = 0.9981618, anglev0 = -0.119942, S_p(re = 50 / 1000, im = 50 / 1000)) annotation(Placement(transformation(extent = {{11, -12}, {-11, 12}}, rotation = 180, origin = {20, -44})));
        Electrical.Branches.PwLine2Openings pwLine4(t2 = 100, t1 = 100, G = 0, B = 0, R = 0.005, X = 0.05) annotation(Placement(transformation(extent = {{33, -30}, {53, -10}})));
        Electrical.Machines.PSSE.GENCLS.GENCLS gENCLS(x1d = 0.2, v0 = 1, D = 0, eterm = 1, anglev0 = 0, wbase = 2 * Modelica.Constants.pi * 50, Mbase = 1000, Sbase = 1000, H = 4, pelec = 45.0213, qelec = 32.30648) annotation(Placement(transformation(extent = {{105, -10}, {83, 12}})));
        PowerSystems.Examples.PSSE.Configuration.REN.RGroup1_4 group1_4 annotation(Placement(transformation(rotation = 0, extent = {{-84, -10}, {-64, 10}})));
      equation
        connect(pwLine.n, pwLine1.p) annotation(Line(points = {{-4, 0}, {3, 0}, {3, 14}, {26, 14}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine3.p, pwLine1.p) annotation(Line(points = {{10, -20}, {3, -20}, {3, 14}, {26, 14}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine3.n, pwLine4.p) annotation(Line(points = {{24, -20}, {36, -20}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine1.n, gENCLS.p) annotation(Line(points = {{40, 14}, {67, 14}, {67, 0.834604}, {80.8, 0.834604}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine4.n, gENCLS.p) annotation(Line(points = {{50, -20}, {67, -20}, {67, 0.834604}, {80.8, 0.834604}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine3.p, constantLoad.p) annotation(Line(points = {{10, -20}, {9, -20}, {9, -45.2}, {12.3, -45.2}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(group1_4.p, pwLine.p) annotation(Line(points = {{-63, 0}, {-18, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwFault.p, pwLine4.p) annotation(Line(points = {{48, -47}, {40, -47}, {40, -48}, {36, -48}, {36, -20}}, color = {0, 0, 255}));
        annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}})));
      end REN_SMIB1L_Group1_4;

      model REN_SMIB1L_Group2
        Electrical.Branches.PwLine2Openings pwLine(X = 0.1, t1 = 100, t2 = 100, G = 0, B = 0, R = 0.01) annotation(Placement(transformation(extent = {{-21, -10}, {-1, 10}})));
        Electrical.Events.PwFault pwFault(R = 0, X = -0.5, t1 = 10, t2 = 10.15) annotation(Placement(transformation(extent = {{63, -52}, {83, -32}})));
        Electrical.Branches.PwLine2Openings pwLine1(X = 0.1, t1 = 100, t2 = 100, G = 0, B = 0, R = 0.01) annotation(Placement(transformation(extent = {{23, 4}, {43, 24}})));
        Electrical.Branches.PwLine2Openings pwLine3(t2 = 100, t1 = 100, G = 0, B = 0, R = 0.005, X = 0.05) annotation(Placement(transformation(extent = {{7, -30}, {27, -10}})));
        Electrical.Machines.PSSE.GENCLS.GENCLS gENCLS(eterm = 1, D = 0, anglev0 = 0, Sbase = 1000, wbase = 2 * 50 * 3.141592, H = 4, x1d = 0.2, Mbase = 1200, pelec = 52.09431, qelec = 102.1734) annotation(Placement(transformation(extent = {{105, -10}, {83, 12}})));
        PowerSystems.Examples.PSSE.Configuration.REN.RGroup2 group2 annotation(Placement(transformation(rotation = 0, extent = {{-70, -10}, {-50, 10}})));
        Electrical.Branches.PwLine2Openings pwLine2(t2 = 100, t1 = 100, G = 0, B = 0, R = 0.005, X = 0.05) annotation(Placement(transformation(extent = {{37, -30}, {57, -10}})));
        Electrical.Loads.PSSE.ConstantLoadvary2 constantLoad(S_i(im = 0, re = 0), S_y(re = 0, im = 0), a(re = 1, im = 0), b(re = 0, im = 1), PQBRAK = 0.7, d_t = 0, v0 = 0.9946331, anglev0 = -0.1206167, d_P = 0, t1 = 0, S_p(re = 0.5026979, im = 0.1010821)) annotation(Placement(transformation(extent = {{20, -56}, {44, -32}})));
      equation
        connect(pwLine.n, pwLine1.p) annotation(Line(points = {{-4, 0}, {3, 0}, {3, 14}, {26, 14}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine3.p, pwLine1.p) annotation(Line(points = {{10, -20}, {3, -20}, {3, 14}, {26, 14}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine1.n, gENCLS.p) annotation(Line(points = {{40, 14}, {67, 14}, {67, 0.834604}, {80.8, 0.834604}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(group2.p, pwLine.p) annotation(Line(points = {{-49, 0}, {-18, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine3.n, pwLine2.p) annotation(Line(points = {{24, -20}, {32, -20}, {40, -20}}, color = {0, 0, 255}));
        connect(pwLine2.n, gENCLS.p) annotation(Line(points = {{54, -20}, {68, -20}, {68, 0}, {80.8, 0.834604}}, color = {0, 0, 255}));
        connect(constantLoad.p, pwLine3.p) annotation(Line(points = {{23.6, -42.8}, {23.6, -42}, {10, -42}, {10, -20}}, color = {0, 0, 255}));
        connect(pwFault.p, pwLine2.p) annotation(Line(points = {{66, -41}, {56, -41}, {56, -40}, {40, -40}, {40, -20}}, color = {0, 0, 255}));
        annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}})));
      end REN_SMIB1L_Group2;

      model REN_SMIB1L_Group5
        Electrical.Branches.PwLine2Openings pwLine(X = 0.1, t1 = 100, t2 = 100, R = 0.01, G = 0, B = 0) annotation(Placement(transformation(extent = {{-21, -10}, {-1, 10}})));
        Electrical.Events.PwFault pwFault(R = 0, X = -0.5, t1 = 10, t2 = 10.15) annotation(Placement(transformation(extent = {{47, -56}, {67, -36}})));
        Electrical.Branches.PwLine2Openings pwLine1(X = 0.1, t1 = 100, t2 = 100, R = 0.01, G = 0, B = 0) annotation(Placement(transformation(extent = {{23, 4}, {43, 24}})));
        Electrical.Branches.PwLine2Openings pwLine3(t2 = 100, t1 = 100, R = 0.005, X = 0.05, G = 0, B = 0) annotation(Placement(transformation(extent = {{7, -30}, {27, -10}})));
        Electrical.Loads.PSSE.ConstantLoadvary2 constantLoad(S_i(im = 0, re = 0), S_y(re = 0, im = 0), a(re = 1, im = 0), b(re = 0, im = 1), PQBRAK = 0.7, d_t = 0, d_P = 0, t1 = 0, v0 = 0.9981618, anglev0 = -0.119942, S_p(re = 50 / 1000, im = 50 / 1000)) annotation(Placement(transformation(extent = {{11, -12}, {-11, 12}}, rotation = 180, origin = {20, -44})));
        Electrical.Branches.PwLine2Openings pwLine4(t2 = 100, t1 = 100, R = 0.005, X = 0.05, G = 0, B = 0) annotation(Placement(transformation(extent = {{33, -30}, {53, -10}})));
        Electrical.Machines.PSSE.GENCLS.GENCLS gENCLS(x1d = 0.2, v0 = 1, D = 0, eterm = 1, anglev0 = 0, wbase = 2 * Modelica.Constants.pi * 50, Mbase = 1000, Sbase = 1000, H = 4, pelec = 45.0213, qelec = 32.30648) annotation(Placement(transformation(extent = {{105, -10}, {83, 12}})));
        PowerSystems.Examples.PSSE.Configuration.REN.RGroup5 group5 annotation(Placement(transformation(rotation = 0, extent = {{-84, -10}, {-64, 10}})));
      equation
        connect(pwLine.n, pwLine1.p) annotation(Line(points = {{-4, 0}, {3, 0}, {3, 14}, {26, 14}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine3.p, pwLine1.p) annotation(Line(points = {{10, -20}, {3, -20}, {3, 14}, {26, 14}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine3.n, pwLine4.p) annotation(Line(points = {{24, -20}, {36, -20}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine1.n, gENCLS.p) annotation(Line(points = {{40, 14}, {67, 14}, {67, 0.834604}, {80.8, 0.834604}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine4.n, gENCLS.p) annotation(Line(points = {{50, -20}, {67, -20}, {67, 0.834604}, {80.8, 0.834604}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine3.p, constantLoad.p) annotation(Line(points = {{10, -20}, {9, -20}, {9, -45.2}, {12.3, -45.2}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(group5.p, pwLine.p) annotation(Line(points = {{-63, 0}, {-18, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwFault.p, pwLine4.p) annotation(Line(points = {{50, -45}, {42, -45}, {42, -46}, {36, -46}, {36, -20}}, color = {0, 0, 255}));
        annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}})));
      end REN_SMIB1L_Group5;

      model SMIB1L_3ph_GENSAL_SCRX_HYGOV_STAB3 "Simple Machine Infinite Bus with Machine, Governor and Excitation system"
        PowerSystems.Electrical.Machines.PSSE.GENSAL.GENSAL generator(Xppd = 0.2, Xppq = 0.2, Xl = 0.12, eterm = 1, anglev0 = 4.05, pelec = 39.99995, qelec = 5.416571, wbase = data.gensal.V4, Mbase = data.gensal.V5, Ra = data.gensal.V6, Tpd0 = data.gensal.J, Tppd0 = data.gensal.J1, Tppq0 = data.gensal.J2, H = data.gensal.J3, D = data.gensal.J4, Xd = data.gensal.J5, Xq = data.gensal.J6, Xpd = data.gensal.J7, s10 = data.gensal.J10, s12 = data.gensal.J11) annotation(Placement(transformation(extent = {{-78, -2}, {-50, 24}})));
        PowerSystems.Electrical.Branches.PwLine2Openings pwLine(R = data.line1.R, X = data.line1.X, G = data.line1.G, B = data.line1.B, t1 = 100, t2 = 100) annotation(Placement(transformation(extent = {{-34, 0}, {-14, 20}})));
        PowerSystems.Electrical.Branches.PwLine2Openings pwLine1(R = data.line1.R, X = data.line1.X, G = data.line1.G, B = data.line1.B, t1 = 100, t2 = 100) annotation(Placement(transformation(extent = {{10, 14}, {30, 34}})));
        PowerSystems.Electrical.Branches.PwLine2Openings pwLine3(R = data.line2.R, X = data.line2.X, G = data.line2.G, B = data.line2.B, t2 = 100, t1 = 100) annotation(Placement(transformation(extent = {{-6, -20}, {14, 0}})));
        PowerSystems.Electrical.Branches.PwLine2Openings pwLine4(R = data.line2.R, X = data.line2.X, G = data.line2.G, B = data.line2.B, t2 = 100, t1 = 100) annotation(Placement(transformation(extent = {{20, -20}, {40, 0}})));
        PowerSystems.Electrical.Machines.PSSE.GENCLS.GENCLS gENCLS(wbase = data.gencls.V4, Mbase = data.gencls.V5, x1d = 0.2, pelec = 10.01716, qelec = 8.006525, v0 = 1, H = 0, D = 0, anglev0 = -3.00563e-7) annotation(Placement(transformation(extent = {{92, -10}, {70, 12}})));
        PowerSystems.Electrical.Loads.PSSE.ConstantLoadvary2 constantLoad(anglev0 = -0.57627, S_p(re = 0.5, im = 0.1), S_i(im = 0, re = 0), S_y(re = 0, im = 0), a(re = 1, im = 0), b(re = 0, im = 1), PQBRAK = 0.7, v0 = 0.991992, t1 = 2, d_P = 5 * 0.01, d_t = 0) annotation(Placement(transformation(extent = {{0, -40}, {24, -16}})));
        PowerSystems.Electrical.Controls.PSSE.TG.HYGOV_StepRef HYGOV(VELM = 0.02, Gmax = 0.415) annotation(Placement(transformation(extent = {{-19, -14}, {19, 14}}, rotation = 180, origin = {-55, 40})));
        PowerSystems.Electrical.Controls.PSSE.ES.SCRX.SCRX_ref_step SCRX(Ec0 = 1, Et0 = 1, TATB_ratio = data.scrx.J, TB = data.scrx.J1, K = data.scrx.J2, TE = data.scrx.J3, Emin = data.scrx.J4, Emax = data.scrx.J5, Cswitch = data.scrx.J6, RC_rfd = data.scrx.J7) annotation(Placement(transformation(extent = {{-18, -16}, {18, 16}}, rotation = 180, origin = {-66, -26})));
        Modelica.Blocks.Sources.Constant const(k = 0) annotation(Placement(transformation(extent = {{-2, -2}, {2, 2}}, rotation = 180, origin = {-40, -24})));
        Modelica.Blocks.Sources.Step step(height = -0.002, startTime = 100) annotation(Placement(transformation(extent = {{-16, 20}, {-30, 34}})));
        PowerSystems.Examples.PSSE.DATA.SMIB1L_SAL_SCRX_HYGOV_data data(redeclare record Line1 = PowerSystems.Electrical.Branches.Data.LinePSSE(R = 0.001, X = 0.2, G = 0, B = 0), redeclare record Line2 = PowerSystems.Electrical.Branches.Data.LinePSSE(R = 0.001, X = 0.2, G = 0, B = 0)) annotation(Placement(transformation(extent = {{64, 24}, {78, 38}})));
        Modelica.Blocks.Sources.Step step1(height = -0.2, startTime = 100) annotation(Placement(transformation(extent = {{-14, -28}, {-28, -14}})));
        PowerSystems.Electrical.Events.PwFault pwFault(R = 0, t1 = 2, t2 = 2.15, X = -0.5) annotation(Placement(transformation(extent = {{-32, -12}, {-12, 8}})));
        Electrical.Controls.PSSE.PSS.STAB3.STAB3 sTAB3_1 annotation(Placement(transformation(extent = {{-10, -4}, {10, 4}}, rotation = 180, origin = {-32, -50})));
      equation
        connect(generator.p, pwLine.p) annotation(Line(points = {{-54.2, 11.26}, {-50.6, 11.26}, {-50.6, 10}, {-31, 10}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine.n, pwLine1.p) annotation(Line(points = {{-17, 10}, {-8.5, 10}, {-8.5, 24}, {13, 24}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine1.n, gENCLS.p) annotation(Line(points = {{27, 24}, {58, 24}, {58, 0.834604}, {67.8, 0.834604}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine3.p, pwLine.n) annotation(Line(points = {{-3, -10}, {-9.5, -10}, {-9.5, 10}, {-17, 10}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine3.n, pwLine4.p) annotation(Line(points = {{11, -10}, {23, -10}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine4.n, gENCLS.p) annotation(Line(points = {{37, -10}, {58, -10}, {58, 0.834604}, {67.8, 0.834604}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(constantLoad.p, pwLine3.p) annotation(Line(points = {{3.6, -26.8}, {3.6, -27.5}, {-3, -27.5}, {-3, -10}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(SCRX.VUEL, const.y) annotation(Line(points = {{-51.75, -21.04}, {-43.67, -21.04}, {-43.67, -24}, {-42.2, -24}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(SCRX.VOEL, const.y) annotation(Line(points = {{-51.75, -24.56}, {-43.67, -24.56}, {-43.67, -24}, {-42.2, -24}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(step1.y, SCRX.Step) annotation(Line(points = {{-28.7, -21}, {-32, -21}, {-32, -17.84}, {-51.75, -17.84}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(pwFault.p, pwLine.p) annotation(Line(points = {{-29, -1}, {-29, 0.5}, {-31, 0.5}, {-31, 10}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(HYGOV.Step, step.y) annotation(Line(points = {{-47.5188, 26.98}, {-38.7594, 26.98}, {-38.7594, 27}, {-30.7, 27}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(generator.SPEED, HYGOV.n) annotation(Line(points = {{-54.76, 22.18}, {-42, 22.18}, {-42, 31.46}, {-47.5188, 31.46}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(generator.ETERM, SCRX.Et) annotation(Line(points = {{-54.76, 16.72}, {-36, 16.72}, {-36, -30}, {-51.75, -30}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(generator.ETERM, SCRX.Ec) annotation(Line(points = {{-54.76, 16.72}, {-36, 16.72}, {-36, -32.24}, {-51.75, -32.24}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(generator.XADIFD, SCRX.XadIfd) annotation(Line(points = {{-59.8, -2.78}, {-59.8, -6}, {-48, -6}, {-48, -12.08}, {-51.75, -12.08}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(generator.EFD0, SCRX.EFD0) annotation(Line(points = {{-54.76, 2.68}, {-46, 2.68}, {-46, -15.6}, {-51.75, -15.6}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(generator.PMECH0, HYGOV.Pm0) annotation(Line(points = {{-54.76, 7.88}, {-40, 7.88}, {-40, 35.66}, {-47.5188, 35.66}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(HYGOV.Pmech, generator.PMECH) annotation(Line(points = {{-82.4312, 31.46}, {-86, 31.46}, {-86, 18.54}, {-73.8, 18.54}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(SCRX.Efd, generator.EFD) annotation(Line(points = {{-80.7, -22.32}, {-86, -22.32}, {-86, 10.74}, {-73.52, 10.74}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(sTAB3_1.VOTHSG, SCRX.VOTHSG) annotation(Line(points = {{-43, -50}, {-48, -50}, {-48, -27.76}, {-51.75, -27.76}}, color = {0, 0, 127}));
        connect(generator.PELEC, sTAB3_1.PELEC) annotation(Line(points = {{-54.76, 5.28}, {-34, 5.28}, {-34, -40}, {-14, -40}, {-14, -50}, {-22, -50}}, color = {0, 0, 127}));
        annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -120}, {100, 80}})), Icon(coordinateSystem(extent = {{-100, -120}, {100, 80}})));
      end SMIB1L_3ph_GENSAL_SCRX_HYGOV_STAB3;

      model SMIB1L_3ph_GENSAL_SCRX_HYGOV_STABNI "Simple Machine Infinite Bus with Machine, Governor and Excitation system"
        PowerSystems.Electrical.Machines.PSSE.GENSAL.GENSAL generator(Xppd = 0.2, Xppq = 0.2, Xl = 0.12, eterm = 1, pelec = 39.99995, qelec = 5.416571, wbase = data.gensal.V4, Mbase = data.gensal.V5, Ra = data.gensal.V6, Tpd0 = data.gensal.J, Tppd0 = data.gensal.J1, Tppq0 = data.gensal.J2, H = data.gensal.J3, D = data.gensal.J4, Xd = data.gensal.J5, Xq = data.gensal.J6, Xpd = data.gensal.J7, s10 = data.gensal.J10, s12 = data.gensal.J11, anglev0 = 4.499045) annotation(Placement(transformation(extent = {{-78, -2}, {-50, 24}})));
        PowerSystems.Electrical.Branches.PwLine2Openings pwLine(R = data.line1.R, X = data.line1.X, G = data.line1.G, B = data.line1.B, t1 = 100, t2 = 100) annotation(Placement(transformation(extent = {{-34, 0}, {-14, 20}})));
        PowerSystems.Electrical.Branches.PwLine2Openings pwLine1(R = data.line1.R, X = data.line1.X, G = data.line1.G, B = data.line1.B, t1 = 100, t2 = 100) annotation(Placement(transformation(extent = {{10, 14}, {30, 34}})));
        PowerSystems.Electrical.Branches.PwLine2Openings pwLine3(G = data.line2.G, B = data.line2.B, t2 = 100, t1 = 100, R = 0.0005, X = 0.1) annotation(Placement(transformation(extent = {{-6, -20}, {14, 0}})));
        PowerSystems.Electrical.Branches.PwLine2Openings pwLine4(G = data.line2.G, B = data.line2.B, t2 = 100, t1 = 100, R = 0.005, X = 0.1) annotation(Placement(transformation(extent = {{20, -20}, {40, 0}})));
        PowerSystems.Electrical.Machines.PSSE.GENCLS.GENCLS gENCLS(wbase = data.gencls.V4, Mbase = data.gencls.V5, x1d = 0.2, pelec = 10.01716, qelec = 8.006525, v0 = 1, H = 0, D = 0, anglev0 = 0.1786193) annotation(Placement(transformation(extent = {{92, -10}, {70, 12}})));
        PowerSystems.Electrical.Loads.PSSE.ConstantLoadvary2 constantLoad(S_p(re = 0.5, im = 0.1), S_i(im = 0, re = 0), S_y(re = 0, im = 0), a(re = 1, im = 0), b(re = 0, im = 1), PQBRAK = 0.7, v0 = 0.991992, d_P = 5 * 0.01, d_t = 0, t1 = 100, anglev0 = -0.3061685) annotation(Placement(transformation(extent = {{0, -40}, {24, -16}})));
        PowerSystems.Electrical.Controls.PSSE.TG.HYGOV_StepRef HYGOV(VELM = 0.02, Gmax = 0.415) annotation(Placement(transformation(extent = {{-19, -14}, {19, 14}}, rotation = 180, origin = {-55, 40})));
        PowerSystems.Electrical.Controls.PSSE.ES.SCRX.SCRX_ref_step SCRX(Ec0 = 1, Et0 = 1, TATB_ratio = data.scrx.J, TB = data.scrx.J1, K = data.scrx.J2, TE = data.scrx.J3, Emin = data.scrx.J4, Emax = data.scrx.J5, Cswitch = data.scrx.J6, RC_rfd = data.scrx.J7) annotation(Placement(transformation(extent = {{-18, -16}, {18, 16}}, rotation = 180, origin = {-66, -26})));
        Modelica.Blocks.Sources.Constant const(k = 0) annotation(Placement(transformation(extent = {{-2, -2}, {2, 2}}, rotation = 180, origin = {-40, -24})));
        Modelica.Blocks.Sources.Step step(height = -0.002, startTime = 100) annotation(Placement(transformation(extent = {{-16, 20}, {-30, 34}})));
        PowerSystems.Examples.PSSE.DATA.SMIB1L_SAL_SCRX_HYGOV_data data(redeclare record Line1 = PowerSystems.Electrical.Branches.Data.LinePSSE(R = 0.001, X = 0.2, G = 0, B = 0), redeclare record Line2 = PowerSystems.Electrical.Branches.Data.LinePSSE(R = 0.001, X = 0.2, G = 0, B = 0)) annotation(Placement(transformation(extent = {{64, 24}, {78, 38}})));
        Modelica.Blocks.Sources.Step step1(height = -0.2, startTime = 100) annotation(Placement(transformation(extent = {{-14, -28}, {-28, -14}})));
        PowerSystems.Electrical.Events.PwFault pwFault(t1 = 2, t2 = 2.1, R = 0, X = 0) annotation(Placement(transformation(extent = {{34, -38}, {54, -18}})));
        Electrical.Controls.PSSE.PSS.STABNI.STABNI sTABNI annotation(Placement(transformation(extent = {{-20, -58}, {-44, -50}})));
      equation
        connect(generator.p, pwLine.p) annotation(Line(points = {{-54.2, 11.26}, {-50.6, 11.26}, {-50.6, 10}, {-31, 10}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine.n, pwLine1.p) annotation(Line(points = {{-17, 10}, {-8.5, 10}, {-8.5, 24}, {13, 24}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine1.n, gENCLS.p) annotation(Line(points = {{27, 24}, {58, 24}, {58, 0.834604}, {67.8, 0.834604}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine3.p, pwLine.n) annotation(Line(points = {{-3, -10}, {-9.5, -10}, {-9.5, 10}, {-17, 10}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine3.n, pwLine4.p) annotation(Line(points = {{11, -10}, {23, -10}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(pwLine4.n, gENCLS.p) annotation(Line(points = {{37, -10}, {58, -10}, {58, 0.834604}, {67.8, 0.834604}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(constantLoad.p, pwLine3.p) annotation(Line(points = {{3.6, -26.8}, {3.6, -27.5}, {-3, -27.5}, {-3, -10}}, color = {0, 0, 255}, smooth = Smooth.None));
        connect(SCRX.VUEL, const.y) annotation(Line(points = {{-51.75, -21.04}, {-43.67, -21.04}, {-43.67, -24}, {-42.2, -24}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(SCRX.VOEL, const.y) annotation(Line(points = {{-51.75, -24.56}, {-43.67, -24.56}, {-43.67, -24}, {-42.2, -24}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(step1.y, SCRX.Step) annotation(Line(points = {{-28.7, -21}, {-32, -21}, {-32, -17.84}, {-51.75, -17.84}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(HYGOV.Step, step.y) annotation(Line(points = {{-47.5188, 26.98}, {-38.7594, 26.98}, {-38.7594, 27}, {-30.7, 27}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(generator.SPEED, HYGOV.n) annotation(Line(points = {{-54.76, 22.18}, {-42, 22.18}, {-42, 31.46}, {-47.5188, 31.46}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(generator.ETERM, SCRX.Et) annotation(Line(points = {{-54.76, 16.72}, {-36, 16.72}, {-36, -30}, {-51.75, -30}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(generator.ETERM, SCRX.Ec) annotation(Line(points = {{-54.76, 16.72}, {-36, 16.72}, {-36, -32.24}, {-51.75, -32.24}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(generator.XADIFD, SCRX.XadIfd) annotation(Line(points = {{-59.8, -2.78}, {-59.8, -6}, {-48, -6}, {-48, -12.08}, {-51.75, -12.08}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(generator.EFD0, SCRX.EFD0) annotation(Line(points = {{-54.76, 2.68}, {-46, 2.68}, {-46, -15.6}, {-51.75, -15.6}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(generator.PMECH0, HYGOV.Pm0) annotation(Line(points = {{-54.76, 7.88}, {-40, 7.88}, {-40, 35.66}, {-47.5188, 35.66}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(HYGOV.Pmech, generator.PMECH) annotation(Line(points = {{-82.4312, 31.46}, {-86, 31.46}, {-86, 18.54}, {-73.8, 18.54}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(SCRX.Efd, generator.EFD) annotation(Line(points = {{-80.7, -22.32}, {-86, -22.32}, {-86, 10.74}, {-73.52, 10.74}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(pwFault.p, pwLine4.p) annotation(Line(points = {{37, -27}, {23, -27}, {23, -10}}, color = {0, 0, 255}));
        connect(SCRX.VOTHSG, sTABNI.VOTHSG) annotation(Line(points = {{-51.75, -27.76}, {-48, -27.76}, {-48, -54}, {-45, -54}}, color = {0, 0, 127}));
        connect(sTABNI.PELEC, generator.PELEC) annotation(Line(points = {{-19.2, -54}, {-8, -54}, {-8, -42}, {-34, -42}, {-34, 5.28}, {-54.76, 5.28}}, color = {0, 0, 127}));
        annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -120}, {100, 80}})), Icon(coordinateSystem(extent = {{-100, -120}, {100, 80}})));
      end SMIB1L_3ph_GENSAL_SCRX_HYGOV_STABNI;
    end PSSE;

    model Loadtestpq
      PowerSystems.Electrical.Branches.PwLine pwLine1(X = 0.1, R = 0.01, G = 0, B = 0.001 / 2) annotation(Placement(visible = true, transformation(origin = {39.8634, -35.6714}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine2(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {39.8634, -15.6714}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine3(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {85.0, -35.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine4(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {85.0, -15.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      Modelica.Blocks.Math.Add3 add31 annotation(Placement(visible = true, transformation(origin = {-45.0, 13.9829}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      Modelica.Blocks.Math.Add add1 annotation(Placement(visible = true, transformation(origin = {-79.1062, 34.6621}, extent = {{-6.3229, -6.3229}, {6.3229, 6.3229}}, rotation = 0)));
      Modelica.Blocks.Sources.Step step1(height = 0.0005, startTime = 2) annotation(Placement(visible = true, transformation(origin = {-107.7833, 40.985}, extent = {{-5.0, -5.0}, {5.0, 5.0}}, rotation = 0)));
      Modelica.Blocks.Sources.Step step2(height = -0.0005, startTime = 2.1) annotation(Placement(visible = true, transformation(origin = {-107.7833, 25.985}, extent = {{-5.0, -5.0}, {5.0, 5.0}}, rotation = 0)));
      Modelica.Blocks.Sources.Sine sine1(amplitude = 0.001, freqHz = 0.2) annotation(Placement(visible = true, transformation(origin = {-107.7833, 10.4652}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}}, rotation = 0)));
      Modelica.Blocks.Math.Add add2(k2 = -1) annotation(Placement(visible = true, transformation(origin = {-79.1062, 14.6621}, extent = {{-6.3229, -6.3229}, {6.3229, 6.3229}}, rotation = 0)));
      Modelica.Blocks.Sources.Sine sine2(amplitude = 0.001, freqHz = 0.2, startTime = 5) annotation(Placement(visible = true, transformation(origin = {-107.3823, -5.5198}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}}, rotation = 0)));
      Modelica.Blocks.Sources.Sine sine3(amplitude = 0.001, freqHz = 0.2, startTime = 10) annotation(Placement(visible = true, transformation(origin = {-107.3823, -76.5048}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}}, rotation = 0)));
      Modelica.Blocks.Math.Add add3(k2 = -1) annotation(Placement(visible = true, transformation(origin = {-79.1062, -56.3229}, extent = {{-6.3229, -6.3229}, {6.3229, 6.3229}}, rotation = 0)));
      Modelica.Blocks.Sources.Sine sine4(amplitude = 0.001, freqHz = 0.2, startTime = 5) annotation(Placement(visible = true, transformation(origin = {-107.7833, -60.5198}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}}, rotation = 0)));
      Modelica.Blocks.Sources.Step step3(height = -0.0005, startTime = 7.1) annotation(Placement(visible = true, transformation(origin = {-107.7833, -45.0}, extent = {{-5.0, -5.0}, {5.0, 5.0}}, rotation = 0)));
      Modelica.Blocks.Sources.Step step4(height = 0.0005, startTime = 7) annotation(Placement(visible = true, transformation(origin = {-107.7833, -30.0}, extent = {{-5.0, -5.0}, {5.0, 5.0}}, rotation = 0)));
      Modelica.Blocks.Math.Add add4 annotation(Placement(visible = true, transformation(origin = {-79.1062, -36.3229}, extent = {{-6.3229, -6.3229}, {6.3229, 6.3229}}, rotation = 0)));
      Modelica.Blocks.Math.Add3 add32 annotation(Placement(visible = true, transformation(origin = {-45.0, -57.0021}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Machines.PSAT.ThirdOrder.Order3_Inputs_Outputs order3_Inputs_Outputs1(p0 = 0.0800989878477798, q0 = 0.0570163388727956, Sn = 20) annotation(Placement(visible = true, transformation(origin = {3.3113, -20.7513}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Loads.PSAT.LOADPQ LOADPQ1(Sn = 10) annotation(Placement(visible = true, transformation(origin = {122.1536, -15.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
    equation
      connect(pwLine4.n, LOADPQ1.p) annotation(Line(visible = true, origin = {101.5768, -15.0}, points = {{-9.5768, 0}, {2, 0}, {2, 0}, {9.5768, 0}}));
      connect(pwLine4.n, pwLine3.n) annotation(Line(visible = true, origin = {92.0, -25.0}, points = {{0.0, 10.0}, {0.0, -10.0}}));
      connect(pwLine3.p, pwLine4.p) annotation(Line(visible = true, origin = {78.0, -25.0}, points = {{0.0, -10.0}, {0.0, 10.0}}));
      connect(pwLine1.n, pwLine3.p) annotation(Line(visible = true, origin = {67.2159, -35.3357}, points = {{-20.3525, -0.3357}, {4.7841, -0.3357}, {4.7841, 0.3357}, {10.7841, 0.3357}}));
      connect(pwLine2.n, pwLine4.p) annotation(Line(visible = true, origin = {67.2159, -15.3357}, points = {{-20.3525, -0.3357}, {4.7841, -0.3357}, {4.7841, 0.3357}, {10.7841, 0.3357}}));
      connect(order3_Inputs_Outputs1.pm0, add32.u3) annotation(Line(visible = true, origin = {-19.0108, -51.4898}, points = {{33.3221, 37.0224}, {41.1619, 37.0224}, {41.1619, -23.5102}, {-38.8284, -23.5102}, {-38.8284, -13.5123}, {-37.9892, -13.5123}}, color = {0, 0, 127}));
      connect(order3_Inputs_Outputs1.vf0, add31.u3) annotation(Line(visible = true, origin = {-21.3443, -2.9483}, points = {{35.6556, -8.803}, {38.6557, -8.803}, {38.6557, -0.1282}, {-38.6557, -0.1282}, {-38.6557, 8.9312}, {-35.6557, 8.9312}}, color = {0, 0, 127}));
      connect(add31.y, order3_Inputs_Outputs1.vf) annotation(Line(visible = true, origin = {-28.1135, -5.371}, points = {{-5.8865, 19.3539}, {-2.8865, 19.3539}, {-2.8865, -9.629}, {-3.8826, -9.629}, {-3.8826, -9.72483}, {19.4248, -9.72483}}, color = {0, 0, 127}));
      connect(add32.y, order3_Inputs_Outputs1.pm) annotation(Line(visible = true, origin = {-28.216, -45.5845}, points = {{-5.784, -11.4176}, {-2.784, -11.4176}, {-2.784, -9.4155}, {-4.0877, -9.4155}, {-4.0877, 20.8332}, {19.5273, 20.8332}}, color = {0, 0, 127}));
      connect(step3.y, add4.u2) annotation(Line(visible = true, origin = {-92.0911, -42.5583}, points = {{-10.1922, -2.4417}, {2.3974, -2.4417}, {2.3974, 2.44166}, {5.39742, 2.44166}}, color = {0, 0, 127}));
      connect(add3.y, add32.u2) annotation(Line(visible = true, origin = {-62.2878, -56.6625}, points = {{-9.86321, 0.3396}, {2.2878, 0.3396}, {2.2878, -0.3396}, {5.2878, -0.3396}}, color = {0, 0, 127}));
      connect(step4.y, add4.u1) annotation(Line(visible = true, origin = {-92.0911, -31.2646}, points = {{-10.1922, 1.2646}, {2.3974, 1.2646}, {2.3974, -1.26456}, {5.39742, -1.26456}}, color = {0, 0, 127}));
      connect(add4.y, add32.u1) annotation(Line(visible = true, origin = {-62.2878, -42.6625}, points = {{-9.86321, 6.3396}, {2.2878, 6.3396}, {2.2878, -6.3396}, {5.2878, -6.3396}}, color = {0, 0, 127}));
      connect(add3.u2, sine3.y) annotation(Line(visible = true, origin = {-95.6692, -69.1821}, points = {{8.97552, 9.06546}, {2.2971, 9.06546}, {2.2971, -5.4041}, {-6.78488, -5.4041}, {-6.78488, -7.3227}}, color = {0, 0, 127}));
      connect(sine4.y, add3.u1) annotation(Line(visible = true, origin = {-93.5606, -55.5207}, points = {{-9.29448, -4.9991}, {-1.4394, -0.9841}, {3.8669, 2.9916}, {6.86692, 2.99154}}, color = {0, 0, 127}));
      connect(sine1.y, add2.u1) annotation(Line(visible = true, origin = {-93.5606, 15.4643}, points = {{-9.29448, -4.9991}, {-1.4394, -0.9841}, {3.8669, 2.9916}, {6.86692, 2.99154}}, color = {0, 0, 127}));
      connect(add2.u2, sine2.y) annotation(Line(visible = true, origin = {-95.6692, 1.8029}, points = {{8.97552, 9.06546}, {2.2971, 9.06546}, {2.2971, -5.4041}, {-6.78488, -5.4041}, {-6.78488, -7.3227}}, color = {0, 0, 127}));
      connect(step2.y, add1.u2) annotation(Line(visible = true, origin = {-92.0911, 28.4267}, points = {{-10.1922, -2.4417}, {2.3974, -2.4417}, {2.3974, 2.44166}, {5.39742, 2.44166}}, color = {0, 0, 127}));
      connect(step1.y, add1.u1) annotation(Line(visible = true, origin = {-92.0911, 39.7204}, points = {{-10.1922, 1.2646}, {2.3974, 1.2646}, {2.3974, -1.26456}, {5.39742, -1.26456}}, color = {0, 0, 127}));
      connect(add1.y, add31.u1) annotation(Line(visible = true, origin = {-62.2878, 28.3225}, points = {{-9.86321, 6.3396}, {2.2878, 6.3396}, {2.2878, -6.3396}, {5.2878, -6.3396}}, color = {0, 0, 127}));
      connect(add2.y, add31.u2) annotation(Line(visible = true, origin = {-62.2878, 14.3225}, points = {{-9.86321, 0.3396}, {2.2878, 0.3396}, {2.2878, -0.3396}, {5.2878, -0.3396}}, color = {0, 0, 127}));
      connect(order3_Inputs_Outputs1.p, pwLine2.p) annotation(Line(visible = true, origin = {25.2254, -18.2865}, points = {{-10.9141, -2.61516}, {1.638, -2.6151}, {1.638, 2.6151}, {7.638, 2.6151}}));
      connect(pwLine1.n, pwLine2.n) annotation(Line(visible = true, origin = {46.8634, -25.6714}, points = {{-0.0, -10.0}, {-0.0, 10.0}}));
      connect(pwLine2.p, pwLine1.p) annotation(Line(visible = true, origin = {32.8634, -25.6714}, points = {{0.0, 10.0}, {0.0, -10.0}}));
      annotation(Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5}), graphics = {Text(visible = true, origin = {39.8634, 3.4703}, fillPattern = FillPattern.Solid, extent = {{-35.0, -5.8583}, {35.0, 5.8583}}, textString = "SystemSbase=100 MVA", fontName = "Arial")}));
    end Loadtestpq;

    model Loadtestexponentialrecovery
      PowerSystems.Electrical.Branches.PwLine pwLine1(X = 0.1, R = 0.01, G = 0, B = 0.001 / 2) annotation(Placement(visible = true, transformation(origin = {39.8634, -35.6714}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine2(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {39.8634, -15.6714}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine3(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {85.0, -35.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine4(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {85.0, -15.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      Modelica.Blocks.Math.Add3 add31 annotation(Placement(visible = true, transformation(origin = {-45.0, 13.9829}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      Modelica.Blocks.Math.Add add1 annotation(Placement(visible = true, transformation(origin = {-79.1062, 34.6621}, extent = {{-6.3229, -6.3229}, {6.3229, 6.3229}}, rotation = 0)));
      Modelica.Blocks.Sources.Step step1(height = 0.0005, startTime = 2) annotation(Placement(visible = true, transformation(origin = {-107.7833, 40.985}, extent = {{-5.0, -5.0}, {5.0, 5.0}}, rotation = 0)));
      Modelica.Blocks.Sources.Step step2(height = -0.0005, startTime = 2.1) annotation(Placement(visible = true, transformation(origin = {-107.7833, 25.985}, extent = {{-5.0, -5.0}, {5.0, 5.0}}, rotation = 0)));
      Modelica.Blocks.Sources.Sine sine1(amplitude = 0.001, freqHz = 0.2) annotation(Placement(visible = true, transformation(origin = {-107.7833, 10.4652}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}}, rotation = 0)));
      Modelica.Blocks.Math.Add add2(k2 = -1) annotation(Placement(visible = true, transformation(origin = {-79.1062, 14.6621}, extent = {{-6.3229, -6.3229}, {6.3229, 6.3229}}, rotation = 0)));
      Modelica.Blocks.Sources.Sine sine2(amplitude = 0.001, freqHz = 0.2, startTime = 5) annotation(Placement(visible = true, transformation(origin = {-107.3823, -5.5198}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}}, rotation = 0)));
      Modelica.Blocks.Sources.Sine sine3(amplitude = 0.001, freqHz = 0.2, startTime = 10) annotation(Placement(visible = true, transformation(origin = {-107.3823, -76.5048}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}}, rotation = 0)));
      Modelica.Blocks.Math.Add add3(k2 = -1) annotation(Placement(visible = true, transformation(origin = {-79.1062, -56.3229}, extent = {{-6.3229, -6.3229}, {6.3229, 6.3229}}, rotation = 0)));
      Modelica.Blocks.Sources.Sine sine4(amplitude = 0.001, freqHz = 0.2, startTime = 5) annotation(Placement(visible = true, transformation(origin = {-107.7833, -60.5198}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}}, rotation = 0)));
      Modelica.Blocks.Sources.Step step3(height = -0.0005, startTime = 7.1) annotation(Placement(visible = true, transformation(origin = {-107.7833, -45.0}, extent = {{-5.0, -5.0}, {5.0, 5.0}}, rotation = 0)));
      Modelica.Blocks.Sources.Step step4(height = 0.0005, startTime = 7) annotation(Placement(visible = true, transformation(origin = {-107.7833, -30.0}, extent = {{-5.0, -5.0}, {5.0, 5.0}}, rotation = 0)));
      Modelica.Blocks.Math.Add add4 annotation(Placement(visible = true, transformation(origin = {-79.1062, -36.3229}, extent = {{-6.3229, -6.3229}, {6.3229, 6.3229}}, rotation = 0)));
      Modelica.Blocks.Math.Add3 add32 annotation(Placement(visible = true, transformation(origin = {-45.0, -57.0021}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Machines.PSAT.ThirdOrder.Order3_Inputs_Outputs order3_Inputs_Outputs1(p0 = 0.0800989878477798, q0 = 0.0570163388727956, Sn = 20) annotation(Placement(visible = true, transformation(origin = {3.3113, -20.7513}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Loads.PSAT.ExponentialRecovery exponentialRecovery1(Vo = 0.993325452568749, alpha_t = 1.5, beta_t = 1.5, Sn = 10) annotation(Placement(visible = true, transformation(origin = {125.0, -17.844}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
    equation
      connect(pwLine4.n, exponentialRecovery1.p) annotation(Line(visible = true, origin = {107.0, -16.422}, points = {{-15.0, 1.422}, {4.0, 1.422}, {4.0, -1.422}, {7.0, -1.422}}));
      connect(pwLine4.n, pwLine3.n) annotation(Line(visible = true, origin = {92.0, -25.0}, points = {{0.0, 10.0}, {0.0, -10.0}}));
      connect(pwLine3.p, pwLine4.p) annotation(Line(visible = true, origin = {78.0, -25.0}, points = {{0.0, -10.0}, {0.0, 10.0}}));
      connect(pwLine1.n, pwLine3.p) annotation(Line(visible = true, origin = {67.2159, -35.3357}, points = {{-20.3525, -0.3357}, {4.7841, -0.3357}, {4.7841, 0.3357}, {10.7841, 0.3357}}));
      connect(pwLine2.n, pwLine4.p) annotation(Line(visible = true, origin = {67.2159, -15.3357}, points = {{-20.3525, -0.3357}, {4.7841, -0.3357}, {4.7841, 0.3357}, {10.7841, 0.3357}}));
      connect(order3_Inputs_Outputs1.pm0, add32.u3) annotation(Line(visible = true, origin = {-19.0108, -51.4898}, points = {{33.3221, 37.0224}, {41.1619, 37.0224}, {41.1619, -23.5102}, {-38.8284, -23.5102}, {-38.8284, -13.5123}, {-37.9892, -13.5123}}, color = {0, 0, 127}));
      connect(order3_Inputs_Outputs1.vf0, add31.u3) annotation(Line(visible = true, origin = {-21.3443, -2.9483}, points = {{35.6556, -8.803}, {38.6557, -8.803}, {38.6557, -0.1282}, {-38.6557, -0.1282}, {-38.6557, 8.9312}, {-35.6557, 8.9312}}, color = {0, 0, 127}));
      connect(add31.y, order3_Inputs_Outputs1.vf) annotation(Line(visible = true, origin = {-28.1135, -5.371}, points = {{-5.8865, 19.3539}, {-2.8865, 19.3539}, {-2.8865, -9.629}, {-3.8826, -9.629}, {-3.8826, -9.72483}, {19.4248, -9.72483}}, color = {0, 0, 127}));
      connect(add32.y, order3_Inputs_Outputs1.pm) annotation(Line(visible = true, origin = {-28.216, -45.5845}, points = {{-5.784, -11.4176}, {-2.784, -11.4176}, {-2.784, -9.4155}, {-4.0877, -9.4155}, {-4.0877, 20.8332}, {19.5273, 20.8332}}, color = {0, 0, 127}));
      connect(step3.y, add4.u2) annotation(Line(visible = true, origin = {-92.0911, -42.5583}, points = {{-10.1922, -2.4417}, {2.3974, -2.4417}, {2.3974, 2.44166}, {5.39742, 2.44166}}, color = {0, 0, 127}));
      connect(add3.y, add32.u2) annotation(Line(visible = true, origin = {-62.2878, -56.6625}, points = {{-9.86321, 0.3396}, {2.2878, 0.3396}, {2.2878, -0.3396}, {5.2878, -0.3396}}, color = {0, 0, 127}));
      connect(step4.y, add4.u1) annotation(Line(visible = true, origin = {-92.0911, -31.2646}, points = {{-10.1922, 1.2646}, {2.3974, 1.2646}, {2.3974, -1.26456}, {5.39742, -1.26456}}, color = {0, 0, 127}));
      connect(add4.y, add32.u1) annotation(Line(visible = true, origin = {-62.2878, -42.6625}, points = {{-9.86321, 6.3396}, {2.2878, 6.3396}, {2.2878, -6.3396}, {5.2878, -6.3396}}, color = {0, 0, 127}));
      connect(add3.u2, sine3.y) annotation(Line(visible = true, origin = {-95.6692, -69.1821}, points = {{8.97552, 9.06546}, {2.2971, 9.06546}, {2.2971, -5.4041}, {-6.78488, -5.4041}, {-6.78488, -7.3227}}, color = {0, 0, 127}));
      connect(sine4.y, add3.u1) annotation(Line(visible = true, origin = {-93.5606, -55.5207}, points = {{-9.29448, -4.9991}, {-1.4394, -0.9841}, {3.8669, 2.9916}, {6.86692, 2.99154}}, color = {0, 0, 127}));
      connect(sine1.y, add2.u1) annotation(Line(visible = true, origin = {-93.5606, 15.4643}, points = {{-9.29448, -4.9991}, {-1.4394, -0.9841}, {3.8669, 2.9916}, {6.86692, 2.99154}}, color = {0, 0, 127}));
      connect(add2.u2, sine2.y) annotation(Line(visible = true, origin = {-95.6692, 1.8029}, points = {{8.97552, 9.06546}, {2.2971, 9.06546}, {2.2971, -5.4041}, {-6.78488, -5.4041}, {-6.78488, -7.3227}}, color = {0, 0, 127}));
      connect(step2.y, add1.u2) annotation(Line(visible = true, origin = {-92.0911, 28.4267}, points = {{-10.1922, -2.4417}, {2.3974, -2.4417}, {2.3974, 2.44166}, {5.39742, 2.44166}}, color = {0, 0, 127}));
      connect(step1.y, add1.u1) annotation(Line(visible = true, origin = {-92.0911, 39.7204}, points = {{-10.1922, 1.2646}, {2.3974, 1.2646}, {2.3974, -1.26456}, {5.39742, -1.26456}}, color = {0, 0, 127}));
      connect(add1.y, add31.u1) annotation(Line(visible = true, origin = {-62.2878, 28.3225}, points = {{-9.86321, 6.3396}, {2.2878, 6.3396}, {2.2878, -6.3396}, {5.2878, -6.3396}}, color = {0, 0, 127}));
      connect(add2.y, add31.u2) annotation(Line(visible = true, origin = {-62.2878, 14.3225}, points = {{-9.86321, 0.3396}, {2.2878, 0.3396}, {2.2878, -0.3396}, {5.2878, -0.3396}}, color = {0, 0, 127}));
      connect(order3_Inputs_Outputs1.p, pwLine2.p) annotation(Line(visible = true, origin = {25.2254, -18.2865}, points = {{-10.9141, -2.61516}, {1.638, -2.6151}, {1.638, 2.6151}, {7.638, 2.6151}}));
      connect(pwLine1.n, pwLine2.n) annotation(Line(visible = true, origin = {46.8634, -25.6714}, points = {{-0.0, -10.0}, {-0.0, 10.0}}));
      connect(pwLine2.p, pwLine1.p) annotation(Line(visible = true, origin = {32.8634, -25.6714}, points = {{0.0, 10.0}, {0.0, -10.0}}));
      annotation(Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5}), graphics = {Text(visible = true, origin = {39.8634, 3.4703}, fillPattern = FillPattern.Solid, extent = {{-35.0, -5.8583}, {35.0, 5.8583}}, textString = "SystemSbase=100 MVA", fontName = "Arial")}));
    end Loadtestexponentialrecovery;

    model Loadtestvoltagedependantload
      PowerSystems.Electrical.Branches.PwLine pwLine1(X = 0.1, R = 0.01, G = 0, B = 0.001 / 2) annotation(Placement(visible = true, transformation(origin = {39.8634, -35.6714}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine2(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {39.8634, -15.6714}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine3(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {85.0, -35.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine4(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {85.0, -15.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      Modelica.Blocks.Math.Add3 add31 annotation(Placement(visible = true, transformation(origin = {-45.0, 13.9829}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      Modelica.Blocks.Math.Add add1 annotation(Placement(visible = true, transformation(origin = {-79.1062, 34.6621}, extent = {{-6.3229, -6.3229}, {6.3229, 6.3229}}, rotation = 0)));
      Modelica.Blocks.Sources.Step step1(height = 0.0005, startTime = 2) annotation(Placement(visible = true, transformation(origin = {-107.7833, 40.985}, extent = {{-5.0, -5.0}, {5.0, 5.0}}, rotation = 0)));
      Modelica.Blocks.Sources.Step step2(height = -0.0005, startTime = 2.1) annotation(Placement(visible = true, transformation(origin = {-107.7833, 25.985}, extent = {{-5.0, -5.0}, {5.0, 5.0}}, rotation = 0)));
      Modelica.Blocks.Sources.Sine sine1(amplitude = 0.001, freqHz = 0.2) annotation(Placement(visible = true, transformation(origin = {-107.7833, 10.4652}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}}, rotation = 0)));
      Modelica.Blocks.Math.Add add2(k2 = -1) annotation(Placement(visible = true, transformation(origin = {-79.1062, 14.6621}, extent = {{-6.3229, -6.3229}, {6.3229, 6.3229}}, rotation = 0)));
      Modelica.Blocks.Sources.Sine sine2(amplitude = 0.001, freqHz = 0.2, startTime = 5) annotation(Placement(visible = true, transformation(origin = {-107.3823, -5.5198}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}}, rotation = 0)));
      Modelica.Blocks.Sources.Sine sine3(amplitude = 0.001, freqHz = 0.2, startTime = 10) annotation(Placement(visible = true, transformation(origin = {-107.3823, -76.5048}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}}, rotation = 0)));
      Modelica.Blocks.Math.Add add3(k2 = -1) annotation(Placement(visible = true, transformation(origin = {-79.1062, -56.3229}, extent = {{-6.3229, -6.3229}, {6.3229, 6.3229}}, rotation = 0)));
      Modelica.Blocks.Sources.Sine sine4(amplitude = 0.001, freqHz = 0.2, startTime = 5) annotation(Placement(visible = true, transformation(origin = {-107.7833, -60.5198}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}}, rotation = 0)));
      Modelica.Blocks.Sources.Step step3(height = -0.0005, startTime = 7.1) annotation(Placement(visible = true, transformation(origin = {-107.7833, -45.0}, extent = {{-5.0, -5.0}, {5.0, 5.0}}, rotation = 0)));
      Modelica.Blocks.Sources.Step step4(height = 0.0005, startTime = 7) annotation(Placement(visible = true, transformation(origin = {-107.7833, -30.0}, extent = {{-5.0, -5.0}, {5.0, 5.0}}, rotation = 0)));
      Modelica.Blocks.Math.Add add4 annotation(Placement(visible = true, transformation(origin = {-79.1062, -36.3229}, extent = {{-6.3229, -6.3229}, {6.3229, 6.3229}}, rotation = 0)));
      Modelica.Blocks.Math.Add3 add32 annotation(Placement(visible = true, transformation(origin = {-45.0, -57.0021}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Machines.PSAT.ThirdOrder.Order3_Inputs_Outputs order3_Inputs_Outputs1(p0 = 0.0800989878477798, q0 = 0.0570163388727956, Sn = 20) annotation(Placement(visible = true, transformation(origin = {3.3113, -20.7513}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Loads.PSAT.VoltDepend voltDepend1(Sn = 10, Vo = 0.993325452568749) annotation(Placement(visible = true, transformation(origin = {125.0, -45.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
    equation
      connect(pwLine3.n, voltDepend1.p) annotation(Line(visible = true, origin = {107.0, -40.0}, points = {{-15.0, 5.0}, {4.0, 5.0}, {4.0, -5.0}, {7.0, -5.0}}));
      connect(pwLine4.n, pwLine3.n) annotation(Line(visible = true, origin = {92.0, -25.0}, points = {{0.0, 10.0}, {0.0, -10.0}}));
      connect(pwLine3.p, pwLine4.p) annotation(Line(visible = true, origin = {78.0, -25.0}, points = {{0.0, -10.0}, {0.0, 10.0}}));
      connect(pwLine1.n, pwLine3.p) annotation(Line(visible = true, origin = {67.2159, -35.3357}, points = {{-20.3525, -0.3357}, {4.7841, -0.3357}, {4.7841, 0.3357}, {10.7841, 0.3357}}));
      connect(pwLine2.n, pwLine4.p) annotation(Line(visible = true, origin = {67.2159, -15.3357}, points = {{-20.3525, -0.3357}, {4.7841, -0.3357}, {4.7841, 0.3357}, {10.7841, 0.3357}}));
      connect(order3_Inputs_Outputs1.pm0, add32.u3) annotation(Line(visible = true, origin = {-19.0108, -51.4898}, points = {{33.3221, 37.0224}, {41.1619, 37.0224}, {41.1619, -23.5102}, {-38.8284, -23.5102}, {-38.8284, -13.5123}, {-37.9892, -13.5123}}, color = {0, 0, 127}));
      connect(order3_Inputs_Outputs1.vf0, add31.u3) annotation(Line(visible = true, origin = {-21.3443, -2.9483}, points = {{35.6556, -8.803}, {38.6557, -8.803}, {38.6557, -0.1282}, {-38.6557, -0.1282}, {-38.6557, 8.9312}, {-35.6557, 8.9312}}, color = {0, 0, 127}));
      connect(add31.y, order3_Inputs_Outputs1.vf) annotation(Line(visible = true, origin = {-28.1135, -5.371}, points = {{-5.8865, 19.3539}, {-2.8865, 19.3539}, {-2.8865, -9.629}, {-3.8826, -9.629}, {-3.8826, -9.72483}, {19.4248, -9.72483}}, color = {0, 0, 127}));
      connect(add32.y, order3_Inputs_Outputs1.pm) annotation(Line(visible = true, origin = {-28.216, -45.5845}, points = {{-5.784, -11.4176}, {-2.784, -11.4176}, {-2.784, -9.4155}, {-4.0877, -9.4155}, {-4.0877, 20.8332}, {19.5273, 20.8332}}, color = {0, 0, 127}));
      connect(step3.y, add4.u2) annotation(Line(visible = true, origin = {-92.0911, -42.5583}, points = {{-10.1922, -2.4417}, {2.3974, -2.4417}, {2.3974, 2.44166}, {5.39742, 2.44166}}, color = {0, 0, 127}));
      connect(add3.y, add32.u2) annotation(Line(visible = true, origin = {-62.2878, -56.6625}, points = {{-9.86321, 0.3396}, {2.2878, 0.3396}, {2.2878, -0.3396}, {5.2878, -0.3396}}, color = {0, 0, 127}));
      connect(step4.y, add4.u1) annotation(Line(visible = true, origin = {-92.0911, -31.2646}, points = {{-10.1922, 1.2646}, {2.3974, 1.2646}, {2.3974, -1.26456}, {5.39742, -1.26456}}, color = {0, 0, 127}));
      connect(add4.y, add32.u1) annotation(Line(visible = true, origin = {-62.2878, -42.6625}, points = {{-9.86321, 6.3396}, {2.2878, 6.3396}, {2.2878, -6.3396}, {5.2878, -6.3396}}, color = {0, 0, 127}));
      connect(add3.u2, sine3.y) annotation(Line(visible = true, origin = {-95.6692, -69.1821}, points = {{8.97552, 9.06546}, {2.2971, 9.06546}, {2.2971, -5.4041}, {-6.78488, -5.4041}, {-6.78488, -7.3227}}, color = {0, 0, 127}));
      connect(sine4.y, add3.u1) annotation(Line(visible = true, origin = {-93.5606, -55.5207}, points = {{-9.29448, -4.9991}, {-1.4394, -0.9841}, {3.8669, 2.9916}, {6.86692, 2.99154}}, color = {0, 0, 127}));
      connect(sine1.y, add2.u1) annotation(Line(visible = true, origin = {-93.5606, 15.4643}, points = {{-9.29448, -4.9991}, {-1.4394, -0.9841}, {3.8669, 2.9916}, {6.86692, 2.99154}}, color = {0, 0, 127}));
      connect(add2.u2, sine2.y) annotation(Line(visible = true, origin = {-95.6692, 1.8029}, points = {{8.97552, 9.06546}, {2.2971, 9.06546}, {2.2971, -5.4041}, {-6.78488, -5.4041}, {-6.78488, -7.3227}}, color = {0, 0, 127}));
      connect(step2.y, add1.u2) annotation(Line(visible = true, origin = {-92.0911, 28.4267}, points = {{-10.1922, -2.4417}, {2.3974, -2.4417}, {2.3974, 2.44166}, {5.39742, 2.44166}}, color = {0, 0, 127}));
      connect(step1.y, add1.u1) annotation(Line(visible = true, origin = {-92.0911, 39.7204}, points = {{-10.1922, 1.2646}, {2.3974, 1.2646}, {2.3974, -1.26456}, {5.39742, -1.26456}}, color = {0, 0, 127}));
      connect(add1.y, add31.u1) annotation(Line(visible = true, origin = {-62.2878, 28.3225}, points = {{-9.86321, 6.3396}, {2.2878, 6.3396}, {2.2878, -6.3396}, {5.2878, -6.3396}}, color = {0, 0, 127}));
      connect(add2.y, add31.u2) annotation(Line(visible = true, origin = {-62.2878, 14.3225}, points = {{-9.86321, 0.3396}, {2.2878, 0.3396}, {2.2878, -0.3396}, {5.2878, -0.3396}}, color = {0, 0, 127}));
      connect(order3_Inputs_Outputs1.p, pwLine2.p) annotation(Line(visible = true, origin = {25.2254, -18.2865}, points = {{-10.9141, -2.61516}, {1.638, -2.6151}, {1.638, 2.6151}, {7.638, 2.6151}}));
      connect(pwLine1.n, pwLine2.n) annotation(Line(visible = true, origin = {46.8634, -25.6714}, points = {{-0.0, -10.0}, {-0.0, 10.0}}));
      connect(pwLine2.p, pwLine1.p) annotation(Line(visible = true, origin = {32.8634, -25.6714}, points = {{0.0, 10.0}, {0.0, -10.0}}));
      annotation(Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5}), graphics = {Text(visible = true, origin = {39.8634, 3.4703}, fillPattern = FillPattern.Solid, extent = {{-35.0, -5.8583}, {35.0, 5.8583}}, textString = "SystemSbase=100 MVA", fontName = "Arial")}));
    end Loadtestvoltagedependantload;

    model Loadtestzip
      PowerSystems.Electrical.Branches.PwLine pwLine1(X = 0.1, R = 0.01, G = 0, B = 0.001 / 2) annotation(Placement(visible = true, transformation(origin = {39.8634, -35.6714}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine2(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {39.8634, -15.6714}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine3(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {85.0, -35.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine4(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {85.0, -15.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      Modelica.Blocks.Math.Add3 add31 annotation(Placement(visible = true, transformation(origin = {-45.0, 13.9829}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      Modelica.Blocks.Math.Add add1 annotation(Placement(visible = true, transformation(origin = {-79.1062, 34.6621}, extent = {{-6.3229, -6.3229}, {6.3229, 6.3229}}, rotation = 0)));
      Modelica.Blocks.Sources.Step step1(height = 0.0005, startTime = 2) annotation(Placement(visible = true, transformation(origin = {-107.7833, 40.985}, extent = {{-5.0, -5.0}, {5.0, 5.0}}, rotation = 0)));
      Modelica.Blocks.Sources.Step step2(height = -0.0005, startTime = 2.1) annotation(Placement(visible = true, transformation(origin = {-107.7833, 25.985}, extent = {{-5.0, -5.0}, {5.0, 5.0}}, rotation = 0)));
      Modelica.Blocks.Sources.Sine sine1(amplitude = 0.001, freqHz = 0.2) annotation(Placement(visible = true, transformation(origin = {-107.7833, 10.4652}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}}, rotation = 0)));
      Modelica.Blocks.Math.Add add2(k2 = -1) annotation(Placement(visible = true, transformation(origin = {-79.1062, 14.6621}, extent = {{-6.3229, -6.3229}, {6.3229, 6.3229}}, rotation = 0)));
      Modelica.Blocks.Sources.Sine sine2(amplitude = 0.001, freqHz = 0.2, startTime = 5) annotation(Placement(visible = true, transformation(origin = {-107.3823, -5.5198}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}}, rotation = 0)));
      Modelica.Blocks.Sources.Sine sine3(amplitude = 0.001, freqHz = 0.2, startTime = 10) annotation(Placement(visible = true, transformation(origin = {-107.3823, -76.5048}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}}, rotation = 0)));
      Modelica.Blocks.Math.Add add3(k2 = -1) annotation(Placement(visible = true, transformation(origin = {-79.1062, -56.3229}, extent = {{-6.3229, -6.3229}, {6.3229, 6.3229}}, rotation = 0)));
      Modelica.Blocks.Sources.Sine sine4(amplitude = 0.001, freqHz = 0.2, startTime = 5) annotation(Placement(visible = true, transformation(origin = {-107.7833, -60.5198}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}}, rotation = 0)));
      Modelica.Blocks.Sources.Step step3(height = -0.0005, startTime = 7.1) annotation(Placement(visible = true, transformation(origin = {-107.7833, -45.0}, extent = {{-5.0, -5.0}, {5.0, 5.0}}, rotation = 0)));
      Modelica.Blocks.Sources.Step step4(height = 0.0005, startTime = 7) annotation(Placement(visible = true, transformation(origin = {-107.7833, -30.0}, extent = {{-5.0, -5.0}, {5.0, 5.0}}, rotation = 0)));
      Modelica.Blocks.Math.Add add4 annotation(Placement(visible = true, transformation(origin = {-79.1062, -36.3229}, extent = {{-6.3229, -6.3229}, {6.3229, 6.3229}}, rotation = 0)));
      Modelica.Blocks.Math.Add3 add32 annotation(Placement(visible = true, transformation(origin = {-45.0, -57.0021}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Machines.PSAT.ThirdOrder.Order3_Inputs_Outputs order3_Inputs_Outputs1(p0 = 0.08009898784778, q0 = 0.0570163388728, Sn = 20) annotation(Placement(visible = true, transformation(origin = {3.3113, -20.7513}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Loads.PSAT.ZIP ZIP1(Sn = 10, Vo = 0.993325452568749, Pz = 0.5, Pi = 0.3, Qz = 0.5, Qi = 0.3) annotation(Placement(visible = true, transformation(origin = {123.3697, -10.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
    equation
      connect(pwLine4.n, ZIP1.p) annotation(Line(visible = true, origin = {105.7773, -12.5}, points = {{-13.7773, -2.5}, {3.5924, -2.5}, {3.5924, 2.5}, {6.5924, 2.5}}));
      connect(pwLine4.n, pwLine3.n) annotation(Line(visible = true, origin = {92.0, -25.0}, points = {{0.0, 10.0}, {0.0, -10.0}}));
      connect(pwLine3.p, pwLine4.p) annotation(Line(visible = true, origin = {78.0, -25.0}, points = {{0.0, -10.0}, {0.0, 10.0}}));
      connect(pwLine1.n, pwLine3.p) annotation(Line(visible = true, origin = {67.2159, -35.3357}, points = {{-20.3525, -0.3357}, {4.7841, -0.3357}, {4.7841, 0.3357}, {10.7841, 0.3357}}));
      connect(pwLine2.n, pwLine4.p) annotation(Line(visible = true, origin = {67.2159, -15.3357}, points = {{-20.3525, -0.3357}, {4.7841, -0.3357}, {4.7841, 0.3357}, {10.7841, 0.3357}}));
      connect(order3_Inputs_Outputs1.pm0, add32.u3) annotation(Line(visible = true, origin = {-19.0108, -51.4898}, points = {{33.3221, 37.0224}, {41.1619, 37.0224}, {41.1619, -23.5102}, {-38.8284, -23.5102}, {-38.8284, -13.5123}, {-37.9892, -13.5123}}, color = {0, 0, 127}));
      connect(order3_Inputs_Outputs1.vf0, add31.u3) annotation(Line(visible = true, origin = {-21.3443, -2.9483}, points = {{35.6556, -8.803}, {38.6557, -8.803}, {38.6557, -0.1282}, {-38.6557, -0.1282}, {-38.6557, 8.9312}, {-35.6557, 8.9312}}, color = {0, 0, 127}));
      connect(add31.y, order3_Inputs_Outputs1.vf) annotation(Line(visible = true, origin = {-28.1135, -5.371}, points = {{-5.8865, 19.3539}, {-2.8865, 19.3539}, {-2.8865, -9.629}, {-3.8826, -9.629}, {-3.8826, -9.72483}, {19.4248, -9.72483}}, color = {0, 0, 127}));
      connect(add32.y, order3_Inputs_Outputs1.pm) annotation(Line(visible = true, origin = {-28.216, -45.5845}, points = {{-5.784, -11.4176}, {-2.784, -11.4176}, {-2.784, -9.4155}, {-4.0877, -9.4155}, {-4.0877, 20.8332}, {19.5273, 20.8332}}, color = {0, 0, 127}));
      connect(step3.y, add4.u2) annotation(Line(visible = true, origin = {-92.0911, -42.5583}, points = {{-10.1922, -2.4417}, {2.3974, -2.4417}, {2.3974, 2.44166}, {5.39742, 2.44166}}, color = {0, 0, 127}));
      connect(add3.y, add32.u2) annotation(Line(visible = true, origin = {-62.2878, -56.6625}, points = {{-9.86321, 0.3396}, {2.2878, 0.3396}, {2.2878, -0.3396}, {5.2878, -0.3396}}, color = {0, 0, 127}));
      connect(step4.y, add4.u1) annotation(Line(visible = true, origin = {-92.0911, -31.2646}, points = {{-10.1922, 1.2646}, {2.3974, 1.2646}, {2.3974, -1.26456}, {5.39742, -1.26456}}, color = {0, 0, 127}));
      connect(add4.y, add32.u1) annotation(Line(visible = true, origin = {-62.2878, -42.6625}, points = {{-9.86321, 6.3396}, {2.2878, 6.3396}, {2.2878, -6.3396}, {5.2878, -6.3396}}, color = {0, 0, 127}));
      connect(add3.u2, sine3.y) annotation(Line(visible = true, origin = {-95.6692, -69.1821}, points = {{8.97552, 9.06546}, {2.2971, 9.06546}, {2.2971, -5.4041}, {-6.78488, -5.4041}, {-6.78488, -7.3227}}, color = {0, 0, 127}));
      connect(sine4.y, add3.u1) annotation(Line(visible = true, origin = {-93.5606, -55.5207}, points = {{-9.29448, -4.9991}, {-1.4394, -0.9841}, {3.8669, 2.9916}, {6.86692, 2.99154}}, color = {0, 0, 127}));
      connect(sine1.y, add2.u1) annotation(Line(visible = true, origin = {-93.5606, 15.4643}, points = {{-9.29448, -4.9991}, {-1.4394, -0.9841}, {3.8669, 2.9916}, {6.86692, 2.99154}}, color = {0, 0, 127}));
      connect(add2.u2, sine2.y) annotation(Line(visible = true, origin = {-95.6692, 1.8029}, points = {{8.97552, 9.06546}, {2.2971, 9.06546}, {2.2971, -5.4041}, {-6.78488, -5.4041}, {-6.78488, -7.3227}}, color = {0, 0, 127}));
      connect(step2.y, add1.u2) annotation(Line(visible = true, origin = {-92.0911, 28.4267}, points = {{-10.1922, -2.4417}, {2.3974, -2.4417}, {2.3974, 2.44166}, {5.39742, 2.44166}}, color = {0, 0, 127}));
      connect(step1.y, add1.u1) annotation(Line(visible = true, origin = {-92.0911, 39.7204}, points = {{-10.1922, 1.2646}, {2.3974, 1.2646}, {2.3974, -1.26456}, {5.39742, -1.26456}}, color = {0, 0, 127}));
      connect(add1.y, add31.u1) annotation(Line(visible = true, origin = {-62.2878, 28.3225}, points = {{-9.86321, 6.3396}, {2.2878, 6.3396}, {2.2878, -6.3396}, {5.2878, -6.3396}}, color = {0, 0, 127}));
      connect(add2.y, add31.u2) annotation(Line(visible = true, origin = {-62.2878, 14.3225}, points = {{-9.86321, 0.3396}, {2.2878, 0.3396}, {2.2878, -0.3396}, {5.2878, -0.3396}}, color = {0, 0, 127}));
      connect(order3_Inputs_Outputs1.p, pwLine2.p) annotation(Line(visible = true, origin = {25.2254, -18.2865}, points = {{-10.9141, -2.61516}, {1.638, -2.6151}, {1.638, 2.6151}, {7.638, 2.6151}}));
      connect(pwLine1.n, pwLine2.n) annotation(Line(visible = true, origin = {46.8634, -25.6714}, points = {{-0.0, -10.0}, {-0.0, 10.0}}));
      connect(pwLine2.p, pwLine1.p) annotation(Line(visible = true, origin = {32.8634, -25.6714}, points = {{0.0, 10.0}, {0.0, -10.0}}));
      annotation(Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5}), graphics = {Text(visible = true, origin = {39.8634, 3.4703}, fillPattern = FillPattern.Solid, extent = {{-35.0, -5.8583}, {35.0, 5.8583}}, textString = "SystemSbase=100 MVA", fontName = "Arial")}));
    end Loadtestzip;

    model Loadtestfreq
      PowerSystems.Electrical.Branches.PwLine pwLine1(X = 0.1, R = 0.01, G = 0, B = 0.001 / 2) annotation(Placement(visible = true, transformation(origin = {39.8634, -35.6714}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine2(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {39.8634, -15.6714}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine3(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {85.0, -35.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine4(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {85.0, -15.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      Modelica.Blocks.Math.Add3 add31 annotation(Placement(visible = true, transformation(origin = {-45.0, 13.9829}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      Modelica.Blocks.Math.Add add1 annotation(Placement(visible = true, transformation(origin = {-79.1062, 34.6621}, extent = {{-6.3229, -6.3229}, {6.3229, 6.3229}}, rotation = 0)));
      Modelica.Blocks.Sources.Step step1(height = 0.0005, startTime = 2) annotation(Placement(visible = true, transformation(origin = {-107.7833, 40.985}, extent = {{-5.0, -5.0}, {5.0, 5.0}}, rotation = 0)));
      Modelica.Blocks.Sources.Step step2(height = -0.0005, startTime = 2.1) annotation(Placement(visible = true, transformation(origin = {-107.7833, 25.985}, extent = {{-5.0, -5.0}, {5.0, 5.0}}, rotation = 0)));
      Modelica.Blocks.Sources.Sine sine1(amplitude = 0.001, freqHz = 0.2) annotation(Placement(visible = true, transformation(origin = {-107.7833, 10.4652}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}}, rotation = 0)));
      Modelica.Blocks.Math.Add add2(k2 = -1) annotation(Placement(visible = true, transformation(origin = {-79.1062, 14.6621}, extent = {{-6.3229, -6.3229}, {6.3229, 6.3229}}, rotation = 0)));
      Modelica.Blocks.Sources.Sine sine2(amplitude = 0.001, freqHz = 0.2, startTime = 5) annotation(Placement(visible = true, transformation(origin = {-107.3823, -5.5198}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}}, rotation = 0)));
      Modelica.Blocks.Sources.Sine sine3(amplitude = 0.001, freqHz = 0.2, startTime = 10) annotation(Placement(visible = true, transformation(origin = {-107.3823, -76.5048}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}}, rotation = 0)));
      Modelica.Blocks.Math.Add add3(k2 = -1) annotation(Placement(visible = true, transformation(origin = {-79.1062, -56.3229}, extent = {{-6.3229, -6.3229}, {6.3229, 6.3229}}, rotation = 0)));
      Modelica.Blocks.Sources.Sine sine4(amplitude = 0.001, freqHz = 0.2, startTime = 5) annotation(Placement(visible = true, transformation(origin = {-107.7833, -60.5198}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}}, rotation = 0)));
      Modelica.Blocks.Sources.Step step3(height = -0.0005, startTime = 7.1) annotation(Placement(visible = true, transformation(origin = {-107.7833, -45.0}, extent = {{-5.0, -5.0}, {5.0, 5.0}}, rotation = 0)));
      Modelica.Blocks.Sources.Step step4(height = 0.0005, startTime = 7) annotation(Placement(visible = true, transformation(origin = {-107.7833, -30.0}, extent = {{-5.0, -5.0}, {5.0, 5.0}}, rotation = 0)));
      Modelica.Blocks.Math.Add add4 annotation(Placement(visible = true, transformation(origin = {-79.1062, -36.3229}, extent = {{-6.3229, -6.3229}, {6.3229, 6.3229}}, rotation = 0)));
      Modelica.Blocks.Math.Add3 add32 annotation(Placement(visible = true, transformation(origin = {-45.0, -57.0021}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Machines.PSAT.ThirdOrder.Order3_Inputs_Outputs order3_Inputs_Outputs1(p0 = 0.0800989878477798, q0 = 0.0570163388727956, Sn = 20) annotation(Placement(visible = true, transformation(origin = {3.3113, -20.7513}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Loads.PSAT.FrequencyDependentLoad frequencyDependentLoad1(alpha_p = 0, beta_p = 1, beta_q = 1, Sn = 10, Vo = 0.993325452568749, Angle0 = -0.00746932024404292, alpha_q = 0, Tf = 0.1) annotation(Placement(visible = true, transformation(origin = {123.3697, -45.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
    equation
      connect(pwLine3.n, frequencyDependentLoad1.p) annotation(Line(visible = true, origin = {105.7773, -40.0}, points = {{-13.7773, 5.0}, {3.5924, 5.0}, {3.5924, -5.0}, {6.5924, -5.0}}));
      connect(pwLine4.n, pwLine3.n) annotation(Line(visible = true, origin = {92.0, -25.0}, points = {{0.0, 10.0}, {0.0, -10.0}}));
      connect(pwLine3.p, pwLine4.p) annotation(Line(visible = true, origin = {78.0, -25.0}, points = {{0.0, -10.0}, {0.0, 10.0}}));
      connect(pwLine1.n, pwLine3.p) annotation(Line(visible = true, origin = {67.2159, -35.3357}, points = {{-20.3525, -0.3357}, {4.7841, -0.3357}, {4.7841, 0.3357}, {10.7841, 0.3357}}));
      connect(pwLine2.n, pwLine4.p) annotation(Line(visible = true, origin = {67.2159, -15.3357}, points = {{-20.3525, -0.3357}, {4.7841, -0.3357}, {4.7841, 0.3357}, {10.7841, 0.3357}}));
      connect(order3_Inputs_Outputs1.pm0, add32.u3) annotation(Line(visible = true, origin = {-19.0108, -51.4898}, points = {{33.3221, 37.0224}, {41.1619, 37.0224}, {41.1619, -23.5102}, {-38.8284, -23.5102}, {-38.8284, -13.5123}, {-37.9892, -13.5123}}, color = {0, 0, 127}));
      connect(order3_Inputs_Outputs1.vf0, add31.u3) annotation(Line(visible = true, origin = {-21.3443, -2.9483}, points = {{35.6556, -8.803}, {38.6557, -8.803}, {38.6557, -0.1282}, {-38.6557, -0.1282}, {-38.6557, 8.9312}, {-35.6557, 8.9312}}, color = {0, 0, 127}));
      connect(add31.y, order3_Inputs_Outputs1.vf) annotation(Line(visible = true, origin = {-28.1135, -5.371}, points = {{-5.8865, 19.3539}, {-2.8865, 19.3539}, {-2.8865, -9.629}, {-3.8826, -9.629}, {-3.8826, -9.72483}, {19.4248, -9.72483}}, color = {0, 0, 127}));
      connect(add32.y, order3_Inputs_Outputs1.pm) annotation(Line(visible = true, origin = {-28.216, -45.5845}, points = {{-5.784, -11.4176}, {-2.784, -11.4176}, {-2.784, -9.4155}, {-4.0877, -9.4155}, {-4.0877, 20.8332}, {19.5273, 20.8332}}, color = {0, 0, 127}));
      connect(step3.y, add4.u2) annotation(Line(visible = true, origin = {-92.0911, -42.5583}, points = {{-10.1922, -2.4417}, {2.3974, -2.4417}, {2.3974, 2.44166}, {5.39742, 2.44166}}, color = {0, 0, 127}));
      connect(add3.y, add32.u2) annotation(Line(visible = true, origin = {-62.2878, -56.6625}, points = {{-9.86321, 0.3396}, {2.2878, 0.3396}, {2.2878, -0.3396}, {5.2878, -0.3396}}, color = {0, 0, 127}));
      connect(step4.y, add4.u1) annotation(Line(visible = true, origin = {-92.0911, -31.2646}, points = {{-10.1922, 1.2646}, {2.3974, 1.2646}, {2.3974, -1.26456}, {5.39742, -1.26456}}, color = {0, 0, 127}));
      connect(add4.y, add32.u1) annotation(Line(visible = true, origin = {-62.2878, -42.6625}, points = {{-9.86321, 6.3396}, {2.2878, 6.3396}, {2.2878, -6.3396}, {5.2878, -6.3396}}, color = {0, 0, 127}));
      connect(add3.u2, sine3.y) annotation(Line(visible = true, origin = {-95.6692, -69.1821}, points = {{8.97552, 9.06546}, {2.2971, 9.06546}, {2.2971, -5.4041}, {-6.78488, -5.4041}, {-6.78488, -7.3227}}, color = {0, 0, 127}));
      connect(sine4.y, add3.u1) annotation(Line(visible = true, origin = {-93.5606, -55.5207}, points = {{-9.29448, -4.9991}, {-1.4394, -0.9841}, {3.8669, 2.9916}, {6.86692, 2.99154}}, color = {0, 0, 127}));
      connect(sine1.y, add2.u1) annotation(Line(visible = true, origin = {-93.5606, 15.4643}, points = {{-9.29448, -4.9991}, {-1.4394, -0.9841}, {3.8669, 2.9916}, {6.86692, 2.99154}}, color = {0, 0, 127}));
      connect(add2.u2, sine2.y) annotation(Line(visible = true, origin = {-95.6692, 1.8029}, points = {{8.97552, 9.06546}, {2.2971, 9.06546}, {2.2971, -5.4041}, {-6.78488, -5.4041}, {-6.78488, -7.3227}}, color = {0, 0, 127}));
      connect(step2.y, add1.u2) annotation(Line(visible = true, origin = {-92.0911, 28.4267}, points = {{-10.1922, -2.4417}, {2.3974, -2.4417}, {2.3974, 2.44166}, {5.39742, 2.44166}}, color = {0, 0, 127}));
      connect(step1.y, add1.u1) annotation(Line(visible = true, origin = {-92.0911, 39.7204}, points = {{-10.1922, 1.2646}, {2.3974, 1.2646}, {2.3974, -1.26456}, {5.39742, -1.26456}}, color = {0, 0, 127}));
      connect(add1.y, add31.u1) annotation(Line(visible = true, origin = {-62.2878, 28.3225}, points = {{-9.86321, 6.3396}, {2.2878, 6.3396}, {2.2878, -6.3396}, {5.2878, -6.3396}}, color = {0, 0, 127}));
      connect(add2.y, add31.u2) annotation(Line(visible = true, origin = {-62.2878, 14.3225}, points = {{-9.86321, 0.3396}, {2.2878, 0.3396}, {2.2878, -0.3396}, {5.2878, -0.3396}}, color = {0, 0, 127}));
      connect(order3_Inputs_Outputs1.p, pwLine2.p) annotation(Line(visible = true, origin = {25.2254, -18.2865}, points = {{-10.9141, -2.61516}, {1.638, -2.6151}, {1.638, 2.6151}, {7.638, 2.6151}}));
      connect(pwLine1.n, pwLine2.n) annotation(Line(visible = true, origin = {46.8634, -25.6714}, points = {{-0.0, -10.0}, {-0.0, 10.0}}));
      connect(pwLine2.p, pwLine1.p) annotation(Line(visible = true, origin = {32.8634, -25.6714}, points = {{0.0, 10.0}, {0.0, -10.0}}));
      annotation(Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5}), graphics = {Text(visible = true, origin = {39.8634, 3.4703}, fillPattern = FillPattern.Solid, extent = {{-35.0, -5.8583}, {35.0, 5.8583}}, textString = "SystemSbase=100 MVA", fontName = "Arial")}));
    end Loadtestfreq;

    model Loadtestmixed
      PowerSystems.Electrical.Branches.PwLine pwLine1(X = 0.1, R = 0.01, G = 0, B = 0.001 / 2) annotation(Placement(visible = true, transformation(origin = {39.8634, -35.6714}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine2(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {39.8634, -15.6714}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine3(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {85.0, -35.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine4(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {85.0, -15.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      Modelica.Blocks.Math.Add3 add31 annotation(Placement(visible = true, transformation(origin = {-45.0, 13.9829}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      Modelica.Blocks.Math.Add add1 annotation(Placement(visible = true, transformation(origin = {-79.1062, 34.6621}, extent = {{-6.3229, -6.3229}, {6.3229, 6.3229}}, rotation = 0)));
      Modelica.Blocks.Sources.Step step1(height = 0.0005, startTime = 2) annotation(Placement(visible = true, transformation(origin = {-107.7833, 40.985}, extent = {{-5.0, -5.0}, {5.0, 5.0}}, rotation = 0)));
      Modelica.Blocks.Sources.Step step2(height = -0.0005, startTime = 2.1) annotation(Placement(visible = true, transformation(origin = {-107.7833, 25.985}, extent = {{-5.0, -5.0}, {5.0, 5.0}}, rotation = 0)));
      Modelica.Blocks.Sources.Sine sine1(amplitude = 0.001, freqHz = 0.2) annotation(Placement(visible = true, transformation(origin = {-107.7833, 10.4652}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}}, rotation = 0)));
      Modelica.Blocks.Math.Add add2(k2 = -1) annotation(Placement(visible = true, transformation(origin = {-79.1062, 14.6621}, extent = {{-6.3229, -6.3229}, {6.3229, 6.3229}}, rotation = 0)));
      Modelica.Blocks.Sources.Sine sine2(amplitude = 0.001, freqHz = 0.2, startTime = 5) annotation(Placement(visible = true, transformation(origin = {-107.3823, -5.5198}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}}, rotation = 0)));
      Modelica.Blocks.Sources.Sine sine3(amplitude = 0.001, freqHz = 0.2, startTime = 10) annotation(Placement(visible = true, transformation(origin = {-107.3823, -76.5048}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}}, rotation = 0)));
      Modelica.Blocks.Math.Add add3(k2 = -1) annotation(Placement(visible = true, transformation(origin = {-79.1062, -56.3229}, extent = {{-6.3229, -6.3229}, {6.3229, 6.3229}}, rotation = 0)));
      Modelica.Blocks.Sources.Sine sine4(amplitude = 0.001, freqHz = 0.2, startTime = 5) annotation(Placement(visible = true, transformation(origin = {-107.7833, -60.5198}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}}, rotation = 0)));
      Modelica.Blocks.Sources.Step step3(height = -0.0005, startTime = 7.1) annotation(Placement(visible = true, transformation(origin = {-107.7833, -45.0}, extent = {{-5.0, -5.0}, {5.0, 5.0}}, rotation = 0)));
      Modelica.Blocks.Sources.Step step4(height = 0.0005, startTime = 7) annotation(Placement(visible = true, transformation(origin = {-107.7833, -30.0}, extent = {{-5.0, -5.0}, {5.0, 5.0}}, rotation = 0)));
      Modelica.Blocks.Math.Add add4 annotation(Placement(visible = true, transformation(origin = {-79.1062, -36.3229}, extent = {{-6.3229, -6.3229}, {6.3229, 6.3229}}, rotation = 0)));
      Modelica.Blocks.Math.Add3 add32 annotation(Placement(visible = true, transformation(origin = {-45.0, -57.0021}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Machines.PSAT.ThirdOrder.Order3_Inputs_Outputs order3_Inputs_Outputs1(p0 = 0.0800989878477798, q0 = 0.0570163388727956, Sn = 20) annotation(Placement(visible = true, transformation(origin = {3.3113, -20.7513}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Loads.PSAT.Mixed_Load mixed_Load1(Vo = 0.993325452568749, Sn = 10, Tpv = 0.1, Tqv = 0.1, Tfv = 0.1, Tft = 0.1, Kpf = 1, Kqf = 1, alpha = 1, beta = 1, Angle0 = -0.00746932024404292) annotation(Placement(visible = true, transformation(origin = {125.0, -40.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
    equation
      connect(mixed_Load1.p, pwLine3.n) annotation(Line(visible = true, origin = {100.5, -37.5}, points = {{13.5, -2.5}, {-2.5, -2.5}, {-2.5, 2.5}, {-8.5, 2.5}}));
      connect(pwLine4.n, pwLine3.n) annotation(Line(visible = true, origin = {92.0, -25.0}, points = {{0.0, 10.0}, {0.0, -10.0}}));
      connect(pwLine3.p, pwLine4.p) annotation(Line(visible = true, origin = {78.0, -25.0}, points = {{0.0, -10.0}, {0.0, 10.0}}));
      connect(pwLine1.n, pwLine3.p) annotation(Line(visible = true, origin = {67.2159, -35.3357}, points = {{-20.3525, -0.3357}, {4.7841, -0.3357}, {4.7841, 0.3357}, {10.7841, 0.3357}}));
      connect(pwLine2.n, pwLine4.p) annotation(Line(visible = true, origin = {67.2159, -15.3357}, points = {{-20.3525, -0.3357}, {4.7841, -0.3357}, {4.7841, 0.3357}, {10.7841, 0.3357}}));
      connect(order3_Inputs_Outputs1.pm0, add32.u3) annotation(Line(visible = true, origin = {-19.0108, -51.4898}, points = {{33.3221, 37.0224}, {41.1619, 37.0224}, {41.1619, -23.5102}, {-38.8284, -23.5102}, {-38.8284, -13.5123}, {-37.9892, -13.5123}}, color = {0, 0, 127}));
      connect(order3_Inputs_Outputs1.vf0, add31.u3) annotation(Line(visible = true, origin = {-21.3443, -2.9483}, points = {{35.6556, -8.803}, {38.6557, -8.803}, {38.6557, -0.1282}, {-38.6557, -0.1282}, {-38.6557, 8.9312}, {-35.6557, 8.9312}}, color = {0, 0, 127}));
      connect(add31.y, order3_Inputs_Outputs1.vf) annotation(Line(visible = true, origin = {-28.1135, -5.371}, points = {{-5.8865, 19.3539}, {-2.8865, 19.3539}, {-2.8865, -9.629}, {-3.8826, -9.629}, {-3.8826, -9.72483}, {19.4248, -9.72483}}, color = {0, 0, 127}));
      connect(add32.y, order3_Inputs_Outputs1.pm) annotation(Line(visible = true, origin = {-28.216, -45.5845}, points = {{-5.784, -11.4176}, {-2.784, -11.4176}, {-2.784, -9.4155}, {-4.0877, -9.4155}, {-4.0877, 20.8332}, {19.5273, 20.8332}}, color = {0, 0, 127}));
      connect(step3.y, add4.u2) annotation(Line(visible = true, origin = {-92.0911, -42.5583}, points = {{-10.1922, -2.4417}, {2.3974, -2.4417}, {2.3974, 2.44166}, {5.39742, 2.44166}}, color = {0, 0, 127}));
      connect(add3.y, add32.u2) annotation(Line(visible = true, origin = {-62.2878, -56.6625}, points = {{-9.86321, 0.3396}, {2.2878, 0.3396}, {2.2878, -0.3396}, {5.2878, -0.3396}}, color = {0, 0, 127}));
      connect(step4.y, add4.u1) annotation(Line(visible = true, origin = {-92.0911, -31.2646}, points = {{-10.1922, 1.2646}, {2.3974, 1.2646}, {2.3974, -1.26456}, {5.39742, -1.26456}}, color = {0, 0, 127}));
      connect(add4.y, add32.u1) annotation(Line(visible = true, origin = {-62.2878, -42.6625}, points = {{-9.86321, 6.3396}, {2.2878, 6.3396}, {2.2878, -6.3396}, {5.2878, -6.3396}}, color = {0, 0, 127}));
      connect(add3.u2, sine3.y) annotation(Line(visible = true, origin = {-95.6692, -69.1821}, points = {{8.97552, 9.06546}, {2.2971, 9.06546}, {2.2971, -5.4041}, {-6.78488, -5.4041}, {-6.78488, -7.3227}}, color = {0, 0, 127}));
      connect(sine4.y, add3.u1) annotation(Line(visible = true, origin = {-93.5606, -55.5207}, points = {{-9.29448, -4.9991}, {-1.4394, -0.9841}, {3.8669, 2.9916}, {6.86692, 2.99154}}, color = {0, 0, 127}));
      connect(sine1.y, add2.u1) annotation(Line(visible = true, origin = {-93.5606, 15.4643}, points = {{-9.29448, -4.9991}, {-1.4394, -0.9841}, {3.8669, 2.9916}, {6.86692, 2.99154}}, color = {0, 0, 127}));
      connect(add2.u2, sine2.y) annotation(Line(visible = true, origin = {-95.6692, 1.8029}, points = {{8.97552, 9.06546}, {2.2971, 9.06546}, {2.2971, -5.4041}, {-6.78488, -5.4041}, {-6.78488, -7.3227}}, color = {0, 0, 127}));
      connect(step2.y, add1.u2) annotation(Line(visible = true, origin = {-92.0911, 28.4267}, points = {{-10.1922, -2.4417}, {2.3974, -2.4417}, {2.3974, 2.44166}, {5.39742, 2.44166}}, color = {0, 0, 127}));
      connect(step1.y, add1.u1) annotation(Line(visible = true, origin = {-92.0911, 39.7204}, points = {{-10.1922, 1.2646}, {2.3974, 1.2646}, {2.3974, -1.26456}, {5.39742, -1.26456}}, color = {0, 0, 127}));
      connect(add1.y, add31.u1) annotation(Line(visible = true, origin = {-62.2878, 28.3225}, points = {{-9.86321, 6.3396}, {2.2878, 6.3396}, {2.2878, -6.3396}, {5.2878, -6.3396}}, color = {0, 0, 127}));
      connect(add2.y, add31.u2) annotation(Line(visible = true, origin = {-62.2878, 14.3225}, points = {{-9.86321, 0.3396}, {2.2878, 0.3396}, {2.2878, -0.3396}, {5.2878, -0.3396}}, color = {0, 0, 127}));
      connect(order3_Inputs_Outputs1.p, pwLine2.p) annotation(Line(visible = true, origin = {25.2254, -18.2865}, points = {{-10.9141, -2.61516}, {1.638, -2.6151}, {1.638, 2.6151}, {7.638, 2.6151}}));
      connect(pwLine1.n, pwLine2.n) annotation(Line(visible = true, origin = {46.8634, -25.6714}, points = {{-0.0, -10.0}, {-0.0, 10.0}}));
      connect(pwLine2.p, pwLine1.p) annotation(Line(visible = true, origin = {32.8634, -25.6714}, points = {{0.0, 10.0}, {0.0, -10.0}}));
      annotation(Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5}), graphics = {Text(visible = true, origin = {39.8634, 3.4703}, fillPattern = FillPattern.Solid, extent = {{-35.0, -5.8583}, {35.0, 5.8583}}, textString = "SystemSbase=100 MVA", fontName = "Arial")}));
    end Loadtestmixed;

    model Loadtestzipjimma
      PowerSystems.Electrical.Branches.PwLine pwLine1(X = 0.1, R = 0.01, G = 0, B = 0.001 / 2) annotation(Placement(visible = true, transformation(origin = {39.8634, -35.6714}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine2(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {39.8634, -15.6714}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine3(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {85.0, -35.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine4(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {85.0, -15.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      Modelica.Blocks.Math.Add3 add31 annotation(Placement(visible = true, transformation(origin = {-45.0, 13.9829}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      Modelica.Blocks.Math.Add add1 annotation(Placement(visible = true, transformation(origin = {-79.1062, 34.6621}, extent = {{-6.3229, -6.3229}, {6.3229, 6.3229}}, rotation = 0)));
      Modelica.Blocks.Sources.Step step1(height = 0.0005, startTime = 2) annotation(Placement(visible = true, transformation(origin = {-107.7833, 40.985}, extent = {{-5.0, -5.0}, {5.0, 5.0}}, rotation = 0)));
      Modelica.Blocks.Sources.Step step2(height = -0.0005, startTime = 2.1) annotation(Placement(visible = true, transformation(origin = {-107.7833, 25.985}, extent = {{-5.0, -5.0}, {5.0, 5.0}}, rotation = 0)));
      Modelica.Blocks.Sources.Sine sine1(amplitude = 0.001, freqHz = 0.2) annotation(Placement(visible = true, transformation(origin = {-107.7833, 10.4652}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}}, rotation = 0)));
      Modelica.Blocks.Math.Add add2(k2 = -1) annotation(Placement(visible = true, transformation(origin = {-79.1062, 14.6621}, extent = {{-6.3229, -6.3229}, {6.3229, 6.3229}}, rotation = 0)));
      Modelica.Blocks.Sources.Sine sine2(amplitude = 0.001, freqHz = 0.2, startTime = 5) annotation(Placement(visible = true, transformation(origin = {-107.3823, -5.5198}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}}, rotation = 0)));
      Modelica.Blocks.Sources.Sine sine3(amplitude = 0.001, freqHz = 0.2, startTime = 10) annotation(Placement(visible = true, transformation(origin = {-107.3823, -76.5048}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}}, rotation = 0)));
      Modelica.Blocks.Math.Add add3(k2 = -1) annotation(Placement(visible = true, transformation(origin = {-79.1062, -56.3229}, extent = {{-6.3229, -6.3229}, {6.3229, 6.3229}}, rotation = 0)));
      Modelica.Blocks.Sources.Sine sine4(amplitude = 0.001, freqHz = 0.2, startTime = 5) annotation(Placement(visible = true, transformation(origin = {-107.7833, -60.5198}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}}, rotation = 0)));
      Modelica.Blocks.Sources.Step step3(height = -0.0005, startTime = 7.1) annotation(Placement(visible = true, transformation(origin = {-107.7833, -45.0}, extent = {{-5.0, -5.0}, {5.0, 5.0}}, rotation = 0)));
      Modelica.Blocks.Sources.Step step4(height = 0.0005, startTime = 7) annotation(Placement(visible = true, transformation(origin = {-107.7833, -30.0}, extent = {{-5.0, -5.0}, {5.0, 5.0}}, rotation = 0)));
      Modelica.Blocks.Math.Add add4 annotation(Placement(visible = true, transformation(origin = {-79.1062, -36.3229}, extent = {{-6.3229, -6.3229}, {6.3229, 6.3229}}, rotation = 0)));
      Modelica.Blocks.Math.Add3 add32 annotation(Placement(visible = true, transformation(origin = {-45.0, -57.0021}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Machines.PSAT.ThirdOrder.Order3_Inputs_Outputs order3_Inputs_Outputs1(p0 = 0.0800989878477798, q0 = 0.0570163388727956, Sn = 20) annotation(Placement(visible = true, transformation(origin = {3.3113, -20.7513}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Loads.PSAT.ZIP_Jimma ZIP_Jimma1(Vo = 0.993325565105317, Sn = 10, Tf = 0.1) annotation(Placement(visible = true, transformation(origin = {125.0, -5.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
    equation
      connect(pwLine4.n, ZIP_Jimma1.p) annotation(Line(visible = true, origin = {107.0, -10.0}, points = {{-15.0, -5.0}, {4.0, -5.0}, {4.0, 5.0}, {7.0, 5.0}}));
      connect(pwLine4.n, pwLine3.n) annotation(Line(visible = true, origin = {92.0, -25.0}, points = {{0.0, 10.0}, {0.0, -10.0}}));
      connect(pwLine3.p, pwLine4.p) annotation(Line(visible = true, origin = {78.0, -25.0}, points = {{0.0, -10.0}, {0.0, 10.0}}));
      connect(pwLine1.n, pwLine3.p) annotation(Line(visible = true, origin = {67.2159, -35.3357}, points = {{-20.3525, -0.3357}, {4.7841, -0.3357}, {4.7841, 0.3357}, {10.7841, 0.3357}}));
      connect(pwLine2.n, pwLine4.p) annotation(Line(visible = true, origin = {67.2159, -15.3357}, points = {{-20.3525, -0.3357}, {4.7841, -0.3357}, {4.7841, 0.3357}, {10.7841, 0.3357}}));
      connect(order3_Inputs_Outputs1.pm0, add32.u3) annotation(Line(visible = true, origin = {-19.0108, -51.4898}, points = {{33.3221, 37.0224}, {41.1619, 37.0224}, {41.1619, -23.5102}, {-38.8284, -23.5102}, {-38.8284, -13.5123}, {-37.9892, -13.5123}}, color = {0, 0, 127}));
      connect(order3_Inputs_Outputs1.vf0, add31.u3) annotation(Line(visible = true, origin = {-21.3443, -2.9483}, points = {{35.6556, -8.803}, {38.6557, -8.803}, {38.6557, -0.1282}, {-38.6557, -0.1282}, {-38.6557, 8.9312}, {-35.6557, 8.9312}}, color = {0, 0, 127}));
      connect(add31.y, order3_Inputs_Outputs1.vf) annotation(Line(visible = true, origin = {-28.1135, -5.371}, points = {{-5.8865, 19.3539}, {-2.8865, 19.3539}, {-2.8865, -9.629}, {-3.8826, -9.629}, {-3.8826, -9.72483}, {19.4248, -9.72483}}, color = {0, 0, 127}));
      connect(add32.y, order3_Inputs_Outputs1.pm) annotation(Line(visible = true, origin = {-28.216, -45.5845}, points = {{-5.784, -11.4176}, {-2.784, -11.4176}, {-2.784, -9.4155}, {-4.0877, -9.4155}, {-4.0877, 20.8332}, {19.5273, 20.8332}}, color = {0, 0, 127}));
      connect(step3.y, add4.u2) annotation(Line(visible = true, origin = {-92.0911, -42.5583}, points = {{-10.1922, -2.4417}, {2.3974, -2.4417}, {2.3974, 2.44166}, {5.39742, 2.44166}}, color = {0, 0, 127}));
      connect(add3.y, add32.u2) annotation(Line(visible = true, origin = {-62.2878, -56.6625}, points = {{-9.86321, 0.3396}, {2.2878, 0.3396}, {2.2878, -0.3396}, {5.2878, -0.3396}}, color = {0, 0, 127}));
      connect(step4.y, add4.u1) annotation(Line(visible = true, origin = {-92.0911, -31.2646}, points = {{-10.1922, 1.2646}, {2.3974, 1.2646}, {2.3974, -1.26456}, {5.39742, -1.26456}}, color = {0, 0, 127}));
      connect(add4.y, add32.u1) annotation(Line(visible = true, origin = {-62.2878, -42.6625}, points = {{-9.86321, 6.3396}, {2.2878, 6.3396}, {2.2878, -6.3396}, {5.2878, -6.3396}}, color = {0, 0, 127}));
      connect(add3.u2, sine3.y) annotation(Line(visible = true, origin = {-95.6692, -69.1821}, points = {{8.97552, 9.06546}, {2.2971, 9.06546}, {2.2971, -5.4041}, {-6.78488, -5.4041}, {-6.78488, -7.3227}}, color = {0, 0, 127}));
      connect(sine4.y, add3.u1) annotation(Line(visible = true, origin = {-93.5606, -55.5207}, points = {{-9.29448, -4.9991}, {-1.4394, -0.9841}, {3.8669, 2.9916}, {6.86692, 2.99154}}, color = {0, 0, 127}));
      connect(sine1.y, add2.u1) annotation(Line(visible = true, origin = {-93.5606, 15.4643}, points = {{-9.29448, -4.9991}, {-1.4394, -0.9841}, {3.8669, 2.9916}, {6.86692, 2.99154}}, color = {0, 0, 127}));
      connect(add2.u2, sine2.y) annotation(Line(visible = true, origin = {-95.6692, 1.8029}, points = {{8.97552, 9.06546}, {2.2971, 9.06546}, {2.2971, -5.4041}, {-6.78488, -5.4041}, {-6.78488, -7.3227}}, color = {0, 0, 127}));
      connect(step2.y, add1.u2) annotation(Line(visible = true, origin = {-92.0911, 28.4267}, points = {{-10.1922, -2.4417}, {2.3974, -2.4417}, {2.3974, 2.44166}, {5.39742, 2.44166}}, color = {0, 0, 127}));
      connect(step1.y, add1.u1) annotation(Line(visible = true, origin = {-92.0911, 39.7204}, points = {{-10.1922, 1.2646}, {2.3974, 1.2646}, {2.3974, -1.26456}, {5.39742, -1.26456}}, color = {0, 0, 127}));
      connect(add1.y, add31.u1) annotation(Line(visible = true, origin = {-62.2878, 28.3225}, points = {{-9.86321, 6.3396}, {2.2878, 6.3396}, {2.2878, -6.3396}, {5.2878, -6.3396}}, color = {0, 0, 127}));
      connect(add2.y, add31.u2) annotation(Line(visible = true, origin = {-62.2878, 14.3225}, points = {{-9.86321, 0.3396}, {2.2878, 0.3396}, {2.2878, -0.3396}, {5.2878, -0.3396}}, color = {0, 0, 127}));
      connect(order3_Inputs_Outputs1.p, pwLine2.p) annotation(Line(visible = true, origin = {25.2254, -18.2865}, points = {{-10.9141, -2.61516}, {1.638, -2.6151}, {1.638, 2.6151}, {7.638, 2.6151}}));
      connect(pwLine1.n, pwLine2.n) annotation(Line(visible = true, origin = {46.8634, -25.6714}, points = {{-0.0, -10.0}, {-0.0, 10.0}}));
      connect(pwLine2.p, pwLine1.p) annotation(Line(visible = true, origin = {32.8634, -25.6714}, points = {{0.0, 10.0}, {0.0, -10.0}}));
      annotation(Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5}), graphics = {Text(visible = true, origin = {39.8634, 3.4703}, fillPattern = FillPattern.Solid, extent = {{-35.0, -5.8583}, {35.0, 5.8583}}, textString = "SystemSbase=100 MVA", fontName = "Arial")}));
    end Loadtestzipjimma;

    model Order2test2
      PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ1(P = 0.08, Q = 0.06) annotation(Placement(visible = true, transformation(origin = {13.2834, 10.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine1(X = 0.1, R = 0.01, G = 0, B = 0.001 / 2) annotation(Placement(visible = true, transformation(origin = {-70.0, -10.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Events.PwFault pwFault1(R = 10, X = 1, t1 = 25, t2 = 25.01) annotation(Placement(visible = true, transformation(origin = {20.0, -57.3}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Machines.PSAT.SecondOrder.Order2 order21(Sn = 20, q0 = 0.11859436505981, p0 = 0.160352698692006) annotation(Placement(visible = true, transformation(origin = {-116.9458, 10.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLinewithOpeningReceiving pwLinewithOpening1(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1, t1 = 21, t2 = 21.02) annotation(Placement(visible = true, transformation(origin = {-25.0, -0.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine2(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {-70.0, 10.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine3(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {-25.0, -30.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine4(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {-25.0, 15.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ2(P = 0.08, Q = 0.06) annotation(Placement(visible = true, transformation(origin = {15.0, -30.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
    equation
      connect(pwFault1.p, pwLine3.n) annotation(Line(visible = true, origin = {-7.25, -43.15}, points = {{20.25, -13.15}, {-4.75, -13.15}, {-4.75, 13.15}, {-10.75, 13.15}}));
      connect(pwLine3.n, pwLoadPQ2.p) annotation(Line(visible = true, origin = {-1.5, -29.5}, points = {{-16.5, -0.5}, {3.5, -0.5}, {3.5, 0.5}, {9.5, 0.5}}));
      connect(pwLine1.n, pwLine3.p) annotation(Line(visible = true, origin = {-42.75, -20.0}, points = {{-20.25, 10.0}, {4.75, 10.0}, {4.75, -10.0}, {10.75, -10.0}}));
      connect(pwLine4.n, pwLoadPQ1.p) annotation(Line(visible = true, origin = {-2.7875, 13.0}, points = {{-15.2125, 2}, {3.0708, 2}, {3.0708, -2}, {9.0709, -2}}));
      connect(pwLinewithOpening1.n, pwLine4.n) annotation(Line(visible = true, origin = {-18.0, 7.5}, points = {{0.0, -7.5}, {0.0, 7.5}}));
      connect(pwLine4.p, pwLinewithOpening1.p) annotation(Line(visible = true, origin = {-32.0, 7.5}, points = {{0.0, 7.5}, {0.0, -7.5}}));
      connect(pwLine2.n, pwLine4.p) annotation(Line(visible = true, origin = {-42.75, 12.5}, points = {{-20.25, -2.5}, {4.75, -2.5}, {4.75, 2.5}, {10.75, 2.5}}));
      connect(pwLine1.n, pwLine2.n) annotation(Line(visible = true, origin = {-63.0, 0.0}, points = {{0.0, -10.0}, {0.0, 10.0}}));
      connect(pwLine2.p, pwLine1.p) annotation(Line(visible = true, origin = {-77.0, 0.0}, points = {{0.0, 10.0}, {0.0, -10.0}}));
      connect(order21.p, pwLine2.p) annotation(Line(visible = true, origin = {-98.2365, 9.9248}, points = {{-7.7093, -0.07516}, {-6.7635, -0.07516}, {-6.7635, 0.0752}, {21.2365, 0.0752}}));
      annotation(Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5}), graphics = {Text(visible = true, origin = {-70.0, 29.1417}, fillPattern = FillPattern.Solid, extent = {{-35.0, -5.8583}, {35.0, 5.8583}}, textString = "SystemSbase=100 MVA", fontName = "Arial")}));
    end Order2test2;

    model Order3test2
      PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ1(P = 0.08, Q = 0.06) annotation(Placement(visible = true, transformation(origin = {13.2834, 10.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine1(X = 0.1, R = 0.01, G = 0, B = 0.001 / 2) annotation(Placement(visible = true, transformation(origin = {-70.0, -10.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Events.PwFault pwFault1(R = 20, X = 1, t1 = 3, t2 = 3.1) annotation(Placement(visible = true, transformation(origin = {20.0, -57.3}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLinewithOpeningReceiving pwLinewithOpening1(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1, t1 = 8, t2 = 8.1) annotation(Placement(visible = true, transformation(origin = {-25.0, -0.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine2(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {-70.0, 10.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine3(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {-25.0, -30.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine4(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {-25.0, 15.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ2(P = 0.08, Q = 0.06) annotation(Placement(visible = true, transformation(origin = {15.0, -30.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Machines.PSAT.ThirdOrder.Order3 order31(p0 = 0.160352698692006, q0 = 0.11859436505981, Sn = 20) annotation(Placement(visible = true, transformation(origin = {-110.0, 10.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
    equation
      connect(order31.p, pwLine2.p) annotation(Line(visible = true, origin = {-85.5, 9.9248}, points = {{-13.5, -0.07516}, {2.5, -0.07516}, {2.5, 0.0752}, {8.5, 0.0752}}));
      connect(pwFault1.p, pwLine3.n) annotation(Line(visible = true, origin = {-7.25, -43.15}, points = {{20.25, -13.15}, {-4.75, -13.15}, {-4.75, 13.15}, {-10.75, 13.15}}));
      connect(pwLine3.n, pwLoadPQ2.p) annotation(Line(visible = true, origin = {-1.5, -29.5}, points = {{-16.5, -0.5}, {3.5, -0.5}, {3.5, 0.5}, {9.5, 0.5}}));
      connect(pwLine1.n, pwLine3.p) annotation(Line(visible = true, origin = {-42.75, -20.0}, points = {{-20.25, 10.0}, {4.75, 10.0}, {4.75, -10.0}, {10.75, -10.0}}));
      connect(pwLine4.n, pwLoadPQ1.p) annotation(Line(visible = true, origin = {-2.7875, 13.0}, points = {{-15.2125, 2}, {3.0708, 2}, {3.0708, -2}, {9.0709, -2}}));
      connect(pwLinewithOpening1.n, pwLine4.n) annotation(Line(visible = true, origin = {-18.0, 7.5}, points = {{0.0, -7.5}, {0.0, 7.5}}));
      connect(pwLine4.p, pwLinewithOpening1.p) annotation(Line(visible = true, origin = {-32.0, 7.5}, points = {{0.0, 7.5}, {0.0, -7.5}}));
      connect(pwLine2.n, pwLine4.p) annotation(Line(visible = true, origin = {-42.75, 12.5}, points = {{-20.25, -2.5}, {4.75, -2.5}, {4.75, 2.5}, {10.75, 2.5}}));
      connect(pwLine1.n, pwLine2.n) annotation(Line(visible = true, origin = {-63.0, 0.0}, points = {{0.0, -10.0}, {0.0, 10.0}}));
      connect(pwLine2.p, pwLine1.p) annotation(Line(visible = true, origin = {-77.0, 0.0}, points = {{0.0, 10.0}, {0.0, -10.0}}));
      annotation(Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5}), graphics = {Text(visible = true, origin = {-70.0, 29.1417}, fillPattern = FillPattern.Solid, extent = {{-35.0, -5.8583}, {35.0, 5.8583}}, textString = "SystemSbase=100 MVA", fontName = "Arial")}));
    end Order3test2;

    model Order2test2_perturbation
      PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ1(P = 0.08, Q = 0.06) annotation(Placement(visible = true, transformation(origin = {121.0667, -11.5778}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine1(X = 0.1, R = 0.01, G = 0, B = 0.001 / 2) annotation(Placement(visible = true, transformation(origin = {37.7833, -31.5778}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Events.PwFault pwFault1(R = 20, X = 1, t1 = 10, t2 = 10.1) annotation(Placement(visible = true, transformation(origin = {127.7833, -70.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLinewithOpeningReceiving pwLinewithOpening1(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1, t1 = 14, t2 = 14.1) annotation(Placement(visible = true, transformation(origin = {82.7833, -21.5778}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine2(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {37.7833, -11.5778}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine3(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {82.7833, -42.7}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine4(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {82.7833, -6.5778}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ2(P = 0.08, Q = 0.06) annotation(Placement(visible = true, transformation(origin = {122.7833, -42.7}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      Modelica.Blocks.Math.Add3 add31 annotation(Placement(visible = true, transformation(origin = {-62.2167, 17.6329}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      Modelica.Blocks.Math.Add add1 annotation(Placement(visible = true, transformation(origin = {-96.3229, 38.3121}, extent = {{-6.3229, -6.3229}, {6.3229, 6.3229}}, rotation = 0)));
      Modelica.Blocks.Sources.Step step1(height = 0.0005, startTime = 2) annotation(Placement(visible = true, transformation(origin = {-125.0, 44.635}, extent = {{-5.0, -5.0}, {5.0, 5.0}}, rotation = 0)));
      Modelica.Blocks.Sources.Step step2(height = -0.0005, startTime = 2.1) annotation(Placement(visible = true, transformation(origin = {-125.0, 29.635}, extent = {{-5.0, -5.0}, {5.0, 5.0}}, rotation = 0)));
      Modelica.Blocks.Sources.Sine sine1(amplitude = 0.001, freqHz = 0.2) annotation(Placement(visible = true, transformation(origin = {-125.0, 14.1152}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}}, rotation = 0)));
      Modelica.Blocks.Math.Add add2(k2 = -1) annotation(Placement(visible = true, transformation(origin = {-96.3229, 18.3121}, extent = {{-6.3229, -6.3229}, {6.3229, 6.3229}}, rotation = 0)));
      Modelica.Blocks.Sources.Sine sine2(amplitude = 0.001, freqHz = 0.2, startTime = 5) annotation(Placement(visible = true, transformation(origin = {-124.599, -1.8698}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}}, rotation = 0)));
      Modelica.Blocks.Sources.Sine sine3(amplitude = 0.001, freqHz = 0.2, startTime = 10) annotation(Placement(visible = true, transformation(origin = {-124.599, -72.8548}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}}, rotation = 0)));
      Modelica.Blocks.Math.Add add3(k2 = -1) annotation(Placement(visible = true, transformation(origin = {-96.3229, -52.6729}, extent = {{-6.3229, -6.3229}, {6.3229, 6.3229}}, rotation = 0)));
      Modelica.Blocks.Sources.Sine sine4(amplitude = 0.001, freqHz = 0.2, startTime = 5) annotation(Placement(visible = true, transformation(origin = {-125.0, -56.8698}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}}, rotation = 0)));
      Modelica.Blocks.Sources.Step step3(height = -0.0005, startTime = 7.1) annotation(Placement(visible = true, transformation(origin = {-125.0, -41.35}, extent = {{-5.0, -5.0}, {5.0, 5.0}}, rotation = 0)));
      Modelica.Blocks.Sources.Step step4(height = 0.0005, startTime = 7) annotation(Placement(visible = true, transformation(origin = {-125.0, -26.35}, extent = {{-5.0, -5.0}, {5.0, 5.0}}, rotation = 0)));
      Modelica.Blocks.Math.Add add4 annotation(Placement(visible = true, transformation(origin = {-96.3229, -32.6729}, extent = {{-6.3229, -6.3229}, {6.3229, 6.3229}}, rotation = 0)));
      Modelica.Blocks.Math.Add3 add32 annotation(Placement(visible = true, transformation(origin = {-62.2167, -53.3521}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Machines.PSAT.SecondOrder.Order2_Inputs_Outputs order2_Inputs_Outputs1(D = 0) annotation(Placement(visible = true, transformation(origin = {-7.2167, -18.6674}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
    equation
      connect(step3.y, add4.u2) annotation(Line(visible = true, origin = {-109.3078, -38.9083}, points = {{-10.1922, -2.4417}, {2.3974, -2.4417}, {2.3974, 2.44166}, {5.39742, 2.44166}}, color = {0, 0, 127}));
      connect(add3.y, add32.u2) annotation(Line(visible = true, origin = {-79.5045, -53.0125}, points = {{-9.86321, 0.3396}, {2.2878, 0.3396}, {2.2878, -0.3396}, {5.2878, -0.3396}}, color = {0, 0, 127}));
      connect(step4.y, add4.u1) annotation(Line(visible = true, origin = {-109.3078, -27.6146}, points = {{-10.1922, 1.2646}, {2.3974, 1.2646}, {2.3974, -1.26456}, {5.39742, -1.26456}}, color = {0, 0, 127}));
      connect(add4.y, add32.u1) annotation(Line(visible = true, origin = {-79.5045, -39.0125}, points = {{-9.86321, 6.3396}, {2.2878, 6.3396}, {2.2878, -6.3396}, {5.2878, -6.3396}}, color = {0, 0, 127}));
      connect(add3.u2, sine3.y) annotation(Line(visible = true, origin = {-112.8859, -65.5321}, points = {{8.97552, 9.06546}, {2.2971, 9.06546}, {2.2971, -5.4041}, {-6.78488, -5.4041}, {-6.78488, -7.3227}}, color = {0, 0, 127}));
      connect(sine4.y, add3.u1) annotation(Line(visible = true, origin = {-110.7773, -51.8707}, points = {{-9.29448, -4.9991}, {-1.4394, -0.9841}, {3.8669, 2.9916}, {6.86692, 2.99154}}, color = {0, 0, 127}));
      connect(sine1.y, add2.u1) annotation(Line(visible = true, origin = {-110.7773, 19.1143}, points = {{-9.29448, -4.9991}, {-1.4394, -0.9841}, {3.8669, 2.9916}, {6.86692, 2.99154}}, color = {0, 0, 127}));
      connect(add2.u2, sine2.y) annotation(Line(visible = true, origin = {-112.8859, 5.4529}, points = {{8.97552, 9.06546}, {2.2971, 9.06546}, {2.2971, -5.4041}, {-6.78488, -5.4041}, {-6.78488, -7.3227}}, color = {0, 0, 127}));
      connect(step2.y, add1.u2) annotation(Line(visible = true, origin = {-109.3078, 32.0767}, points = {{-10.1922, -2.4417}, {2.3974, -2.4417}, {2.3974, 2.44166}, {5.39742, 2.44166}}, color = {0, 0, 127}));
      connect(step1.y, add1.u1) annotation(Line(visible = true, origin = {-109.3078, 43.3704}, points = {{-10.1922, 1.2646}, {2.3974, 1.2646}, {2.3974, -1.26456}, {5.39742, -1.26456}}, color = {0, 0, 127}));
      connect(add1.y, add31.u1) annotation(Line(visible = true, origin = {-79.5045, 31.9725}, points = {{-9.86321, 6.3396}, {2.2878, 6.3396}, {2.2878, -6.3396}, {5.2878, -6.3396}}, color = {0, 0, 127}));
      connect(add2.y, add31.u2) annotation(Line(visible = true, origin = {-79.5045, 17.9725}, points = {{-9.86321, 0.3396}, {2.2878, 0.3396}, {2.2878, -0.3396}, {5.2878, -0.3396}}, color = {0, 0, 127}));
      connect(pwFault1.p, pwLine3.n) annotation(Line(visible = true, origin = {100.5333, -55.85}, points = {{20.25, -13.15}, {-4.75, -13.15}, {-4.75, 13.15}, {-10.75, 13.15}}));
      connect(pwLine3.n, pwLoadPQ2.p) annotation(Line(visible = true, origin = {106.2833, -42.2}, points = {{-16.5, -0.5}, {3.5, -0.5}, {3.5, 0.5}, {9.5, 0.5}}));
      connect(pwLine4.n, pwLoadPQ1.p) annotation(Line(visible = true, origin = {104.9958, -8.5778}, points = {{-15.2125, 2.0}, {3.0709, 2.0}, {3.0709, -2.0}, {9.0709, -2.0}}));
      connect(pwLinewithOpening1.n, pwLine4.n) annotation(Line(visible = true, origin = {89.7833, -14.0778}, points = {{0.0, -7.5}, {0.0, 7.5}}));
      connect(pwLine4.p, pwLinewithOpening1.p) annotation(Line(visible = true, origin = {75.7833, -14.0778}, points = {{-0.0, 7.5}, {-0.0, -7.5}}));
      connect(pwLine2.n, pwLine4.p) annotation(Line(visible = true, origin = {65.0333, -9.0778}, points = {{-20.25, -2.5}, {4.75, -2.5}, {4.75, 2.5}, {10.75, 2.5}}));
      connect(pwLine1.n, pwLine2.n) annotation(Line(visible = true, origin = {44.7833, -21.5778}, points = {{0, -10}, {0, 10}}));
      connect(pwLine2.p, pwLine1.p) annotation(Line(visible = true, origin = {30.7833, -21.5778}, points = {{-0.00000000000000355271, 10}, {-0.00000000000000355271, 5}, {-0.00000000000000710542, 5}, {-0.00000000000000710542, 0.00000000000000355271}, {-0.00000000000000355271, 0.00000000000000355271}, {-0.00000000000000355271, -10}}));
      connect(order2_Inputs_Outputs1.p, pwLine2.p) annotation(Line(visible = true, origin = {21.0333, -15.1977}, points = {{-17.25, -3.62006}, {3.75, -3.62}, {3.75, 3.6199}, {9.75, 3.6199}}));
      connect(pwLine1.n, pwLine3.p) annotation(Line(visible = true, origin = {65.0333, -37.1389}, points = {{-20.25, 5.5611}, {4.75, 5.5611}, {4.75, -5.5611}, {10.75, -5.5611}}));
      connect(order2_Inputs_Outputs1.pm0, add32.u3) annotation(Line(visible = true, origin = {-23.8167, -45.8774}, points = {{27.6, 33.21}, {36.6, 33.21}, {36.6, -25.4726}, {-50.4, -25.4726}, {-50.4, -15.4747}}, color = {0, 0, 127}));
      connect(order2_Inputs_Outputs1.vf0, add31.u3) annotation(Line(visible = true, origin = {-34.4439, 0.1797}, points = {{38.2272, -9.8471}, {41.2272, -9.8471}, {41.2272, 0.3938}, {-40.4545, 0.3938}, {-40.4545, 9.4532}, {-39.7728, 9.4532}}, color = {0, 0, 127}));
      connect(add31.y, order2_Inputs_Outputs1.vf) annotation(Line(visible = true, origin = {-34.8167, -1.2348}, points = {{-16.4, 18.8677}, {-7.4, 18.8677}, {-7.4, -12.6515}, {15.6, -12.6515}, {15.6, -12.4326}}, color = {0, 0, 127}));
      connect(add32.y, order2_Inputs_Outputs1.pm) annotation(Line(visible = true, origin = {-44.2655, -33.481}, points = {{-6.9512, -19.8711}, {-3.9512, -19.8711}, {-3.9512, 10.0574}, {-5.0975, 10.0574}, {-5.0975, 9.8136}, {25.0488, 9.8136}}, color = {0, 0, 127}));
      annotation(Diagram(coordinateSystem(extent = {{-148.5, -105}, {148.5, 105}}, preserveAspectRatio = false, initialScale = 0.1, grid = {5, 5}), graphics = {Text(visible = true, origin = {15.4037, 22.7917}, fillPattern = FillPattern.Solid, extent = {{-35.0, -5.8583}, {35.0, 5.8583}}, textString = "SystemSbase=100 MVA", fontName = "Arial")}));
    end Order2test2_perturbation;

    model Order3test2_perturbation
      PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ1(P = 0.08, Q = 0.06) annotation(Placement(visible = true, transformation(origin = {123.1468, -15.6714}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine1(X = 0.1, R = 0.01, G = 0, B = 0.001 / 2) annotation(Placement(visible = true, transformation(origin = {39.8634, -35.6714}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Events.PwFault pwFault1(R = 20, X = 1, t1 = 10, t2 = 10.1) annotation(Placement(visible = true, transformation(origin = {132.5, -77.3}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLinewithOpeningReceiving pwLinewithOpening1(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1, t1 = 14, t2 = 14.1) annotation(Placement(visible = true, transformation(origin = {84.8634, -25.6714}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine2(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {39.8634, -15.6714}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine3(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {87.5, -50.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine4(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {84.8634, -10.6714}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ2(P = 0.08, Q = 0.06) annotation(Placement(visible = true, transformation(origin = {127.5, -50.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      Modelica.Blocks.Math.Add3 add31 annotation(Placement(visible = true, transformation(origin = {-45.0, 13.9829}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      Modelica.Blocks.Math.Add add1 annotation(Placement(visible = true, transformation(origin = {-79.1062, 34.6621}, extent = {{-6.3229, -6.3229}, {6.3229, 6.3229}}, rotation = 0)));
      Modelica.Blocks.Sources.Step step1(height = 0.0005, startTime = 2) annotation(Placement(visible = true, transformation(origin = {-107.7833, 40.985}, extent = {{-5.0, -5.0}, {5.0, 5.0}}, rotation = 0)));
      Modelica.Blocks.Sources.Step step2(height = -0.0005, startTime = 2.1) annotation(Placement(visible = true, transformation(origin = {-107.7833, 25.985}, extent = {{-5.0, -5.0}, {5.0, 5.0}}, rotation = 0)));
      Modelica.Blocks.Sources.Sine sine1(amplitude = 0.001, freqHz = 0.2) annotation(Placement(visible = true, transformation(origin = {-107.7833, 10.4652}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}}, rotation = 0)));
      Modelica.Blocks.Math.Add add2(k2 = -1) annotation(Placement(visible = true, transformation(origin = {-79.1062, 14.6621}, extent = {{-6.3229, -6.3229}, {6.3229, 6.3229}}, rotation = 0)));
      Modelica.Blocks.Sources.Sine sine2(amplitude = 0.001, freqHz = 0.2, startTime = 5) annotation(Placement(visible = true, transformation(origin = {-107.3823, -5.5198}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}}, rotation = 0)));
      Modelica.Blocks.Sources.Sine sine3(amplitude = 0.001, freqHz = 0.2, startTime = 10) annotation(Placement(visible = true, transformation(origin = {-107.3823, -76.5048}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}}, rotation = 0)));
      Modelica.Blocks.Math.Add add3(k2 = -1) annotation(Placement(visible = true, transformation(origin = {-79.1062, -56.3229}, extent = {{-6.3229, -6.3229}, {6.3229, 6.3229}}, rotation = 0)));
      Modelica.Blocks.Sources.Sine sine4(amplitude = 0.001, freqHz = 0.2, startTime = 5) annotation(Placement(visible = true, transformation(origin = {-107.7833, -60.5198}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}}, rotation = 0)));
      Modelica.Blocks.Sources.Step step3(height = -0.0005, startTime = 7.1) annotation(Placement(visible = true, transformation(origin = {-107.7833, -45.0}, extent = {{-5.0, -5.0}, {5.0, 5.0}}, rotation = 0)));
      Modelica.Blocks.Sources.Step step4(height = 0.0005, startTime = 7) annotation(Placement(visible = true, transformation(origin = {-107.7833, -30.0}, extent = {{-5.0, -5.0}, {5.0, 5.0}}, rotation = 0)));
      Modelica.Blocks.Math.Add add4 annotation(Placement(visible = true, transformation(origin = {-79.1062, -36.3229}, extent = {{-6.3229, -6.3229}, {6.3229, 6.3229}}, rotation = 0)));
      Modelica.Blocks.Math.Add3 add32 annotation(Placement(visible = true, transformation(origin = {-45.0, -57.0021}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Machines.PSAT.ThirdOrder.Order3_Inputs_Outputs order3_Inputs_Outputs1 annotation(Placement(visible = true, transformation(origin = {3.3113, -20.7513}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
    equation
      connect(order3_Inputs_Outputs1.pm0, add32.u3) annotation(Line(visible = true, origin = {-19.0108, -51.4898}, points = {{33.3221, 37.0224}, {41.1619, 37.0224}, {41.1619, -23.5102}, {-38.8284, -23.5102}, {-38.8284, -13.5123}, {-37.9892, -13.5123}}, color = {0, 0, 127}));
      connect(order3_Inputs_Outputs1.vf0, add31.u3) annotation(Line(visible = true, origin = {-21.3443, -2.9483}, points = {{35.6556, -8.803}, {38.6557, -8.803}, {38.6557, -0.1282}, {-38.6557, -0.1282}, {-38.6557, 8.9312}, {-35.6557, 8.9312}}, color = {0, 0, 127}));
      connect(add31.y, order3_Inputs_Outputs1.vf) annotation(Line(visible = true, origin = {-28.1135, -5.371}, points = {{-5.8865, 19.3539}, {-2.8865, 19.3539}, {-2.8865, -9.629}, {-3.8826, -9.629}, {-3.8826, -9.72483}, {19.4248, -9.72483}}, color = {0, 0, 127}));
      connect(add32.y, order3_Inputs_Outputs1.pm) annotation(Line(visible = true, origin = {-28.216, -45.5845}, points = {{-5.784, -11.4176}, {-2.784, -11.4176}, {-2.784, -9.4155}, {-4.0877, -9.4155}, {-4.0877, 20.8332}, {19.5273, 20.8332}}, color = {0, 0, 127}));
      connect(step3.y, add4.u2) annotation(Line(visible = true, origin = {-92.0911, -42.5583}, points = {{-10.1922, -2.4417}, {2.3974, -2.4417}, {2.3974, 2.44166}, {5.39742, 2.44166}}, color = {0, 0, 127}));
      connect(add3.y, add32.u2) annotation(Line(visible = true, origin = {-62.2878, -56.6625}, points = {{-9.86321, 0.3396}, {2.2878, 0.3396}, {2.2878, -0.3396}, {5.2878, -0.3396}}, color = {0, 0, 127}));
      connect(step4.y, add4.u1) annotation(Line(visible = true, origin = {-92.0911, -31.2646}, points = {{-10.1922, 1.2646}, {2.3974, 1.2646}, {2.3974, -1.26456}, {5.39742, -1.26456}}, color = {0, 0, 127}));
      connect(add4.y, add32.u1) annotation(Line(visible = true, origin = {-62.2878, -42.6625}, points = {{-9.86321, 6.3396}, {2.2878, 6.3396}, {2.2878, -6.3396}, {5.2878, -6.3396}}, color = {0, 0, 127}));
      connect(add3.u2, sine3.y) annotation(Line(visible = true, origin = {-95.6692, -69.1821}, points = {{8.97552, 9.06546}, {2.2971, 9.06546}, {2.2971, -5.4041}, {-6.78488, -5.4041}, {-6.78488, -7.3227}}, color = {0, 0, 127}));
      connect(sine4.y, add3.u1) annotation(Line(visible = true, origin = {-93.5606, -55.5207}, points = {{-9.29448, -4.9991}, {-1.4394, -0.9841}, {3.8669, 2.9916}, {6.86692, 2.99154}}, color = {0, 0, 127}));
      connect(sine1.y, add2.u1) annotation(Line(visible = true, origin = {-93.5606, 15.4643}, points = {{-9.29448, -4.9991}, {-1.4394, -0.9841}, {3.8669, 2.9916}, {6.86692, 2.99154}}, color = {0, 0, 127}));
      connect(add2.u2, sine2.y) annotation(Line(visible = true, origin = {-95.6692, 1.8029}, points = {{8.97552, 9.06546}, {2.2971, 9.06546}, {2.2971, -5.4041}, {-6.78488, -5.4041}, {-6.78488, -7.3227}}, color = {0, 0, 127}));
      connect(step2.y, add1.u2) annotation(Line(visible = true, origin = {-92.0911, 28.4267}, points = {{-10.1922, -2.4417}, {2.3974, -2.4417}, {2.3974, 2.44166}, {5.39742, 2.44166}}, color = {0, 0, 127}));
      connect(step1.y, add1.u1) annotation(Line(visible = true, origin = {-92.0911, 39.7204}, points = {{-10.1922, 1.2646}, {2.3974, 1.2646}, {2.3974, -1.26456}, {5.39742, -1.26456}}, color = {0, 0, 127}));
      connect(add1.y, add31.u1) annotation(Line(visible = true, origin = {-62.2878, 28.3225}, points = {{-9.86321, 6.3396}, {2.2878, 6.3396}, {2.2878, -6.3396}, {5.2878, -6.3396}}, color = {0, 0, 127}));
      connect(add2.y, add31.u2) annotation(Line(visible = true, origin = {-62.2878, 14.3225}, points = {{-9.86321, 0.3396}, {2.2878, 0.3396}, {2.2878, -0.3396}, {5.2878, -0.3396}}, color = {0, 0, 127}));
      connect(pwLine1.n, pwLine3.p) annotation(Line(visible = true, origin = {69.0909, -42.8357}, points = {{-22.2275, 7.1643}, {5.4091, 7.1643}, {5.4091, -7.1643}, {11.4091, -7.1643}}));
      connect(pwFault1.p, pwLine3.n) annotation(Line(visible = true, origin = {105.25, -63.15}, points = {{20.25, -13.15}, {-4.75, -13.15}, {-4.75, 13.15}, {-10.75, 13.15}}));
      connect(pwLine3.n, pwLoadPQ2.p) annotation(Line(visible = true, origin = {111.0, -49.5}, points = {{-16.5, -0.5}, {3.5, -0.5}, {3.5, 0.5}, {9.5, 0.5}}));
      connect(order3_Inputs_Outputs1.p, pwLine2.p) annotation(Line(visible = true, origin = {25.2254, -18.2865}, points = {{-10.9141, -2.61516}, {1.638, -2.6151}, {1.638, 2.6151}, {7.638, 2.6151}}));
      connect(pwLine4.n, pwLoadPQ1.p) annotation(Line(visible = true, origin = {107.0759, -12.6714}, points = {{-15.2125, 2}, {3.0709, 2}, {3.0709, -2}, {9.0709, -2}}));
      connect(pwLinewithOpening1.n, pwLine4.n) annotation(Line(visible = true, origin = {91.8634, -18.1714}, points = {{0.0, -7.5}, {0.0, 7.5}}));
      connect(pwLine4.p, pwLinewithOpening1.p) annotation(Line(visible = true, origin = {77.8634, -18.1714}, points = {{0.0, 7.5}, {0.0, -7.5}}));
      connect(pwLine2.n, pwLine4.p) annotation(Line(visible = true, origin = {67.1134, -13.1714}, points = {{-20.25, -2.5}, {4.75, -2.5}, {4.75, 2.5}, {10.75, 2.5}}));
      connect(pwLine1.n, pwLine2.n) annotation(Line(visible = true, origin = {46.8634, -25.6714}, points = {{-0.0, -10.0}, {-0.0, 10.0}}));
      connect(pwLine2.p, pwLine1.p) annotation(Line(visible = true, origin = {32.8634, -25.6714}, points = {{0.0, 10.0}, {0.0, -10.0}}));
      annotation(Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5}), graphics = {Text(visible = true, origin = {39.8634, 3.4703}, fillPattern = FillPattern.Solid, extent = {{-35.0, -5.8583}, {35.0, 5.8583}}, textString = "SystemSbase=100 MVA", fontName = "Arial")}));
    end Order3test2_perturbation;

    model Order3test2_TG
      PowerSystems.Electrical.Machines.PSAT.ThirdOrder.Order3_Inputs_Outputs order3_Inputs_Outputs1 annotation(Placement(visible = true, transformation(origin = {3.3113, -20.7513}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ1(P = 0.08, Q = 0.06) annotation(Placement(visible = true, transformation(origin = {123.1468, -15.6714}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine1(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {39.8634, -35.6714}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Events.PwFault pwFault1(R = 20, X = 1, t1 = 3, t2 = 3.1) annotation(Placement(visible = true, transformation(origin = {132.5, -77.3}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLinewithOpeningReceiving pwLinewithOpening1(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1, t1 = 8, t2 = 8.1) annotation(Placement(visible = true, transformation(origin = {84.8634, -25.6714}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine2(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {39.8634, -15.6714}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine3(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {87.5, -50.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine4(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {84.8634, -10.6714}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ2(P = 0.08, Q = 0.06) annotation(Placement(visible = true, transformation(origin = {127.5, -50.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Controls.PSAT.TG.TGtypeII TGtypeII1 annotation(Placement(visible = true, transformation(origin = {-50.0, -40.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
    equation
      connect(order3_Inputs_Outputs1.vf0, order3_Inputs_Outputs1.vf) annotation(Line(visible = true, origin = {3.3742, -9.512}, points = {{10.9371, -2.2393}, {13.9371, -2.2393}, {13.9371, 7.8232}, {-13.3742, 7.8232}, {-13.3742, -5.58383}, {-12.0629, -5.58383}}, color = {0, 0, 127}));
      connect(order3_Inputs_Outputs1.pm, TGtypeII1.pm) annotation(Line(visible = true, origin = {-29.9222, -32.3757}, points = {{21.2335, 7.6244}, {-6.0778, 7.6244}, {-6.0778, -7.6243}, {-9.0778, -7.6243}}, color = {0, 0, 127}));
      connect(order3_Inputs_Outputs1.pm0, TGtypeII1.pm0) annotation(Line(visible = true, origin = {-23.7162, -4.1558}, points = {{38.0275, -10.3116}, {45.412, -10.3116}, {45.412, 34.1558}, {-51.2838, 34.1558}, {-51.2838, -23.8442}, {-26.2838, -23.8442}}, color = {0, 0, 127}));
      connect(order3_Inputs_Outputs1.w, TGtypeII1.W) annotation(Line(visible = true, origin = {-23.7171, -43.5838}, points = {{38.0284, 17.8325}, {51.4102, 17.8325}, {51.4102, -21.4162}, {-51.2829, -21.4162}, {-51.2829, 3.5838}, {-38.2829, 3.5838}}, color = {0, 0, 127}));
      connect(pwLine4.n, pwLoadPQ1.p) annotation(Line(visible = true, origin = {107.0759, -12.6714}, points = {{-15.2125, 2}, {3.0709, 2}, {3.0709, -2}, {9.0709, -2}}));
      connect(pwLine4.p, pwLinewithOpening1.p) annotation(Line(visible = true, origin = {77.8634, -18.1714}, points = {{0.0, 7.5}, {0.0, -7.5}}));
      connect(pwFault1.p, pwLine3.n) annotation(Line(visible = true, origin = {105.25, -63.15}, points = {{20.25, -13.15}, {-4.75, -13.15}, {-4.75, 13.15}, {-10.75, 13.15}}));
      connect(pwLine3.n, pwLoadPQ2.p) annotation(Line(visible = true, origin = {111.0, -49.5}, points = {{-16.5, -0.5}, {3.5, -0.5}, {3.5, 0.5}, {9.5, 0.5}}));
      connect(pwLinewithOpening1.n, pwLine4.n) annotation(Line(visible = true, origin = {91.8634, -18.1714}, points = {{0.0, -7.5}, {0.0, 7.5}}));
      connect(pwLine2.n, pwLine4.p) annotation(Line(visible = true, origin = {67.1134, -13.1714}, points = {{-20.25, -2.5}, {4.75, -2.5}, {4.75, 2.5}, {10.75, 2.5}}));
      connect(pwLine1.n, pwLine3.p) annotation(Line(visible = true, origin = {69.0909, -42.8357}, points = {{-22.2275, 7.1643}, {5.4091, 7.1643}, {5.4091, -7.1643}, {11.4091, -7.1643}}));
      connect(pwLine1.n, pwLine2.n) annotation(Line(visible = true, origin = {46.8634, -25.6714}, points = {{0.0, -10.0}, {0.0, 10.0}}));
      connect(order3_Inputs_Outputs1.p, pwLine2.p) annotation(Line(visible = true, origin = {25.2254, -18.2865}, points = {{-10.9141, -2.61516}, {1.638, -2.61516}, {1.638, 2.6151}, {7.638, 2.6151}}));
      connect(pwLine2.p, pwLine1.p) annotation(Line(visible = true, origin = {32.8634, -25.6714}, points = {{0.0, 10.0}, {0.0, -10.0}}));
      annotation(Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5}), graphics = {Text(visible = true, origin = {75.0, 20.0}, fillPattern = FillPattern.Solid, extent = {{-35.0, -5.8583}, {35.0, 5.8583}}, textString = "SystemSbase=100 MVA", fontName = "Arial")}));
    end Order3test2_TG;

    model Order3test2_AVR
      PowerSystems.Electrical.Machines.PSAT.ThirdOrder.Order3_Inputs_Outputs order3_Inputs_Outputs1 annotation(Placement(visible = true, transformation(origin = {3.3113, -20.7513}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ1(P = 0.08, Q = 0.06) annotation(Placement(visible = true, transformation(origin = {123.1468, -15.6714}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine1(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {39.8634, -35.6714}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Events.PwFault pwFault1(R = 20, X = 1, t1 = 3, t2 = 3.1) annotation(Placement(visible = true, transformation(origin = {132.5, -77.3}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLinewithOpeningReceiving pwLinewithOpening1(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1, t1 = 8, t2 = 8.1) annotation(Placement(visible = true, transformation(origin = {84.8634, -25.6714}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine2(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {39.8634, -15.6714}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine3(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {87.5, -50.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine4(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {84.8634, -10.6714}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ2(P = 0.08, Q = 0.06) annotation(Placement(visible = true, transformation(origin = {127.5, -50.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Controls.PSAT.AVR.AVRtypeIII AVRtypeIII1 annotation(Placement(visible = true, transformation(origin = {-56.6542, -7.4083}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
    equation
      connect(order3_Inputs_Outputs1.v, AVRtypeIII1.v) annotation(Line(visible = true, origin = {-13.9377, 2.581}, points = {{28.249, -19.792}, {38.9377, -19.792}, {38.9377, 22.419}, {-54.7165, 22.419}, {-54.7165, -4.9893}}, color = {0, 0, 127}));
      connect(order3_Inputs_Outputs1.vf0, AVRtypeIII1.vf0) annotation(Line(visible = true, origin = {-31.3444, 4.1919}, points = {{45.6557, -15.9432}, {48.6557, -15.9432}, {48.6557, 30.8081}, {-53.6556, 30.8081}, {-53.6556, -14.6002}, {-37.3098, -14.6002}}, color = {0, 0, 127}));
      connect(order3_Inputs_Outputs1.vf, AVRtypeIII1.vf) annotation(Line(visible = true, origin = {-33.6722, -11.3844}, points = {{24.9835, -3.71143}, {-7.3278, -3.71143}, {-7.3278, 3.9761}, {-11.982, 3.9761}}, color = {0, 0, 127}));
      connect(order3_Inputs_Outputs1.pm0, order3_Inputs_Outputs1.pm) annotation(Line(visible = true, origin = {4.3767, -24.7396}, points = {{9.9346, 10.2722}, {18.179, 10.2722}, {18.179, -10.2604}, {-16.6137, -10.2604}, {-16.6137, -0.0117}, {-13.0654, -0.0117}}, color = {0, 0, 127}));
      connect(pwLine4.n, pwLoadPQ1.p) annotation(Line(visible = true, origin = {107.0759, -12.6714}, points = {{-15.2125, 2}, {3.0709, 2}, {3.0709, -2}, {9.0709, -2}}));
      connect(pwLine4.p, pwLinewithOpening1.p) annotation(Line(visible = true, origin = {77.8634, -18.1714}, points = {{0.0, 7.5}, {0.0, -7.5}}));
      connect(pwFault1.p, pwLine3.n) annotation(Line(visible = true, origin = {105.25, -63.15}, points = {{20.25, -13.15}, {-4.75, -13.15}, {-4.75, 13.15}, {-10.75, 13.15}}));
      connect(pwLine3.n, pwLoadPQ2.p) annotation(Line(visible = true, origin = {111.0, -49.5}, points = {{-16.5, -0.5}, {3.5, -0.5}, {3.5, 0.5}, {9.5, 0.5}}));
      connect(pwLinewithOpening1.n, pwLine4.n) annotation(Line(visible = true, origin = {91.8634, -18.1714}, points = {{0.0, -7.5}, {0.0, 7.5}}));
      connect(pwLine2.n, pwLine4.p) annotation(Line(visible = true, origin = {67.1134, -13.1714}, points = {{-20.25, -2.5}, {4.75, -2.5}, {4.75, 2.5}, {10.75, 2.5}}));
      connect(pwLine1.n, pwLine3.p) annotation(Line(visible = true, origin = {69.0909, -42.8357}, points = {{-22.2275, 7.1643}, {5.4091, 7.1643}, {5.4091, -7.1643}, {11.4091, -7.1643}}));
      connect(pwLine1.n, pwLine2.n) annotation(Line(visible = true, origin = {46.8634, -25.6714}, points = {{0.0, -10.0}, {0.0, 10.0}}));
      connect(order3_Inputs_Outputs1.p, pwLine2.p) annotation(Line(visible = true, origin = {25.2254, -18.2865}, points = {{-10.9141, -2.61516}, {1.638, -2.61516}, {1.638, 2.6151}, {7.638, 2.6151}}));
      connect(pwLine2.p, pwLine1.p) annotation(Line(visible = true, origin = {32.8634, -25.6714}, points = {{0.0, 10.0}, {0.0, -10.0}}));
      annotation(Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5}), graphics = {Text(visible = true, origin = {75.0, 20.0}, fillPattern = FillPattern.Solid, extent = {{-35.0, -5.8583}, {35.0, 5.8583}}, textString = "SystemSbase=100 MVA", fontName = "Arial")}));
    end Order3test2_AVR;

    model SolarPQtest
      PowerSystems.Electrical.Solar.PSAT.ConstantPQPV.PQ1 PQ11 annotation(Placement(visible = true, transformation(origin = {35.0, 10.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine1(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {-70.0, -10.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Events.PwFault pwFault1(R = 20, X = 1, t1 = 3, t2 = 3.1) annotation(Placement(visible = true, transformation(origin = {20.0, -57.3}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLinewithOpeningReceiving pwLinewithOpening1(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1, t1 = 8, t2 = 8.1) annotation(Placement(visible = true, transformation(origin = {-25.0, 0.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine2(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {-70.0, 10.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine3(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {-25.0, -30.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine4(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {-25.0, 15.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ2(P = 0.08, Q = 0.06) annotation(Placement(visible = true, transformation(origin = {15.0, -30.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Machines.PSAT.ThirdOrder.Order3 order31(Sn = 20, p0 = 0.0401256732154526, q0 = 0.0262725307404601) annotation(Placement(visible = true, transformation(origin = {-110.0, 10.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Buses.Bus bus1 annotation(Placement(visible = true, transformation(origin = {-87.5421, 10.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Buses.Bus bus2 annotation(Placement(visible = true, transformation(origin = {-46.7243, 11.8063}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Buses.Bus bus3 annotation(Placement(visible = true, transformation(origin = {5.0, 12.1033}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Buses.Bus bus4 annotation(Placement(visible = true, transformation(origin = {-3.3112, -30.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
    equation
      connect(pwLine2.p, pwLine1.p) annotation(Line(visible = true, origin = {-77.0, 0.0}, points = {{0.0, 10.0}, {0.0, -10.0}}));
      connect(pwLine1.n, pwLine2.n) annotation(Line(visible = true, origin = {-63.0, 0.0}, points = {{0.0, -10.0}, {0.0, 10.0}}));
      connect(pwLine4.p, pwLinewithOpening1.p) annotation(Line(visible = true, origin = {-32.0, 7.5}, points = {{0.0, 7.5}, {0.0, -7.5}}));
      connect(pwLinewithOpening1.n, pwLine4.n) annotation(Line(visible = true, origin = {-18.0, 7.5}, points = {{0.0, -7.5}, {0.0, 7.5}}));
      connect(bus1.p, pwLine2.p) annotation(Line(visible = true, origin = {-82.2711, 10.0}, points = {{-5.271, 0}, {5.2711, 0}}));
      connect(pwLine2.n, bus2.p) annotation(Line(visible = true, origin = {-52.1495, 10.6021}, points = {{-10.8505, -0.6021}, {5.4252, -0.6021}, {5.4252, 1.2042}}));
      connect(bus2.p, pwLine4.p) annotation(Line(visible = true, origin = {-41.8162, 13.9354}, points = {{-4.9081, -2.1291}, {-4.9081, 1.0646}, {9.8162, 1.0646}}));
      connect(bus2.p, pwLine3.p) annotation(Line(visible = true, origin = {-41.8162, -16.0646}, points = {{-4.9081, 27.8709}, {-4.9081, -13.9354}, {9.8162, -13.9354}}));
      connect(pwLine4.n, bus3.p) annotation(Line(visible = true, origin = {-7.25, 13.5517}, points = {{-10.75, 1.4483}, {-0.75, 1.4483}, {-0.75, -1.4484}, {12.25, -1.4484}}));
      connect(pwLine3.n, bus4.p) annotation(Line(visible = true, origin = {-10.6556, -30.0}, points = {{-7.3444, 0}, {7.3444, 0}}));
      connect(bus4.p, pwLoadPQ2.p) annotation(Line(visible = true, origin = {0.4592, -29.3333}, points = {{-3.7704, -0.6667}, {-3.7704, 0.3333}, {7.5408, 0.3333}}));
      connect(bus4.p, pwFault1.p) annotation(Line(visible = true, origin = {2.1259, -47.5333}, points = {{-5.4371, 17.5333}, {-5.4371, -8.7667}, {10.8741, -8.7667}}));
      connect(bus1.p, order31.p) annotation(Line(visible = true, origin = {-91.3614, 9.8998}, points = {{3.8193, 0.1002}, {3.8193, -0.05016}, {-7.6386, -0.05016}}));
      connect(PQ11.p, bus3.p) annotation(Line(visible = true, origin = {17.4388, 13.7927}, points = {{6.5612, -3.7927}, {6.2194, -1.6893}, {-12.4388, -1.6894}}));
      annotation(Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5}), graphics = {Text(visible = true, origin = {-70.0, 29.1417}, fillPattern = FillPattern.Solid, extent = {{-35.0, -5.8583}, {35.0, 5.8583}}, textString = "SystemSbase=100 MVA", fontName = "Arial")}));
    end SolarPQtest;

    model SolarPVtest
      PowerSystems.Electrical.Branches.PwLine pwLine1(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {-70.0, -10.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Events.PwFault pwFault1(R = 20, X = 1, t1 = 3, t2 = 3.1) annotation(Placement(visible = true, transformation(origin = {20.0, -57.3}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLinewithOpeningReceiving pwLinewithOpening1(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1, t1 = 8, t2 = 8.1) annotation(Placement(visible = true, transformation(origin = {-25.0, 0.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine2(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {-70.0, 10.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine3(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {-25.0, -30.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine4(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {-25.0, 15.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ2(P = 0.08, Q = 0.06) annotation(Placement(visible = true, transformation(origin = {15.0, -30.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Machines.PSAT.ThirdOrder.Order3 order31(Sn = 20, p0 = 0.0401256603855471, q0 = 0.0279301745799252) annotation(Placement(visible = true, transformation(origin = {-110.0, 10.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Buses.Bus bus1 annotation(Placement(visible = true, transformation(origin = {-87.5421, 10.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Buses.Bus bus2 annotation(Placement(visible = true, transformation(origin = {-46.7243, 11.8063}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Buses.Bus bus3 annotation(Placement(visible = true, transformation(origin = {5.0, 12.1033}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Buses.Bus bus4 annotation(Placement(visible = true, transformation(origin = {-3.3112, -30.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Solar.PSAT.ConstantPQPV.PV1 PV11(Q0 = 0.283430554716626, anglev0 = -0.00000839852213846341, v0 = 1.00002, vref = 1.00002) annotation(Placement(visible = true, transformation(origin = {30.0, 12.1033}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
    equation
      connect(bus3.p, PV11.p) annotation(Line(visible = true, origin = {12.0, 12.1033}, points = {{-7, 0}, {7, 0}}));
      connect(pwLine2.p, pwLine1.p) annotation(Line(visible = true, origin = {-77.0, 0.0}, points = {{0.0, 10.0}, {0.0, -10.0}}));
      connect(pwLine1.n, pwLine2.n) annotation(Line(visible = true, origin = {-63.0, 0.0}, points = {{0.0, -10.0}, {0.0, 10.0}}));
      connect(pwLine4.p, pwLinewithOpening1.p) annotation(Line(visible = true, origin = {-32.0, 7.5}, points = {{0.0, 7.5}, {0.0, -7.5}}));
      connect(pwLinewithOpening1.n, pwLine4.n) annotation(Line(visible = true, origin = {-18.0, 7.5}, points = {{0.0, -7.5}, {0.0, 7.5}}));
      connect(bus1.p, pwLine2.p) annotation(Line(visible = true, origin = {-82.2711, 10.0}, points = {{-5.271, 0}, {5.2711, 0}}));
      connect(pwLine2.n, bus2.p) annotation(Line(visible = true, origin = {-52.1495, 10.6021}, points = {{-10.8505, -0.6021}, {5.4252, -0.6021}, {5.4252, 1.2042}}));
      connect(bus2.p, pwLine4.p) annotation(Line(visible = true, origin = {-41.8162, 13.9354}, points = {{-4.9081, -2.1291}, {-4.9081, 1.0646}, {9.8162, 1.0646}}));
      connect(bus2.p, pwLine3.p) annotation(Line(visible = true, origin = {-41.8162, -16.0646}, points = {{-4.9081, 27.8709}, {-4.9081, -13.9354}, {9.8162, -13.9354}}));
      connect(pwLine4.n, bus3.p) annotation(Line(visible = true, origin = {-7.25, 13.5517}, points = {{-10.75, 1.4483}, {-0.75, 1.4483}, {-0.75, -1.4484}, {12.25, -1.4484}}));
      connect(pwLine3.n, bus4.p) annotation(Line(visible = true, origin = {-10.6556, -30.0}, points = {{-7.3444, 0}, {7.3444, 0}}));
      connect(bus4.p, pwLoadPQ2.p) annotation(Line(visible = true, origin = {0.4592, -29.3333}, points = {{-3.7704, -0.6667}, {-3.7704, 0.3333}, {7.5408, 0.3333}}));
      connect(bus4.p, pwFault1.p) annotation(Line(visible = true, origin = {2.1259, -47.5333}, points = {{-5.4371, 17.5333}, {-5.4371, -8.7667}, {10.8741, -8.7667}}));
      connect(bus1.p, order31.p) annotation(Line(visible = true, origin = {-91.3614, 9.8998}, points = {{3.8193, 0.1002}, {3.8193, -0.05016}, {-7.6386, -0.05016}}));
      annotation(Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5}), graphics = {Text(visible = true, origin = {-70.0, 29.1417}, fillPattern = FillPattern.Solid, extent = {{-35.0, -5.8583}, {35.0, 5.8583}}, textString = "SystemSbase=100 MVA", fontName = "Arial")}));
    end SolarPVtest;

    model testIrradation
      Modelica.Blocks.Sources.Constant const(k = 25) annotation(Placement(visible = true, transformation(origin = {-59.5887, -17.0499}, extent = {{-3.3987, -3.3987}, {3.3987, 3.3987}}, rotation = 0)));
      Modelica.Blocks.Sources.Constant const1(k = 1000) annotation(Placement(visible = true, transformation(origin = {-87.9874, 22.9501}, extent = {{-3.3987, -3.3987}, {3.3987, 3.3987}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine13(B = 0, G = 0, R = 0, X = 0.04 * 1 / 0.63) annotation(Placement(visible = true, transformation(origin = {49.0376, 0.0024}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine14(B = 0.001884956 / 2 * 100, G = 0, R = 0, X = 0.848230016469244 / 100) annotation(Placement(visible = true, transformation(origin = {83.1777, 5.4501}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Buses.InfiniteBus infiniteBus8(angle = 0, v = 1) annotation(Placement(visible = true, transformation(origin = {117.9874, -1.1504}, extent = {{10.0, -10.0}, {-10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine15(B = 0.001884956 / 2 * 100, G = 0, R = 0, X = 0.848230016469244 / 100) annotation(Placement(visible = true, transformation(origin = {83.2752, -9.5499}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      Modelica.Blocks.Math.Add add1 annotation(Placement(visible = true, transformation(origin = {-52.9874, 14.9248}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      Modelica.Blocks.Sources.Step step1(startTime = 0.3, height = -500) annotation(Placement(visible = true, transformation(origin = {-113.885, 0.0201}, extent = {{-4.1024, -4.1024}, {4.1024, 4.1024}}, rotation = 0)));
      Modelica.Blocks.Sources.Step step2(startTime = 0.7, height = 500) annotation(Placement(visible = true, transformation(origin = {-112.9874, -30.0}, extent = {{-5.0, -5.0}, {5.0, 5.0}}, rotation = 0)));
      Modelica.Blocks.Math.Add add2 annotation(Placement(visible = true, transformation(origin = {-85.1206, -12.0499}, extent = {{-2.8669, -2.8669}, {2.8669, 2.8669}}, rotation = 0)));
      PowerSystems.Electrical.Solar.KTH.PFmodelmpptCorrected05MW PFmodel1(anglev0 = 0.030372922116265, p0 = 0.44884, q0 = 0.00003, v0 = 1.00034051839501) annotation(Placement(visible = true, transformation(origin = {-7.9875, 0.2883}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
    equation
      connect(const1.y, add1.u1) annotation(Line(visible = true, origin = {-71.3029, 21.9375}, points = {{-12.9459, 1.0126}, {3.3154, 1.0126}, {3.3154, -1.0127}, {6.3155, -1.0127}}, color = {0, 0, 127}));
