      connect(add2.y, add1.u2) annotation(Line(visible = true, origin = {-76.3072, 1.9333}, points = {{-5.65981, -13.9832}, {-5.65981, 6.9915}, {11.3198, 6.9915}}, color = {0, 0, 127}));
      connect(step1.y, add2.u1) annotation(Line(visible = true, origin = {-95.2638, -5.1548}, points = {{-14.1086, 5.1749}, {3.7029, 5.1749}, {3.7029, -5.17496}, {6.70292, -5.17496}}, color = {0, 0, 127}));
      connect(add2.u2, step2.y) annotation(Line(visible = true, origin = {-101.2558, -21.885}, points = {{12.6949, 8.11496}, {-3.2317, 8.11496}, {-3.2317, -8.115}, {-6.2316, -8.115}}, color = {0, 0, 127}));
      connect(pwLine13.n, pwLine14.p) annotation(Line(visible = true, origin = {68.1427, 2.7263}, points = {{-12.1051, -2.7239}, {2.035, -2.7238}, {2.035, 2.7238}, {8.035, 2.7238}}));
      connect(pwLine14.n, pwLine15.n) annotation(Line(visible = true, origin = {90.2103, -4.5499}, points = {{-0.0326, 10}, {-0.0326, -5}, {0.0649, -5}}));
      connect(pwLine14.p, pwLine15.p) annotation(Line(visible = true, origin = {76.2102, -4.5499}, points = {{-0.0325, 10.0}, {-0.0325, -5.0}, {0.065, -5.0}}));
      connect(infiniteBus8.p, pwLine14.n) annotation(Line(visible = true, origin = {97.3801, 2.1498}, points = {{9.6073, -3.3002}, {-1.2024, -3.3002}, {-1.2024, 3.3002}, {-7.2024, 3.3003}}));
      connect(const.y, PFmodel1.T) annotation(Line(visible = true, origin = {-30.4532, -10.8808}, points = {{-25.3969, -6.1691}, {7.4657, -6.1691}, {7.4657, 6.1691}, {10.4657, 6.1691}}, color = {0, 0, 127}));
      connect(PFmodel1.pwPin1, pwLine13.p) annotation(Line(visible = true, origin = {32.2688, 0.1454}, points = {{-29.2563, 0.1429}, {9.7437, 0.1429}, {9.7437, -0.143}, {9.7688, -0.143}}));
      connect(add1.y, PFmodel1.E) annotation(Line(visible = true, origin = {-26.9875, 10.1066}, points = {{-14.9999, 4.8182}, {4, 4.8183}, {4, -4.8183}, {7, -4.8183}}, color = {0, 0, 127}));
      annotation(Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5}), graphics = {Text(visible = true, origin = {7.8302, 65.9951}, fillPattern = FillPattern.Solid, extent = {{-65.0, -20.9951}, {65.0, 20.9951}}, textString = "SystemBase=1e6", fontName = "Arial"), Text(visible = true, origin = {136.1319, 30.0}, fillPattern = FillPattern.Solid, extent = {{-41.1319, -13.2857}, {41.1319, 13.2857}}, textString = "VoltageGrid=10000 (1p.u.)", fontName = "Arial")}));
    end testIrradation;

    model testTemperature
      Modelica.Blocks.Sources.Constant const(k = 1000) annotation(Placement(visible = true, transformation(origin = {-73.3987, 11.6013}, extent = {{-3.3987, -3.3987}, {3.3987, 3.3987}}, rotation = 0)));
      Modelica.Blocks.Sources.Constant const1(k = 25) annotation(Placement(visible = true, transformation(origin = {-85.0, -8.3987}, extent = {{-3.3987, -3.3987}, {3.3987, 3.3987}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine13(B = 0, G = 0, R = 0, X = 0.04 * 1 / 0.63) annotation(Placement(visible = true, transformation(origin = {49.0376, 0.0024}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine14(B = 0.001884956 / 2 * 100, G = 0, R = 0, X = 0.848230016469244 / 100) annotation(Placement(visible = true, transformation(origin = {83.1777, 5.4501}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Buses.InfiniteBus infiniteBus8(angle = 0, v = 1) annotation(Placement(visible = true, transformation(origin = {117.9874, -1.1504}, extent = {{10.0, -10.0}, {-10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine15(B = 0.001884956 / 2 * 100, G = 0, R = 0, X = 0.848230016469244 / 100) annotation(Placement(visible = true, transformation(origin = {83.2752, -9.5499}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      Modelica.Blocks.Math.Add add1 annotation(Placement(visible = true, transformation(origin = {-50.0, -16.424}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      Modelica.Blocks.Sources.Step step1(startTime = 0.3, height = 15) annotation(Placement(visible = true, transformation(origin = {-110.8976, -31.3287}, extent = {{-4.1024, -4.1024}, {4.1024, 4.1024}}, rotation = 0)));
      Modelica.Blocks.Sources.Step step2(startTime = 0.7, height = -15) annotation(Placement(visible = true, transformation(origin = {-110.0, -61.3488}, extent = {{-5.0, -5.0}, {5.0, 5.0}}, rotation = 0)));
      Modelica.Blocks.Math.Add add2 annotation(Placement(visible = true, transformation(origin = {-82.1332, -43.3987}, extent = {{-2.8669, -2.8669}, {2.8669, 2.8669}}, rotation = 0)));
      PowerSystems.Electrical.Solar.KTH.PFmodelmpptCorrected05MW PFmodel1(anglev0 = 0.030372922116265, p0 = 0.44884, q0 = 0.00003, v0 = 1.0003436) annotation(Placement(visible = true, transformation(origin = {-7.9875, 0.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
    equation
      connect(add1.y, PFmodel1.T) annotation(Line(visible = true, origin = {-26.2406, -10.712}, points = {{-12.7594, -5.712}, {3.2531, -5.712}, {3.2531, 5.712}, {6.2531, 5.712}}, color = {0, 0, 127}));
      connect(const.y, PFmodel1.E) annotation(Line(visible = true, origin = {-33.9057, 8.3006}, points = {{-35.7544, 3.3007}, {10.9182, 3.3007}, {10.9182, -3.3006}, {13.9182, -3.3006}}, color = {0, 0, 127}));
      connect(PFmodel1.pwPin1, pwLine13.p) annotation(Line(visible = true, origin = {32.2688, 0.1454}, points = {{-29.2563, -0.1454}, {9.7437, 0.1429}, {9.7437, -0.143}, {9.7688, -0.143}}));
      connect(const1.y, add1.u1) annotation(Line(visible = true, origin = {-68.3155, -9.4113}, points = {{-12.9459, 1.0126}, {3.3154, 1.0126}, {3.3154, -1.0127}, {6.3155, -1.0127}}, color = {0, 0, 127}));
      connect(add2.y, add1.u2) annotation(Line(visible = true, origin = {-73.3198, -29.4155}, points = {{-5.65981, -13.9832}, {-5.65981, 6.9916}, {11.3198, 6.9915}}, color = {0, 0, 127}));
      connect(step1.y, add2.u1) annotation(Line(visible = true, origin = {-92.2764, -36.5036}, points = {{-14.1086, 5.1749}, {3.7029, 5.1749}, {3.7029, -5.17496}, {6.70292, -5.17496}}, color = {0, 0, 127}));
      connect(add2.u2, step2.y) annotation(Line(visible = true, origin = {-98.2684, -53.2338}, points = {{12.6949, 8.11496}, {-3.2317, 8.11496}, {-3.2317, -8.115}, {-6.2316, -8.115}}, color = {0, 0, 127}));
      connect(pwLine13.n, pwLine14.p) annotation(Line(visible = true, origin = {68.1427, 2.7263}, points = {{-12.1051, -2.7239}, {2.035, -2.7238}, {2.035, 2.7238}, {8.035, 2.7238}}));
      connect(pwLine14.n, pwLine15.n) annotation(Line(visible = true, origin = {90.2103, -4.5499}, points = {{-0.0326, 10}, {-0.0326, -5}, {0.0649, -5}}));
      connect(pwLine14.p, pwLine15.p) annotation(Line(visible = true, origin = {76.2102, -4.5499}, points = {{-0.0325, 10.0}, {-0.0325, -5.0}, {0.065, -5.0}}));
      connect(infiniteBus8.p, pwLine14.n) annotation(Line(visible = true, origin = {97.3801, 2.1498}, points = {{9.6073, -3.3002}, {-1.2024, -3.3002}, {-1.2024, 3.3002}, {-7.2024, 3.3003}}));
      annotation(Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5}), graphics = {Text(visible = true, origin = {7.8302, 65.9951}, fillPattern = FillPattern.Solid, extent = {{-65.0, -20.9951}, {65.0, 20.9951}}, textString = "SystemBase=1e6", fontName = "Arial"), Text(visible = true, origin = {136.1319, 30.0}, fillPattern = FillPattern.Solid, extent = {{-41.1319, -13.2857}, {41.1319, 13.2857}}, textString = "VoltageGrid=10000 (1p.u.)", fontName = "Arial")}));
    end testTemperature;

    model Order4test2
      PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ2(P = 0.08, Q = 0.06) annotation(Placement(visible = true, transformation(origin = {-22.5, 67.5}, extent = {{-12.5, -12.5}, {12.5, 12.5}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLinewithOpeningReceiving pwLinewithOpening1(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1, t1 = 8, t2 = 8.1) annotation(Placement(visible = true, transformation(origin = {-45, 55}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine4(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {-45, 70}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine3(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {-45, 35}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ1(P = 0.08, Q = 0.06) annotation(Placement(visible = true, transformation(origin = {-22.5, 42.5}, extent = {{-12.5, -12.5}, {12.5, 12.5}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine2(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {-70, 60}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine1(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {-70, 45}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Events.PwFault pwFault(X = 0.001, t1 = 3, t2 = 3.1, R = 10) annotation(Placement(transformation(extent = {{-35, 15}, {-10, 40}})));
      PowerSystems.Electrical.Machines.PSAT.FourthOrder.Order4 Generator(Sn = 100, p0 = 0.160352698692006, q0 = 0.11859436505981, Vn = 20000, Vbus = 400000) annotation(Placement(transformation(extent = {{-120, 40}, {-90, 70}})));
    equation
      connect(pwLinewithOpening1.n, pwLine4.n) annotation(Line(visible = true, origin = {-38, 62.5}, points = {{0, -7.5}, {0, 7.5}}));
      connect(pwLine4.p, pwLinewithOpening1.p) annotation(Line(visible = true, origin = {-52, 62.5}, points = {{0, 7.5}, {0, -7.5}}));
      connect(pwLine1.n, pwLine2.n) annotation(Line(points = {{-63, 45}, {-63, 60}}, color = {0, 0, 255}, smooth = Smooth.None));
      connect(pwLine2.n, pwLine4.p) annotation(Line(points = {{-63, 60}, {-60, 60}, {-60, 70}, {-52, 70}}, color = {0, 0, 255}, smooth = Smooth.None));
      connect(pwLine1.n, pwLine3.p) annotation(Line(points = {{-63, 45}, {-60, 45}, {-60, 35}, {-52, 35}}, color = {0, 0, 255}, smooth = Smooth.None));
      connect(Generator.p, pwLine2.p) annotation(Line(points = {{-88.5, 54.7745}, {-80, 54.7745}, {-80, 60}, {-77, 60}}, color = {0, 0, 255}, smooth = Smooth.None));
      connect(Generator.p, pwLine1.p) annotation(Line(points = {{-88.5, 54.7745}, {-80, 54.7745}, {-80, 45}, {-77, 45}}, color = {0, 0, 255}, smooth = Smooth.None));
      connect(pwLine3.n, pwLoadPQ1.p) annotation(Line(points = {{-38, 35}, {-31.25, 35}, {-31.25, 43.75}}, color = {0, 0, 255}, smooth = Smooth.None));
      connect(pwLine4.n, pwLoadPQ2.p) annotation(Line(points = {{-38, 70}, {-32.125, 70}, {-32.125, 68.75}, {-31.25, 68.75}}, color = {0, 0, 255}, smooth = Smooth.None));
      connect(pwLine3.n, pwFault.p) annotation(Line(points = {{-38, 35}, {-35, 35}, {-35, 28.75}, {-31.25, 28.75}}, color = {0, 0, 255}, smooth = Smooth.None));
      annotation(Diagram(coordinateSystem(extent = {{-148.5, -105}, {148.5, 105}}, preserveAspectRatio = false, initialScale = 0.1, grid = {5, 5}), graphics = {Text(visible = true, origin = {-92.5, 21.6417}, fillPattern = FillPattern.Solid, extent = {{-27.5, -3.3583}, {27.5, 3.3583}}, textString = "SystemSbase=100 MVA", fontName = "Arial"), Text(extent = {{-120, 85}, {-20, 80}}, lineColor = {0, 0, 255}, textString = "GenOrder4: LineOpening and Line-to-Ground Fault")}), experiment(StopTime = 20), __Dymola_experimentSetupOutput);
    end Order4test2;

    model Order5_1test2
      PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ2(P = 0.08, Q = 0.06) annotation(Placement(visible = true, transformation(origin = {53.2834, 20}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLinewithOpeningReceiving pwLinewithOpening1(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1, t1 = 8, t2 = 8.1) annotation(Placement(visible = true, transformation(origin = {15, 10}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine4(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {15, 25}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine3(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {20, -25}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ1(P = 0.08, Q = 0.06) annotation(Placement(visible = true, transformation(origin = {60, -25}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine2(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {-20, 20}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine1(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {-20, 5}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Events.PwFault pwFault(X = 0.001, t1 = 3, t2 = 3.1, R = 10) annotation(Placement(transformation(extent = {{40, -55}, {60, -35}})));
      PowerSystems.Electrical.Machines.PSAT.FifthOrder.Order5Type1 order5Type1_1(Sn = 100, q0 = 0.11859436505981, p0 = 0.160352698692006, Vn = 20000, Vbus = 400000) annotation(Placement(transformation(extent = {{-115, -15}, {-75, 25}})));
    equation
      connect(pwLine4.n, pwLoadPQ2.p) annotation(Line(visible = true, origin = {37.2125, 23}, points = {{-15.2125, 2}, {3.0708, 2}, {3.0708, -2}, {9.0709, -2}}));
      connect(pwLinewithOpening1.n, pwLine4.n) annotation(Line(visible = true, origin = {22, 17.5}, points = {{0, -7.5}, {0, 7.5}}));
      connect(pwLine4.p, pwLinewithOpening1.p) annotation(Line(visible = true, origin = {8, 17.5}, points = {{0, 7.5}, {0, -7.5}}));
      connect(pwLine3.n, pwLoadPQ1.p) annotation(Line(visible = true, origin = {43.5, -24.5}, points = {{-16.5, -0.5}, {3.5, -0.5}, {3.5, 0.5}, {9.5, 0.5}}));
      connect(pwLine1.p, pwLine2.p) annotation(Line(points = {{-27, 5}, {-27, 20}}, color = {0, 0, 255}, smooth = Smooth.None));
      connect(pwLine1.n, pwLine2.n) annotation(Line(points = {{-13, 5}, {-13, 20}}, color = {0, 0, 255}, smooth = Smooth.None));
      connect(pwLine2.n, pwLine4.p) annotation(Line(points = {{-13, 20}, {0, 20}, {0, 25}, {8, 25}}, color = {0, 0, 255}, smooth = Smooth.None));
      connect(pwLine1.n, pwLine3.p) annotation(Line(points = {{-13, 5}, {0, 5}, {0, -25}, {13, -25}}, color = {0, 0, 255}, smooth = Smooth.None));
      connect(pwFault.p, pwLine3.n) annotation(Line(points = {{43, -44}, {43, -34.5}, {27, -34.5}, {27, -25}}, color = {0, 0, 255}, smooth = Smooth.None));
      connect(order5Type1_1.p, pwLine2.p) annotation(Line(points = {{-73, 4.69928}, {-52, 4.69928}, {-52, 20}, {-27, 20}}, color = {0, 0, 255}, smooth = Smooth.None));
      annotation(Diagram(coordinateSystem(extent = {{-148.5, -105}, {148.5, 105}}, preserveAspectRatio = false, initialScale = 0.1, grid = {5, 5}), graphics = {Text(visible = true, origin = {-60, 54.1417}, fillPattern = FillPattern.Solid, extent = {{-35.0, -5.8583}, {35.0, 5.8583}}, textString = "SystemSbase=100 MVA", fontName = "Arial")}), experiment(StopTime = 20), __Dymola_experimentSetupOutput);
    end Order5_1test2;

    model Order5_2test2
      PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ2(P = 0.08, Q = 0.06) annotation(Placement(visible = true, transformation(origin = {13.2834, 10}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLinewithOpeningReceiving pwLinewithOpening1(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1, t1 = 8, t2 = 8.1) annotation(Placement(visible = true, transformation(origin = {-25, 0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine4(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {-25, 15}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine3(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {-20, -35}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ1(P = 0.08, Q = 0.06) annotation(Placement(visible = true, transformation(origin = {20, -35}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine2(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {-60, 10}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine1(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {-60, -5}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Events.PwFault pwFault(X = 0.001, t1 = 3, t2 = 3.1, R = 10) annotation(Placement(transformation(extent = {{0, -65}, {20, -45}})));
      PowerSystems.Electrical.Machines.PSAT.FifthOrder.Order5Type2 order5Type2_1(Sn = 100, p0 = 0.160352698692006, q0 = 0.11859436505981, Vn = 20000, Vbus = 400000) annotation(Placement(transformation(extent = {{-140, 0}, {-100, 35}})));
    equation
      connect(pwLine4.n, pwLoadPQ2.p) annotation(Line(visible = true, origin = {-2.7875, 13}, points = {{-15.2125, 2}, {3.0708, 2}, {3.0708, -2}, {9.0709, -2}}));
      connect(pwLinewithOpening1.n, pwLine4.n) annotation(Line(visible = true, origin = {-18, 7.5}, points = {{0, -7.5}, {0, 7.5}}));
      connect(pwLine4.p, pwLinewithOpening1.p) annotation(Line(visible = true, origin = {-32, 7.5}, points = {{0, 7.5}, {0, -7.5}}));
      connect(pwLine3.n, pwLoadPQ1.p) annotation(Line(visible = true, origin = {3.5, -34.5}, points = {{-16.5, -0.5}, {3.5, -0.5}, {3.5, 0.5}, {9.5, 0.5}}));
      connect(pwLine1.p, pwLine2.p) annotation(Line(points = {{-67, -5}, {-67, 10}}, color = {0, 0, 255}, smooth = Smooth.None));
      connect(pwLine1.n, pwLine2.n) annotation(Line(points = {{-53, -5}, {-53, 10}}, color = {0, 0, 255}, smooth = Smooth.None));
      connect(pwLine2.n, pwLine4.p) annotation(Line(points = {{-53, 10}, {-40, 10}, {-40, 15}, {-32, 15}}, color = {0, 0, 255}, smooth = Smooth.None));
      connect(pwLine1.n, pwLine3.p) annotation(Line(points = {{-53, -5}, {-40, -5}, {-40, -35}, {-27, -35}}, color = {0, 0, 255}, smooth = Smooth.None));
      connect(pwFault.p, pwLine3.n) annotation(Line(points = {{3, -54}, {3, -44.5}, {-13, -44.5}, {-13, -35}}, color = {0, 0, 255}, smooth = Smooth.None));
      connect(order5Type2_1.p, pwLine2.p) annotation(Line(points = {{-98, 17.2369}, {-81.5, 17.2369}, {-81.5, 10}, {-67, 10}}, color = {0, 0, 255}, smooth = Smooth.None));
      annotation(Diagram(coordinateSystem(extent = {{-148.5, -105}, {148.5, 105}}, preserveAspectRatio = false, initialScale = 0.1, grid = {5, 5}), graphics = {Text(visible = true, origin = {-60, 54.1417}, fillPattern = FillPattern.Solid, extent = {{-35.0, -5.8583}, {35.0, 5.8583}}, textString = "SystemSbase=100 MVA", fontName = "Arial")}), experiment(StopTime = 20), __Dymola_experimentSetupOutput);
    end Order5_2test2;

    model Order6test2
      PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ2(P = 0.08, Q = 0.06) annotation(Placement(visible = true, transformation(origin = {18.2834, 10}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLinewithOpeningReceiving pwLinewithOpening1(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1, t1 = 12, t2 = 12.1) annotation(Placement(visible = true, transformation(origin = {-25, 0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine4(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {-25, 15}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine3(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {-20, -35}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ1(P = 0.08, Q = 0.06) annotation(Placement(visible = true, transformation(origin = {20, -35}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine2(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {-60, 10}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine1(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {-60, -20}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Events.PwFault pwFault(X = 0.001, t1 = 3, t2 = 3.1, R = 10) annotation(Placement(transformation(extent = {{25, -70}, {45, -50}})));
      PowerSystems.Electrical.Machines.PSAT.SixthOrder.Order6 order6Type2_1(Sn = 100, p0 = 0.160352698692006, q0 = 0.11859436505981, Vn = 20000, Vbus = 400000) annotation(Placement(transformation(extent = {{-140, -20}, {-100, 20}})));
    equation
      connect(pwLine4.n, pwLoadPQ2.p) annotation(Line(visible = true, origin = {-2.7875, 13}, points = {{-15.2125, 2}, {3.0708, 2}, {3.0708, -2}, {14.0709, -2}}));
      connect(pwLinewithOpening1.n, pwLine4.n) annotation(Line(visible = true, origin = {-18, 7.5}, points = {{0, -7.5}, {0, 7.5}}));
      connect(pwLine4.p, pwLinewithOpening1.p) annotation(Line(visible = true, origin = {-32, 7.5}, points = {{0, 7.5}, {0, -7.5}}));
      connect(pwLine3.n, pwLoadPQ1.p) annotation(Line(visible = true, origin = {3.5, -34.5}, points = {{-16.5, -0.5}, {3.5, -0.5}, {3.5, 0.5}, {9.5, 0.5}}));
      connect(pwLine2.n, pwLine4.p) annotation(Line(points = {{-53, 10}, {-40, 10}, {-40, 15}, {-32, 15}}, color = {0, 0, 255}, smooth = Smooth.None));
      connect(pwLine1.n, pwLine3.p) annotation(Line(points = {{-53, -20}, {-40, -20}, {-40, -35}, {-27, -35}}, color = {0, 0, 255}, smooth = Smooth.None));
      connect(pwFault.p, pwLine3.n) annotation(Line(points = {{28, -59}, {28, -44.5}, {-13, -44.5}, {-13, -35}}, color = {0, 0, 255}, smooth = Smooth.None));
      connect(order6Type2_1.p, pwLine2.p) annotation(Line(points = {{-98, -0.30072}, {-94.5, -0.30072}, {-94.5, 10}, {-67, 10}}, color = {0, 0, 255}, smooth = Smooth.None));
      connect(pwLine2.p, pwLine1.p) annotation(Line(points = {{-67, 10}, {-67, 10}, {-67, -20}}, color = {0, 0, 255}, smooth = Smooth.None));
      connect(pwLine2.n, pwLine1.n) annotation(Line(points = {{-53, 10}, {-53, 10}, {-53, -20}}, color = {0, 0, 255}, smooth = Smooth.None));
      annotation(Diagram(coordinateSystem(extent = {{-148.5, -105}, {148.5, 105}}, preserveAspectRatio = false, initialScale = 0.1, grid = {5, 5}), graphics = {Text(visible = true, origin = {-60, 54.1417}, fillPattern = FillPattern.Solid, extent = {{-35.0, -5.8583}, {35.0, 5.8583}}, textString = "SystemSbase=100 MVA", fontName = "Arial")}), experiment(StopTime = 20), __Dymola_experimentSetupOutput);
    end Order6test2;

    model Order4test2_perturbation
      PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ1(P = 0.08, Q = 0.06) annotation(Placement(visible = true, transformation(origin = {123.1468, -15.6714}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine1(X = 0.1, R = 0.01, G = 0, B = 0.001 / 2) annotation(Placement(visible = true, transformation(origin = {39.8634, -35.6714}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Events.PwFault pwFault1(R = 20, X = 1, t1 = 10, t2 = 10.1) annotation(Placement(visible = true, transformation(origin = {132.5, -77.3}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLinewithOpeningReceiving pwLinewithOpening1(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1, t1 = 14, t2 = 14.1) annotation(Placement(visible = true, transformation(origin = {84.8634, -25.6714}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine2(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {39.8634, -15.6714}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine3(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {87.5, -50.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine4(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {84.8634, -10.6714}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ2(P = 0.08, Q = 0.06) annotation(Placement(visible = true, transformation(origin = {127.5, -50.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      Modelica.Blocks.Math.Add3 add31 annotation(Placement(visible = true, transformation(origin = {-45.0, 13.9829}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      Modelica.Blocks.Math.Add add1 annotation(Placement(visible = true, transformation(origin = {-79.1062, 34.6621}, extent = {{-6.3229, -6.3229}, {6.3229, 6.3229}}, rotation = 0)));
      Modelica.Blocks.Sources.Step step1(height = 0.0005, startTime = 2) annotation(Placement(visible = true, transformation(origin = {-107.7833, 40.985}, extent = {{-5.0, -5.0}, {5.0, 5.0}}, rotation = 0)));
      Modelica.Blocks.Sources.Step step2(height = -0.0005, startTime = 2.1) annotation(Placement(visible = true, transformation(origin = {-107.7833, 25.985}, extent = {{-5.0, -5.0}, {5.0, 5.0}}, rotation = 0)));
      Modelica.Blocks.Sources.Sine sine1(amplitude = 0.001, freqHz = 0.2) annotation(Placement(visible = true, transformation(origin = {-107.7833, 10.4652}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}}, rotation = 0)));
      Modelica.Blocks.Math.Add add2(k2 = -1) annotation(Placement(visible = true, transformation(origin = {-79.1062, 14.6621}, extent = {{-6.3229, -6.3229}, {6.3229, 6.3229}}, rotation = 0)));
      Modelica.Blocks.Sources.Sine sine2(amplitude = 0.001, freqHz = 0.2, startTime = 5) annotation(Placement(visible = true, transformation(origin = {-107.3823, -5.5198}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}}, rotation = 0)));
      Modelica.Blocks.Sources.Sine sine3(amplitude = 0.001, freqHz = 0.2, startTime = 10) annotation(Placement(visible = true, transformation(origin = {-107.3823, -76.5048}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}}, rotation = 0)));
      Modelica.Blocks.Math.Add add3(k2 = -1) annotation(Placement(visible = true, transformation(origin = {-79.1062, -56.3229}, extent = {{-6.3229, -6.3229}, {6.3229, 6.3229}}, rotation = 0)));
      Modelica.Blocks.Sources.Sine sine4(amplitude = 0.001, freqHz = 0.2, startTime = 5) annotation(Placement(visible = true, transformation(origin = {-107.7833, -60.5198}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}}, rotation = 0)));
      Modelica.Blocks.Sources.Step step3(height = -0.0005, startTime = 7.1) annotation(Placement(visible = true, transformation(origin = {-107.7833, -45.0}, extent = {{-5.0, -5.0}, {5.0, 5.0}}, rotation = 0)));
      Modelica.Blocks.Sources.Step step4(height = 0.0005, startTime = 7) annotation(Placement(visible = true, transformation(origin = {-107.7833, -30.0}, extent = {{-5.0, -5.0}, {5.0, 5.0}}, rotation = 0)));
      Modelica.Blocks.Math.Add add4 annotation(Placement(visible = true, transformation(origin = {-79.1062, -36.3229}, extent = {{-6.3229, -6.3229}, {6.3229, 6.3229}}, rotation = 0)));
      Modelica.Blocks.Math.Add3 add32 annotation(Placement(visible = true, transformation(origin = {-45.0, -57.0021}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Machines.PSAT.FourthOrder.Order4_Inputs_Outputs order4_Inputs_Outputs annotation(Placement(transformation(extent = {{-15, -25}, {5, -5}})));
    equation
      connect(step3.y, add4.u2) annotation(Line(visible = true, origin = {-92.0911, -42.5583}, points = {{-10.1922, -2.4417}, {2.3974, -2.4417}, {2.3974, 2.44166}, {5.39742, 2.44166}}, color = {0, 0, 127}));
      connect(add3.y, add32.u2) annotation(Line(visible = true, origin = {-62.2878, -56.6625}, points = {{-9.86321, 0.3396}, {2.2878, 0.3396}, {2.2878, -0.3396}, {5.2878, -0.3396}}, color = {0, 0, 127}));
      connect(step4.y, add4.u1) annotation(Line(visible = true, origin = {-92.0911, -31.2646}, points = {{-10.1922, 1.2646}, {2.3974, 1.2646}, {2.3974, -1.26456}, {5.39742, -1.26456}}, color = {0, 0, 127}));
      connect(add4.y, add32.u1) annotation(Line(visible = true, origin = {-62.2878, -42.6625}, points = {{-9.86321, 6.3396}, {2.2878, 6.3396}, {2.2878, -6.3396}, {5.2878, -6.3396}}, color = {0, 0, 127}));
      connect(add3.u2, sine3.y) annotation(Line(visible = true, origin = {-95.6692, -69.1821}, points = {{8.97552, 9.06546}, {2.2971, 9.06546}, {2.2971, -5.4041}, {-6.78488, -5.4041}, {-6.78488, -7.3227}}, color = {0, 0, 127}));
      connect(sine4.y, add3.u1) annotation(Line(visible = true, origin = {-93.5606, -55.5207}, points = {{-9.29448, -4.9991}, {-1.4394, -0.9841}, {3.8669, 2.9916}, {6.86692, 2.99154}}, color = {0, 0, 127}));
      connect(sine1.y, add2.u1) annotation(Line(visible = true, origin = {-93.5606, 15.4643}, points = {{-9.29448, -4.9991}, {-1.4394, -0.9841}, {3.8669, 2.9916}, {6.86692, 2.99154}}, color = {0, 0, 127}));
      connect(add2.u2, sine2.y) annotation(Line(visible = true, origin = {-95.6692, 1.8029}, points = {{8.97552, 9.06546}, {2.2971, 9.06546}, {2.2971, -5.4041}, {-6.78488, -5.4041}, {-6.78488, -7.3227}}, color = {0, 0, 127}));
      connect(step2.y, add1.u2) annotation(Line(visible = true, origin = {-92.0911, 28.4267}, points = {{-10.1922, -2.4417}, {2.3974, -2.4417}, {2.3974, 2.44166}, {5.39742, 2.44166}}, color = {0, 0, 127}));
      connect(step1.y, add1.u1) annotation(Line(visible = true, origin = {-92.0911, 39.7204}, points = {{-10.1922, 1.2646}, {2.3974, 1.2646}, {2.3974, -1.26456}, {5.39742, -1.26456}}, color = {0, 0, 127}));
      connect(add1.y, add31.u1) annotation(Line(visible = true, origin = {-62.2878, 28.3225}, points = {{-9.86321, 6.3396}, {2.2878, 6.3396}, {2.2878, -6.3396}, {5.2878, -6.3396}}, color = {0, 0, 127}));
      connect(add2.y, add31.u2) annotation(Line(visible = true, origin = {-62.2878, 14.3225}, points = {{-9.86321, 0.3396}, {2.2878, 0.3396}, {2.2878, -0.3396}, {5.2878, -0.3396}}, color = {0, 0, 127}));
      connect(pwLine1.n, pwLine3.p) annotation(Line(visible = true, origin = {69.0909, -42.8357}, points = {{-22.2275, 7.1643}, {5.4091, 7.1643}, {5.4091, -7.1643}, {11.4091, -7.1643}}));
      connect(pwFault1.p, pwLine3.n) annotation(Line(visible = true, origin = {105.25, -63.15}, points = {{20.25, -13.15}, {-4.75, -13.15}, {-4.75, 13.15}, {-10.75, 13.15}}));
      connect(pwLine3.n, pwLoadPQ2.p) annotation(Line(visible = true, origin = {111.0, -49.5}, points = {{-16.5, -0.5}, {3.5, -0.5}, {3.5, 0.5}, {9.5, 0.5}}));
      connect(pwLine4.n, pwLoadPQ1.p) annotation(Line(visible = true, origin = {107.0759, -12.6714}, points = {{-15.2125, 2}, {3.0709, 2}, {3.0709, -2}, {9.0709, -2}}));
      connect(pwLinewithOpening1.n, pwLine4.n) annotation(Line(visible = true, origin = {91.8634, -18.1714}, points = {{0.0, -7.5}, {0.0, 7.5}}));
      connect(pwLine4.p, pwLinewithOpening1.p) annotation(Line(visible = true, origin = {77.8634, -18.1714}, points = {{0.0, 7.5}, {0.0, -7.5}}));
      connect(pwLine2.n, pwLine4.p) annotation(Line(visible = true, origin = {67.1134, -13.1714}, points = {{-20.25, -2.5}, {4.75, -2.5}, {4.75, 2.5}, {10.75, 2.5}}));
      connect(pwLine1.n, pwLine2.n) annotation(Line(visible = true, origin = {46.8634, -25.6714}, points = {{-0.0, -10.0}, {-0.0, 10.0}}));
      connect(pwLine2.p, pwLine1.p) annotation(Line(visible = true, origin = {32.8634, -25.6714}, points = {{0.0, 10.0}, {0.0, -10.0}}));
      connect(order4_Inputs_Outputs.p, pwLine2.p) annotation(Line(points = {{6, -15.1504}, {20.5, -15.1504}, {20.5, -15.6714}, {32.8634, -15.6714}}, color = {0, 0, 255}, smooth = Smooth.None));
      connect(order4_Inputs_Outputs.vf0, add31.u3) annotation(Line(points = {{6, -6}, {10, -6}, {10, 0}, {-65, 0}, {-65, 5.9829}, {-57, 5.9829}}, color = {0, 0, 127}, smooth = Smooth.None));
      connect(order4_Inputs_Outputs.pm0, add32.u3) annotation(Line(points = {{6, -8.71615}, {10, -8.71615}, {10, -75}, {-65, -75}, {-65, -65.0021}, {-57, -65.0021}}, color = {0, 0, 127}, smooth = Smooth.None));
      connect(add32.y, order4_Inputs_Outputs.pm) annotation(Line(points = {{-34, -57.0021}, {-30, -57.0021}, {-30, -19}, {-17, -19}}, color = {0, 0, 127}, smooth = Smooth.None));
      connect(add31.y, order4_Inputs_Outputs.vf) annotation(Line(points = {{-34, 13.9829}, {-30, 13.9829}, {-30, -9.3148}, {-17, -9.3148}}, color = {0, 0, 127}, smooth = Smooth.None));
      annotation(Diagram(coordinateSystem(extent = {{-148.5, -105}, {148.5, 105}}, preserveAspectRatio = false, initialScale = 0.1, grid = {5, 5}), graphics = {Text(visible = true, origin = {39.8634, 3.4703}, fillPattern = FillPattern.Solid, extent = {{-35.0, -5.8583}, {35.0, 5.8583}}, textString = "SystemSbase=100 MVA", fontName = "Arial")}));
    end Order4test2_perturbation;

    model Order4test2_TG
      PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ1(P = 0.08, Q = 0.06) annotation(Placement(visible = true, transformation(origin = {123.1468, -15.6714}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine1(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {39.8634, -35.6714}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Events.PwFault pwFault1(R = 20, X = 1, t1 = 3, t2 = 3.1) annotation(Placement(visible = true, transformation(origin = {132.5, -77.3}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLinewithOpeningReceiving pwLinewithOpening1(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1, t1 = 8, t2 = 8.1) annotation(Placement(visible = true, transformation(origin = {84.8634, -25.6714}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine2(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {39.8634, -15.6714}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine3(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {87.5, -50.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine4(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {84.8634, -10.6714}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ2(P = 0.08, Q = 0.06) annotation(Placement(visible = true, transformation(origin = {127.5, -50.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Controls.PSAT.TG.TGtypeII TGtypeII1 annotation(Placement(visible = true, transformation(origin = {-67.5, -27.5}, extent = {{-17.5, -12.5}, {17.5, 12.5}}, rotation = 0)));
      PowerSystems.Electrical.Machines.PSAT.FourthOrder.Order4_Inputs_Outputs Generator annotation(Placement(transformation(extent = {{-55, 30}, {-25, 60}})));
    equation
      connect(pwLine4.n, pwLoadPQ1.p) annotation(Line(visible = true, origin = {107.0759, -12.6714}, points = {{-15.2125, 2}, {3.0709, 2}, {3.0709, -2}, {9.0709, -2}}));
      connect(pwLine4.p, pwLinewithOpening1.p) annotation(Line(visible = true, origin = {77.8634, -18.1714}, points = {{0.0, 7.5}, {0.0, -7.5}}));
      connect(pwFault1.p, pwLine3.n) annotation(Line(visible = true, origin = {105.25, -63.15}, points = {{20.25, -13.15}, {-4.75, -13.15}, {-4.75, 13.15}, {-10.75, 13.15}}));
      connect(pwLine3.n, pwLoadPQ2.p) annotation(Line(visible = true, origin = {111.0, -49.5}, points = {{-16.5, -0.5}, {3.5, -0.5}, {3.5, 0.5}, {9.5, 0.5}}));
      connect(pwLinewithOpening1.n, pwLine4.n) annotation(Line(visible = true, origin = {91.8634, -18.1714}, points = {{0.0, -7.5}, {0.0, 7.5}}));
      connect(pwLine2.n, pwLine4.p) annotation(Line(visible = true, origin = {67.1134, -13.1714}, points = {{-20.25, -2.5}, {4.75, -2.5}, {4.75, 2.5}, {10.75, 2.5}}));
      connect(pwLine1.n, pwLine3.p) annotation(Line(visible = true, origin = {69.0909, -42.8357}, points = {{-22.2275, 7.1643}, {5.4091, 7.1643}, {5.4091, -7.1643}, {11.4091, -7.1643}}));
      connect(pwLine1.n, pwLine2.n) annotation(Line(visible = true, origin = {46.8634, -25.6714}, points = {{0.0, -10.0}, {0.0, 10.0}}));
      connect(pwLine2.p, pwLine1.p) annotation(Line(visible = true, origin = {32.8634, -25.6714}, points = {{0.0, 10.0}, {0.0, -10.0}}));
      connect(Generator.vf0, Generator.vf) annotation(Line(points = {{-23.5, 58.5}, {-15, 58.5}, {-15, 70}, {-60, 70}, {-60, 53.5278}, {-58, 53.5278}}, color = {0, 0, 127}, smooth = Smooth.None));
      connect(Generator.pm0, TGtypeII1.pm0) annotation(Line(points = {{-23.5, 54.4258}, {-5, 54.4258}, {-5, 85}, {-85, 85}, {-85, -12.5}, {-67.5, -12.5}}, color = {0, 0, 127}, smooth = Smooth.None));
      connect(TGtypeII1.pm, Generator.pm) annotation(Line(points = {{-48.25, -27.5}, {-35, -27.5}, {-35, 25}, {-65, 25}, {-65, 39}, {-58, 39}}, color = {0, 0, 127}, smooth = Smooth.None));
      connect(Generator.w, TGtypeII1.W) annotation(Line(points = {{-23.5, 37.5}, {-15, 37.5}, {-15, -65}, {-90, -65}, {-90, -27.5}, {-88.5, -27.5}}, color = {0, 0, 127}, smooth = Smooth.None));
      connect(Generator.p, pwLine2.p) annotation(Line(points = {{-23.5, 44.7745}, {10, 44.7745}, {10, -15.6714}, {32.8634, -15.6714}}, color = {0, 0, 255}, smooth = Smooth.None));
      annotation(Diagram(coordinateSystem(extent = {{-148.5, -105}, {148.5, 105}}, preserveAspectRatio = false, initialScale = 0.1, grid = {5, 5}), graphics = {Text(visible = true, origin = {75.0, 20.0}, fillPattern = FillPattern.Solid, extent = {{-35.0, -5.8583}, {35.0, 5.8583}}, textString = "SystemSbase=100 MVA", fontName = "Arial")}));
    end Order4test2_TG;

    model Order4test2_AVR
      PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ1(P = 0.08, Q = 0.06) annotation(Placement(visible = true, transformation(origin = {123.1468, -15.6714}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine1(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {39.8634, -35.6714}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Events.PwFault pwFault1(R = 20, X = 1, t1 = 3, t2 = 3.1) annotation(Placement(visible = true, transformation(origin = {132.5, -77.3}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLinewithOpeningReceiving pwLinewithOpening1(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1, t1 = 8, t2 = 8.1) annotation(Placement(visible = true, transformation(origin = {84.8634, -25.6714}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine2(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {39.8634, -15.6714}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine3(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {87.5, -50.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine4(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {84.8634, -10.6714}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ2(P = 0.08, Q = 0.06) annotation(Placement(visible = true, transformation(origin = {127.5, -50.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Controls.PSAT.AVR.AVRtypeIII AVRtypeIII1 annotation(Placement(visible = true, transformation(origin = {-56.6542, -7.4083}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Machines.PSAT.FourthOrder.Order4_Inputs_Outputs order4_Inputs_Outputs annotation(Placement(transformation(extent = {{-10, -5}, {10, 15}})));
    equation
      connect(pwLine4.n, pwLoadPQ1.p) annotation(Line(visible = true, origin = {107.0759, -12.6714}, points = {{-15.2125, 2}, {3.0709, 2}, {3.0709, -2}, {9.0709, -2}}));
      connect(pwLine4.p, pwLinewithOpening1.p) annotation(Line(visible = true, origin = {77.8634, -18.1714}, points = {{0.0, 7.5}, {0.0, -7.5}}));
      connect(pwFault1.p, pwLine3.n) annotation(Line(visible = true, origin = {105.25, -63.15}, points = {{20.25, -13.15}, {-4.75, -13.15}, {-4.75, 13.15}, {-10.75, 13.15}}));
      connect(pwLine3.n, pwLoadPQ2.p) annotation(Line(visible = true, origin = {111.0, -49.5}, points = {{-16.5, -0.5}, {3.5, -0.5}, {3.5, 0.5}, {9.5, 0.5}}));
      connect(pwLinewithOpening1.n, pwLine4.n) annotation(Line(visible = true, origin = {91.8634, -18.1714}, points = {{0.0, -7.5}, {0.0, 7.5}}));
      connect(pwLine2.n, pwLine4.p) annotation(Line(visible = true, origin = {67.1134, -13.1714}, points = {{-20.25, -2.5}, {4.75, -2.5}, {4.75, 2.5}, {10.75, 2.5}}));
      connect(pwLine1.n, pwLine3.p) annotation(Line(visible = true, origin = {69.0909, -42.8357}, points = {{-22.2275, 7.1643}, {5.4091, 7.1643}, {5.4091, -7.1643}, {11.4091, -7.1643}}));
      connect(pwLine1.n, pwLine2.n) annotation(Line(visible = true, origin = {46.8634, -25.6714}, points = {{0.0, -10.0}, {0.0, 10.0}}));
      connect(pwLine2.p, pwLine1.p) annotation(Line(visible = true, origin = {32.8634, -25.6714}, points = {{0.0, 10.0}, {0.0, -10.0}}));
      connect(AVRtypeIII1.vf, order4_Inputs_Outputs.vf) annotation(Line(points = {{-45.6542, -7.4083}, {-40, -7.4083}, {-40, 10.6852}, {-12, 10.6852}}, color = {0, 0, 127}, smooth = Smooth.None));
      connect(order4_Inputs_Outputs.vf0, AVRtypeIII1.vf0) annotation(Line(points = {{11, 14}, {20, 14}, {20, 35}, {-80, 35}, {-80, -10.4083}, {-68.6542, -10.4083}}, color = {0, 0, 127}, smooth = Smooth.None));
      connect(order4_Inputs_Outputs.v, AVRtypeIII1.v) annotation(Line(points = {{11, 8.54026}, {25, 8.54026}, {25, 25}, {-75, 25}, {-75, -2.4083}, {-68.6542, -2.4083}}, color = {0, 0, 127}, smooth = Smooth.None));
      connect(order4_Inputs_Outputs.pm0, order4_Inputs_Outputs.pm) annotation(Line(points = {{11, 11.2839}, {30, 11.2839}, {30, -10}, {-20, -10}, {-20, 1}, {-12, 1}}, color = {0, 0, 127}, smooth = Smooth.None));
      connect(order4_Inputs_Outputs.p, pwLine2.p) annotation(Line(points = {{11, 4.84964}, {20, 4.84964}, {20, -15.6714}, {32.8634, -15.6714}}, color = {0, 0, 255}, smooth = Smooth.None));
      annotation(Diagram(coordinateSystem(extent = {{-148.5, -105}, {148.5, 105}}, preserveAspectRatio = false, initialScale = 0.1, grid = {5, 5}), graphics = {Text(visible = true, origin = {75.0, 20.0}, fillPattern = FillPattern.Solid, extent = {{-35.0, -5.8583}, {35.0, 5.8583}}, textString = "SystemSbase=100 MVA", fontName = "Arial")}));
    end Order4test2_AVR;

    model PSAT_WT_Test
      PowerSystems.Electrical.Wind.PSAT.PSAT_Type_3.PSAT_WT dfig_Turbine1(Vbus0 = 1, angle0 = 0.00161587015139445, Pc = 0.016, Qc = -0.002086945, freq = 50, poles = 2, vw_base = 15, Pnom = 10, ngb = 1 / 89) annotation(Placement(visible = true, transformation(origin = {46.6515, 15.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine5(B = 0.001, G = 0, R = 0.01, X = 0.1) annotation(Placement(visible = true, transformation(origin = {6.551, 15.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Wind.WindGenerator windGenerator1(v0 = 0.537631527453836, typ = 3, tstop = 15, sigma = 1, vmax = 25 / 15, wmag = -0.2) annotation(Placement(visible = true, transformation(origin = {25.0, 40.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Buses.InfiniteBus infiniteBus1(v = 1, angle = 0) annotation(Placement(visible = true, transformation(origin = {-28.2108, 15.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
    equation
      connect(infiniteBus1.p, pwLine5.p) annotation(Line(visible = true, origin = {-8.8299, 15.0}, points = {{-8.3809, 0.0}, {8.3809, 0.0}}, color = {0, 0, 255}));
      connect(windGenerator1.Vw, dfig_Turbine1.Wind_Speed) annotation(Line(visible = true, origin = {43.101, 34.2663}, points = {{-7.101, 5.7337}, {3.5505, 5.7337}, {3.5505, -11.4673}}, color = {0, 0, 127}));
      connect(pwLine5.n, dfig_Turbine1.pin) annotation(Line(visible = true, origin = {24.6013, 15.0}, points = {{-11.0503, 0}, {11.0502, 0}}, color = {0, 0, 255}));
      annotation(Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5})));
    end PSAT_WT_Test;

    model GE_WT_Test
      PowerSystems.Electrical.Wind.GE.Type_3.GE_WT GE_WT_init1 annotation(Placement(visible = true, transformation(origin = {75.0, 1.7487}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Buses.InfiniteBus infBus2(angle = -0.000216626610049175, v = 1.05999999985841) annotation(Placement(visible = true, transformation(origin = {-42.5798, 1.9703}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine2(R = 0.009, X = 0.065, B = 0.063, G = 0) annotation(Placement(visible = true, transformation(origin = {-1.6888, 1.6478}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine3(R = 0.0006, X = 0.0333, G = 0, B = 0) annotation(Placement(visible = true, transformation(origin = {16.9703, 1.7398}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine4(R = 0.05, X = 0.015, B = 0.045, G = 0) annotation(Placement(visible = true, transformation(origin = {35.0, 1.6888}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine5(R = 0.00222, X = 0.0222, G = 0, B = 0) annotation(Placement(visible = true, transformation(origin = {53.0297, 1.8373}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Wind.WindGenerator windGenerator1 annotation(Placement(visible = true, transformation(origin = {50.0, 17.493}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Branches.PwLine pwLine1(R = 0.013, X = 0.13, G = 0, B = 0) annotation(Placement(visible = true, transformation(origin = {-20.0, 1.7863}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
      PowerSystems.Electrical.Events.PwFault pwFault1(R = 1 / 99999.999, t1 = 10, t2 = 10.1, X = 1 / 99999.999) annotation(Placement(visible = true, transformation(origin = {0.9428, 15.0}, extent = {{-14.0572, -11.7143}, {14.0572, 11.7143}}, rotation = 0)));
    equation
      connect(infBus2.p, pwLine1.p) annotation(Line(visible = true, origin = {-30.0532, 1.8477}, points = {{-1.5266, 0.1226}, {-1.5266, -0.0614}, {3.0532, -0.0614}}, color = {0, 0, 255}));
      connect(pwLine1.n, pwFault1.p) annotation(Line(visible = true, origin = {-11.6324, 11.3764}, points = {{-1.3676, -9.5901}, {-1.3676, 4.79503}, {2.73516, 4.79503}}, color = {0, 0, 255}));
      connect(pwLine1.n, pwLine2.p) annotation(Line(visible = true, origin = {-11.5629, 1.694}, points = {{-1.4371, 0.0923}, {-1.4371, -0.0462}, {2.8741, -0.0462}}, color = {0, 0, 255}));
      connect(pwLine2.n, pwLine3.p) annotation(Line(visible = true, origin = {6.8642, 1.7091}, points = {{-1.553, -0.0613}, {-1.553, 0.0307}, {3.1061, 0.0307}}, color = {0, 0, 255}));
      connect(windGenerator1.Vw, GE_WT_init1.Wind_Speed) annotation(Line(visible = true, origin = {70.3333, 14.8446}, points = {{-9.3333, 2.6484}, {4.6667, 2.6484}, {4.6667, -5.29687}}, color = {0, 0, 127}));
      connect(pwLine5.n, GE_WT_init1.pwPin1) annotation(Line(visible = true, origin = {61.3531, 1.7782}, points = {{-1.3234, 0.0591}, {-1.3234, -0.0295}, {2.6469, -0.0295}}, color = {0, 0, 255}));
      connect(pwLine4.n, pwLine5.p) annotation(Line(visible = true, origin = {43.3432, 1.7878}, points = {{-1.3432, -0.099}, {-1.3432, 0.0495}, {2.6865, 0.0495}}, color = {0, 0, 255}));
      connect(pwLine3.n, pwLine4.p) annotation(Line(visible = true, origin = {25.3135, 1.7058}, points = {{-1.3432, 0.034}, {-1.3432, -0.017}, {2.6865, -0.017}}, color = {0, 0, 255}));
      annotation(Diagram(coordinateSystem(extent = {{-148.5, -105}, {148.5, 105}}, preserveAspectRatio = false, initialScale = 0.1, grid = {5, 5}), graphics));
    end GE_WT_Test;

    package Simulink
      model ComponentTest_PSS
        PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint(V = 1) annotation(Placement(transformation(extent = {{-102, 36}, {-40, 80}})));
        Modelica.Blocks.Math.Add add1 annotation(Placement(visible = true, transformation(origin = {-0.3229, 54.3121}, extent = {{-6.3229, -6.3229}, {6.3229, 6.3229}}, rotation = 0)));
        Modelica.Blocks.Sources.Sine sine3(amplitude = 0.001, freqHz = 0.2, startTime = 2) annotation(Placement(visible = true, transformation(origin = {-55, 16.1152}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}}, rotation = 0)));
        Modelica.Blocks.Sources.Sine sine4(amplitude = 0.001, freqHz = 0.2, startTime = 5) annotation(Placement(visible = true, transformation(origin = {-54.599, 0.1302}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}}, rotation = 0)));
        Modelica.Blocks.Math.Add add annotation(Placement(transformation(extent = {{-34, -2}, {-14, 18}})));
        PowerSystems.Electrical.Controls.Simulink.PSS.PSS pSS(Kp = 2, Tw = 1, T1 = 1, T2 = 1, C = 1) annotation(Placement(transformation(extent = {{14, 0}, {122, 94}})));
      equation
        connect(imSetPoint.n1, add1.u1) annotation(Line(points = {{-55.81, 58}, {-30, 58}, {-30, 58.1058}, {-7.91038, 58.1058}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(sine3.y, add.u1) annotation(Line(points = {{-50.0718, 16.1152}, {-43.0359, 16.1152}, {-43.0359, 14}, {-36, 14}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(sine4.y, add.u2) annotation(Line(points = {{-49.6708, 0.1302}, {-41.8354, 0.1302}, {-41.8354, 2}, {-36, 2}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(add.y, add1.u2) annotation(Line(points = {{-13, 8}, {-10, 8}, {-10, 50.5184}, {-7.91038, 50.5184}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(add1.y, pSS.omega) annotation(Line(points = {{6.63229, 54.3121}, {11.3161, 54.3121}, {11.3161, 53.58}, {17.24, 53.58}}, color = {0, 0, 127}, smooth = Smooth.None));
        annotation(Diagram(coordinateSystem(extent = {{-120, -120}, {260, 100}}, preserveAspectRatio = false), graphics), Icon(coordinateSystem(extent = {{-120, -120}, {260, 100}}, preserveAspectRatio = false), graphics));
      end ComponentTest_PSS;

      model ComponentTest_OEL
        PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint(V = 3) annotation(Placement(transformation(extent = {{-84, 18}, {-40, 46}})));
        PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint1(V = 1) annotation(Placement(transformation(extent = {{-92, -34}, {-30, 10}})));
        Modelica.Blocks.Math.Add add1 annotation(Placement(visible = true, transformation(origin = {-4.3229, -15.6879}, extent = {{-6.3229, -6.3229}, {6.3229, 6.3229}}, rotation = 0)));
        Modelica.Blocks.Sources.Sine sine3(amplitude = 0.001, freqHz = 0.2, startTime = 2) annotation(Placement(visible = true, transformation(origin = {-59, -53.8848}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}}, rotation = 0)));
        Modelica.Blocks.Sources.Sine sine4(amplitude = 0.001, freqHz = 0.2, startTime = 5) annotation(Placement(visible = true, transformation(origin = {-58.599, -69.8698}, extent = {{-4.4802, -4.4802}, {4.4802, 4.4802}}, rotation = 0)));
        Modelica.Blocks.Math.Add add annotation(Placement(transformation(extent = {{-38, -72}, {-18, -52}})));
        PowerSystems.Electrical.Controls.Simulink.OEL.OEL oEL(f = 0, ifd_lim = 0, r = 0) annotation(Placement(transformation(extent = {{24, -32}, {102, 54}})));
      equation
        connect(imSetPoint1.n1, add1.u1) annotation(Line(points = {{-45.81, -12}, {-34, -12}, {-34, -11.8942}, {-11.9104, -11.8942}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(sine3.y, add.u1) annotation(Line(points = {{-54.0718, -53.8848}, {-47.0359, -53.8848}, {-47.0359, -56}, {-40, -56}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(sine4.y, add.u2) annotation(Line(points = {{-53.6708, -69.8698}, {-45.8354, -69.8698}, {-45.8354, -68}, {-40, -68}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(add.y, add1.u2) annotation(Line(points = {{-17, -62}, {-14, -62}, {-14, -19.4816}, {-11.9104, -19.4816}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(imSetPoint.n1, oEL.ifd) annotation(Line(points = {{-51.22, 32}, {-10, 32}, {-10, 13.58}, {29.85, 13.58}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(add1.y, oEL.VolContinput) annotation(Line(points = {{2.63229, -15.6879}, {16.3161, -15.6879}, {16.3161, -5.34}, {29.85, -5.34}}, color = {0, 0, 127}, smooth = Smooth.None));
        annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics));
      end ComponentTest_OEL;
    end Simulink;

    model TestforWTv07_CDV_wApp "Developed by DTU"
      PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint1(V = 0.9) annotation(Placement(transformation(extent = {{-106, -44}, {-86, -24}})));
      PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint5(V = 1) annotation(Placement(transformation(extent = {{-106, -20}, {-86, 0}})));
      PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint6(V = 0) annotation(Placement(transformation(extent = {{-106, -30}, {-86, -10}})));
      PowerSystems.Electrical.Buses.InfiniteBus2 infiniteBus(angle = 0) annotation(Placement(transformation(extent = {{34, -31}, {14, -11}})));
      PowerSystems.Electrical.Wind.DTU.Type4B_WT_CDV type4B_WT_CDV annotation(Placement(transformation(extent = {{-74, -50}, {-4, 6}})));
      PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint2(V = 1) annotation(Placement(transformation(extent = {{6, -52}, {26, -32}})));
      Modelica.Blocks.Sources.Step step1(offset = 0, height = -0.5, startTime = 1) annotation(Placement(transformation(extent = {{0, -72}, {16, -56}})));
      Modelica.Blocks.Sources.Step step2(offset = 0, height = 0.5, startTime = 2) annotation(Placement(transformation(extent = {{0, -98}, {16, -82}})));
      PowerSystems.Interfaces.ImConverterRetoIm imConverterRetoIm2 annotation(Placement(transformation(extent = {{15, -74}, {35, -54}})));
      PowerSystems.Interfaces.ImConverterRetoIm imConverterRetoIm4 annotation(Placement(transformation(extent = {{17, -100}, {37, -80}})));
      PowerSystems.NonElectrical.Math.ImSum2 imSum2_2(a0 = 0, a1 = 1, a2 = 1) annotation(Placement(transformation(extent = {{32, -84}, {52, -64}})));
      PowerSystems.NonElectrical.Math.ImSum2 imSum2_3(a0 = 0, a1 = 1, a2 = 1) annotation(Placement(transformation(extent = {{52, -52}, {72, -32}})));
    equation
      connect(imSetPoint5.n1, type4B_WT_CDV.Uref) annotation(Line(points = {{-91.1, -10}, {-78, -10}, {-78, -10.8}, {-66.7941, -10.8}}, color = {0, 0, 127}, smooth = Smooth.None));
      connect(imSetPoint6.n1, type4B_WT_CDV.Qref) annotation(Line(points = {{-91.1, -20}, {-78, -20}, {-78, -22}, {-66.7941, -22}}, color = {0, 0, 127}, smooth = Smooth.None));
      connect(infiniteBus.p, type4B_WT_CDV.WTG_terminal) annotation(Line(points = {{13, -21}, {2, -21}, {2, -22}, {-7.08824, -22}}, color = {0, 0, 255}, smooth = Smooth.None));
      connect(step1.y, imConverterRetoIm2.y) annotation(Line(points = {{16.8, -64}, {20, -64}}, color = {0, 0, 127}, smooth = Smooth.None));
      connect(step2.y, imConverterRetoIm4.y) annotation(Line(points = {{16.8, -90}, {22, -90}}, color = {0, 0, 127}, smooth = Smooth.None));
      connect(imConverterRetoIm2.p, imSum2_2.p1) annotation(Line(points = {{29.9, -64}, {34, -64}, {34, -72}, {36.9, -72}}, color = {0, 0, 127}, smooth = Smooth.None));
      connect(imConverterRetoIm4.p, imSum2_2.p2) annotation(Line(points = {{31.9, -90}, {34, -90}, {34, -76}, {36.9, -76}}, color = {0, 0, 127}, smooth = Smooth.None));
      connect(imSum2_2.n1, imSum2_3.p2) annotation(Line(points = {{46.9, -74}, {52, -74}, {52, -44}, {56.9, -44}}, color = {0, 0, 127}, smooth = Smooth.None));
      connect(imSetPoint2.n1, imSum2_3.p1) annotation(Line(points = {{20.9, -42}, {38, -42}, {38, -40}, {56.9, -40}}, color = {0, 0, 127}, smooth = Smooth.None));
      connect(imSum2_3.n1, infiniteBus.v) annotation(Line(points = {{66.9, -42}, {72, -42}, {72, -21}, {35, -21}}, color = {0, 0, 127}, smooth = Smooth.None));
      connect(imSetPoint1.n1, type4B_WT_CDV.Pref) annotation(Line(points = {{-91.1, -34}, {-78, -34}, {-78, -33.2}, {-66.7941, -33.2}}, color = {0, 0, 127}, smooth = Smooth.None));
      annotation(Diagram(coordinateSystem(extent = {{-220, -160}, {160, 100}}, preserveAspectRatio = false), graphics), Icon(coordinateSystem(extent = {{-220, -160}, {160, 100}})));
    end TestforWTv07_CDV_wApp;

    model InductiveMotorI_SIMBOpenline_Test "Order 1 inductive machine from PSAT, line opened at 2 s for 1 s"
      Electrical.Machines.PSAT.InductiveMachine.MotorTypeI motorTypeI(Sup = 0, v0 = 1.0336, anglev0 = -0.02173, p0 = 0.5, q0 = 0.286) annotation(Placement(transformation(extent = {{-27, -22}, {27, 22}}, rotation = 180, origin = {65, -16})));
      PowerSystems.Electrical.Branches.PwLine pwLine1(G = 0, B = 0, R = 0.01, X = 0.1) annotation(Placement(transformation(extent = {{-25, -16}, {25, 16}}, rotation = 180, origin = {-9, -38})));
      PowerSystems.Electrical.Branches.PwLine2Openings pwLine2(G = 0, B = 0, R = 0.01, X = 0.1, t1 = 2, t2 = 3) annotation(Placement(transformation(extent = {{-25, -16}, {25, 16}}, rotation = 180, origin = {-9, 4})));
      PowerSystems.Electrical.Buses.InfiniteBus infiniteBus(v = 1.05, angle = 0) annotation(Placement(transformation(extent = {{-16.5, -13.5}, {16.5, 13.5}}, rotation = 0, origin = {-86.5, -15.5})));
    equation
      connect(infiniteBus.p, pwLine2.n) annotation(Line(points = {{-68.35, -15.5}, {-48.175, -15.5}, {-48.175, 4}, {-26.5, 4}}, color = {0, 0, 255}, smooth = Smooth.None));
      connect(pwLine1.n, infiniteBus.p) annotation(Line(points = {{-26.5, -38}, {-48, -38}, {-48, -15.5}, {-68.35, -15.5}}, color = {0, 0, 255}, smooth = Smooth.None));
      connect(pwLine2.p, motorTypeI.p) annotation(Line(points = {{8.5, 4}, {26, 4}, {26, -16}, {42.32, -16}}, color = {0, 0, 255}, smooth = Smooth.None));
      connect(pwLine1.p, motorTypeI.p) annotation(Line(points = {{8.5, -38}, {26, -38}, {26, -16}, {42.32, -16}}, color = {0, 0, 255}, smooth = Smooth.None));
      annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics));
    end InductiveMotorI_SIMBOpenline_Test;

    model InductiveMotorIII_SIMBOpenline_Test
      Electrical.Machines.PSAT.InductiveMachine.MotorTypeIII motorTypeI(Sup = 0, p0 = 0.251061717038311, q0 = 0.226568616630697) annotation(Placement(transformation(extent = {{-27, -22}, {27, 22}}, rotation = 180, origin = {65, -16})));
      PowerSystems.Electrical.Branches.PwLine pwLine1(G = 0, R = 0.01, X = 0.1, B = 1e-3) annotation(Placement(transformation(extent = {{-25, -16}, {25, 16}}, rotation = 180, origin = {-9, -38})));
      PowerSystems.Electrical.Branches.PwLine2Openings pwLine2(G = 0, R = 0.01, X = 0.1, t1 = 2, t2 = 3, B = 1e-3) annotation(Placement(transformation(extent = {{-25, -16}, {25, 16}}, rotation = 180, origin = {-9, 4})));
      PowerSystems.Electrical.Buses.InfiniteBus infiniteBus(v = 1.05, angle = 0) annotation(Placement(transformation(extent = {{-16.5, -13.5}, {16.5, 13.5}}, rotation = 0, origin = {-86.5, -15.5})));
    equation
      connect(infiniteBus.p, pwLine2.n) annotation(Line(points = {{-68.35, -15.5}, {-48.175, -15.5}, {-48.175, 4}, {-26.5, 4}}, color = {0, 0, 255}, smooth = Smooth.None));
      connect(pwLine1.n, infiniteBus.p) annotation(Line(points = {{-26.5, -38}, {-48, -38}, {-48, -15.5}, {-68.35, -15.5}}, color = {0, 0, 255}, smooth = Smooth.None));
      connect(pwLine2.p, motorTypeI.p) annotation(Line(points = {{8.5, 4}, {26, 4}, {26, -16}, {42.32, -16}}, color = {0, 0, 255}, smooth = Smooth.None));
      connect(pwLine1.p, motorTypeI.p) annotation(Line(points = {{8.5, -38}, {30, -38}, {30, -16}, {42.32, -16}}, color = {0, 0, 255}, smooth = Smooth.None));
      annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics));
    end InductiveMotorIII_SIMBOpenline_Test;

    model InductiveMotorV_SIMBOpenline_Test
      Electrical.Machines.PSAT.InductiveMachine.MotorTypeV motorTypeI(Sup = 0) annotation(Placement(transformation(extent = {{-27, -22}, {27, 22}}, rotation = 180, origin = {65, -16})));
      PowerSystems.Electrical.Branches.PwLine pwLine1(G = 0, B = 0, R = 0.01, X = 0.1) annotation(Placement(transformation(extent = {{-25, -16}, {25, 16}}, rotation = 180, origin = {-9, -38})));
      PowerSystems.Electrical.Branches.PwLine2Openings pwLine2(G = 0, B = 0, R = 0.01, X = 0.1, t1 = 2, t2 = 3) annotation(Placement(transformation(extent = {{-25, -16}, {25, 16}}, rotation = 180, origin = {-9, 4})));
      PowerSystems.Electrical.Buses.InfiniteBus infiniteBus(v = 1.05, angle = 0) annotation(Placement(transformation(extent = {{-16.5, -13.5}, {16.5, 13.5}}, rotation = 0, origin = {-86.5, -15.5})));
    equation
      connect(infiniteBus.p, pwLine2.n) annotation(Line(points = {{-68.35, -15.5}, {-48.175, -15.5}, {-48.175, 4}, {-26.5, 4}}, color = {0, 0, 255}, smooth = Smooth.None));
      connect(pwLine1.n, infiniteBus.p) annotation(Line(points = {{-26.5, -38}, {-48, -38}, {-48, -15.5}, {-68.35, -15.5}}, color = {0, 0, 255}, smooth = Smooth.None));
      connect(pwLine2.p, motorTypeI.p) annotation(Line(points = {{8.5, 4}, {26, 4}, {26, -16}, {42.32, -16}}, color = {0, 0, 255}, smooth = Smooth.None));
      connect(pwLine1.p, motorTypeI.p) annotation(Line(points = {{8.5, -38}, {26, -38}, {26, -16}, {42.32, -16}}, color = {0, 0, 255}, smooth = Smooth.None));
      annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics));
    end InductiveMotorV_SIMBOpenline_Test;

    package Kundur
      model G1
        Connectors.PwPin pwPin annotation(Placement(transformation(extent = {{60, -10}, {80, 10}}), iconTransformation(extent = {{60, -10}, {80, 10}})));
        Electrical.Machines.PSSE.GENSAL.GENSAL gENSAL(Tpd0 = 8, Tppd0 = 0.03, Tppq0 = 0.05, H = 6.5, Xd = 1.8, Xq = 1.7, Xpd = 0.3, Xppd = 0.25, Xppq = 0.25, Xl = 0.2, Sbase = 100, Ra = 0.0025, D = 0.02, s12 = 0.802, s10 = 0.18600, Mbase = 900, eterm = 1.03, pelec = 700, anglev0 = 20.27066, qelec = 185.0296) annotation(Placement(transformation(extent = {{-16, -14}, {24, 22}})));
      equation
        connect(gENSAL.EFD0, gENSAL.EFD) annotation(Line(points = {{17.2, -7.52}, {26, -7.52}, {26, -20}, {-18, -20}, {-18, 3.64}, {-9.6, 3.64}}, color = {0, 0, 127}));
        connect(gENSAL.PMECH, gENSAL.PMECH0) annotation(Line(points = {{-10, 14.44}, {-18, 14.44}, {-18, 30}, {24, 30}, {24, -0.32}, {17.2, -0.32}}, color = {0, 0, 127}));
        connect(gENSAL.p, pwPin) annotation(Line(points = {{18, 4.36}, {42, 4.36}, {42, 0}, {70, 0}}, color = {0, 0, 255}));
        annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-60, -60}, {60, 60}}, initialScale = 0.1)), Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-60, -60}, {60, 60}}, initialScale = 0.1), graphics = {Ellipse(extent = {{-60, 60}, {60, -60}}, lineColor = {28, 108, 200}), Line(points = {{-40, 0}, {-20, 20}}, color = {28, 108, 200}), Line(points = {{-20, 20}, {20, -20}, {40, 0}}, color = {28, 108, 200}), Text(extent = {{-20, -24}, {16, -54}}, lineColor = {28, 108, 200}, textString = "G1")}));
      end G1;

      model G2
        Connectors.PwPin pwPin annotation(Placement(transformation(extent = {{60, -10}, {80, 10}}), iconTransformation(extent = {{60, -10}, {80, 10}})));
        Electrical.Machines.PSSE.GENSAL.GENSAL gENSAL(Tpd0 = 8, Tppd0 = 0.03, Tppq0 = 0.05, H = 6.5, Xd = 1.8, Xq = 1.7, Xpd = 0.3, Xppd = 0.25, Xppq = 0.25, Xl = 0.2, pelec = 700, eterm = 1.01, Sbase = 100, Ra = 0.0025, D = 0.02, s12 = 0.802, s10 = 0.18600, Mbase = 900, anglev0 = 10.50628, qelec = 234.6113) annotation(Placement(transformation(extent = {{-16, -14}, {24, 22}})));
      equation
        connect(gENSAL.EFD, gENSAL.EFD0) annotation(Line(points = {{-9.6, 3.64}, {-26, 3.64}, {-26, -30}, {26, -30}, {26, -7.52}, {17.2, -7.52}}, color = {0, 0, 127}));
        connect(gENSAL.PMECH, gENSAL.PMECH0) annotation(Line(points = {{-10, 14.44}, {-26, 14.44}, {-26, 34}, {28, 34}, {28, -0.32}, {17.2, -0.32}}, color = {0, 0, 127}));
        connect(gENSAL.p, pwPin) annotation(Line(points = {{18, 4.36}, {44, 4.36}, {44, 0}, {70, 0}}, color = {0, 0, 255}));
        annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-60, -60}, {60, 60}}, initialScale = 0.1)), Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-60, -60}, {60, 60}}, initialScale = 0.1), graphics = {Ellipse(extent = {{-60, 60}, {60, -60}}, lineColor = {28, 108, 200}), Line(points = {{-40, 0}, {-20, 20}}, color = {28, 108, 200}), Line(points = {{-20, 20}, {20, -20}, {40, 0}}, color = {28, 108, 200}), Text(extent = {{-20, -22}, {16, -52}}, lineColor = {28, 108, 200}, textString = "G2")}));
      end G2;

      model G3
        Electrical.Machines.PSSE.GENSAL.GENSAL gENSAL(Tpd0 = 8, Tppd0 = 0.03, Tppq0 = 0.05, D = 0, Xd = 1.8, Xq = 1.7, Xpd = 0.3, Xppd = 0.25, Xppq = 0.25, Xl = 0.2, H = 6.175, Sbase = 100, Ra = 0.0025, s12 = 0.802, s10 = 0.18600, Mbase = 900, eterm = 1.03, anglev0 = -6.8, pelec = 719.0941, qelec = 176.0262) annotation(Placement(transformation(extent = {{-30, -30}, {30, 36}})));
        Connectors.PwPin pwPin annotation(Placement(transformation(extent = {{60, -10}, {80, 10}}), iconTransformation(extent = {{60, -10}, {80, 10}})));
      equation
        connect(gENSAL.PMECH, gENSAL.PMECH0) annotation(Line(points = {{-21, 22.14}, {-40, 22.14}, {-40, 44}, {30, 44}, {30, -4.92}, {19.8, -4.92}}, color = {0, 0, 127}));
        connect(gENSAL.EFD0, gENSAL.EFD) annotation(Line(points = {{19.8, -18.12}, {38, -18.12}, {38, -40}, {-38, -40}, {-38, 0}, {-38, 2.34}, {-20.4, 2.34}}, color = {0, 0, 127}));
        connect(gENSAL.p, pwPin) annotation(Line(points = {{21, 3.66}, {46.5, 3.66}, {46.5, 0}, {70, 0}}, color = {0, 0, 255}));
        annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-60, -60}, {60, 60}}, initialScale = 0.1)), Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-60, -60}, {60, 60}}, initialScale = 0.1), graphics = {Ellipse(extent = {{-60, 60}, {60, -60}}, lineColor = {28, 108, 200}), Line(points = {{-40, 0}, {-20, 20}}, color = {28, 108, 200}), Line(points = {{-20, 20}, {20, -20}, {40, 0}}, color = {28, 108, 200}), Text(extent = {{-22, -24}, {18, -54}}, lineColor = {28, 108, 200}, textString = "G3")}));
      end G3;

      model G4
        Connectors.PwPin pwPin annotation(Placement(transformation(extent = {{60, -10}, {80, 10}}), iconTransformation(extent = {{60, -10}, {80, 10}})));
        Electrical.Machines.PSSE.GENSAL.GENSAL gENSAL(Tpd0 = 8, Tppd0 = 0.03, Tppq0 = 0.05, H = 6.175, Xd = 1.8, Xq = 1.7, Xpd = 0.3, Xppd = 0.25, Xppq = 0.25, Xl = 0.2, eterm = 1.01, Sbase = 100, Ra = 0.0025, D = 0.02, s12 = 0.802, s10 = 0.18600, pelec = 700, Mbase = 900, anglev0 = -16.9921, qelec = 202.0827) annotation(Placement(transformation(extent = {{-16, -14}, {24, 22}})));
      equation
        connect(gENSAL.p, pwPin) annotation(Line(points = {{18, 4.36}, {42, 4.36}, {42, 0}, {70, 0}}, color = {0, 0, 255}));
        connect(gENSAL.EFD0, gENSAL.EFD) annotation(Line(points = {{17.2, -7.52}, {22, -7.52}, {22, -20}, {-18, -20}, {-18, 3.64}, {-9.6, 3.64}}, color = {0, 0, 127}));
        connect(gENSAL.PMECH, gENSAL.PMECH0) annotation(Line(points = {{-10, 14.44}, {-14, 14.44}, {-14, 16}, {-18, 16}, {-18, 30}, {26, 30}, {26, -0.32}, {17.2, -0.32}}, color = {0, 0, 127}));
        annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-60, -60}, {60, 60}}, initialScale = 0.1)), Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-60, -60}, {60, 60}}, initialScale = 0.1), graphics = {Ellipse(extent = {{-60, 60}, {60, -60}}, lineColor = {28, 108, 200}), Line(points = {{-40, 0}, {-20, 20}}, color = {28, 108, 200}), Line(points = {{-20, 20}, {20, -20}, {40, 0}}, color = {28, 108, 200}), Text(extent = {{-24, -22}, {18, -52}}, lineColor = {28, 108, 200}, textString = "G4")}));
      end G4;

      model Network
        parameter Real r = 0.0001;
        parameter Real x = 0.001;
        parameter Real b = 0.00175 * 0.5;
        Electrical.Buses.Bus bus1 annotation(Placement(transformation(extent = {{-190, 20}, {-170, 40}})));
        Electrical.Buses.Bus bus2 annotation(Placement(transformation(extent = {{-190, -20}, {-170, 0}})));
        Electrical.Buses.Bus bus3 annotation(Placement(transformation(extent = {{170, 20}, {190, 40}})));
        Electrical.Buses.Bus bus4 annotation(Placement(transformation(extent = {{170, -20}, {190, 0}})));
        Electrical.Buses.Bus bus5 annotation(Placement(transformation(extent = {{-150, 20}, {-130, 40}})));
        Electrical.Buses.Bus bus6 annotation(Placement(transformation(extent = {{-110, 20}, {-90, 40}})));
        Electrical.Buses.Bus bus7 annotation(Placement(transformation(extent = {{-70, 20}, {-50, 40}})));
        Electrical.Buses.Bus bus8 annotation(Placement(transformation(extent = {{-10, 20}, {10, 40}})));
        Electrical.Buses.Bus bus9 annotation(Placement(transformation(extent = {{50, 20}, {70, 40}})));
        Electrical.Buses.Bus bus10 annotation(Placement(transformation(extent = {{90, 20}, {110, 40}})));
        Electrical.Buses.Bus bus11 annotation(Placement(transformation(extent = {{130, 20}, {150, 40}})));
        G1 g1 annotation(Placement(transformation(extent = {{-214, 24}, {-202, 36}})));
        G2 g2 annotation(Placement(transformation(extent = {{-214, -16}, {-202, -4}})));
        G3 g3 annotation(Placement(transformation(extent = {{-6, -6}, {6, 6}}, rotation = 180, origin = {208, 30})));
        G4 g4 annotation(Placement(transformation(extent = {{-6, -6}, {6, 6}}, rotation = 180, origin = {208, -10})));
        Electrical.Branches.PwLine Line6_7(R = r * 10, X = x * 10, G = 0, B = b * 10) annotation(Placement(transformation(extent = {{-90, 20}, {-70, 40}})));
        Electrical.Branches.PwLine Line5_6(R = r * 25, X = x * 25, G = 0, B = b * 25) annotation(Placement(transformation(extent = {{-130, 20}, {-110, 40}})));
        Electrical.Branches.PwLine Line7_8_1(R = r * 110, X = x * 110, G = 0, B = b * 110) annotation(Placement(transformation(extent = {{-40, 30}, {-20, 50}})));
        Electrical.Branches.PwLine Line7_8_2(R = r * 110, X = x * 110, G = 0, B = b * 110) annotation(Placement(transformation(extent = {{-40, 10}, {-20, 30}})));
        Electrical.Branches.PwLine Line8_9_2(R = r * 110, X = x * 110, G = 0, B = b * 110) annotation(Placement(transformation(extent = {{20, 10}, {40, 30}})));
        Electrical.Branches.PwLine Line8_9_1(R = r * 110, X = x * 110, G = 0, B = b * 110) annotation(Placement(transformation(extent = {{20, 30}, {40, 50}})));
        Electrical.Branches.PwLine Line9_10(R = r * 10, X = x * 10, G = 0, B = b * 10) annotation(Placement(transformation(extent = {{70, 20}, {90, 40}})));
        Electrical.Branches.PwLine Line10_11(R = r * 25, X = x * 25, G = 0, B = b * 25) annotation(Placement(transformation(extent = {{110, 20}, {130, 40}})));
        Electrical.Events.PwFault pwFault(X = 0, R = 0, t1 = 3, t2 = 3.1) annotation(Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 270, origin = {2, -16})));
        Electrical.Loads.PSSE.ConstantLoad Load7(S_i(re = 0, im = 0), S_y(re = 0, im = 0), a(re = 1, im = 0), b(re = 0, im = 1), PQBRAK = 0.7, v0 = 0.9610106, anglev0 = -4.68651, S_p(re = 9.67, im = (100 - 184.7) / 100)) annotation(Placement(transformation(extent = {{-64, -26}, {-44, -6}})));
        Electrical.Loads.PSSE.ConstantLoad Load9(S_i(re = 0, im = 0), S_y(re = 0, im = 0), a(re = 1, im = 0), b(re = 0, im = 1), PQBRAK = 0.7, v0 = 0.9713628, anglev0 = -32.15403, S_p(re = 17.67, im = (100 - 330.2) / 100)) annotation(Placement(transformation(extent = {{64, -26}, {44, -6}})));
        Electrical.Branches.PwLine Line5_1(G = 0, R = 0, X = 0.01667, B = 0) annotation(Placement(transformation(extent = {{-170, 20}, {-150, 40}})));
        Electrical.Branches.PwLine Line5_2(G = 0, R = 0, X = 0.01667, B = 0) annotation(Placement(transformation(extent = {{-170, -20}, {-150, 0}})));
        Electrical.Branches.PwLine Line5_3(G = 0, R = 0, X = 0.01667, B = 0) annotation(Placement(transformation(extent = {{150, 20}, {170, 40}})));
        Electrical.Branches.PwLine Line5_4(G = 0, R = 0, X = 0.01667, B = 0) annotation(Placement(transformation(extent = {{150, -20}, {170, 0}})));
      equation
        connect(g1.pwPin, bus1.p) annotation(Line(points = {{-201, 30}, {-190.5, 30}, {-180, 30}}, color = {0, 0, 255}));
        connect(g2.pwPin, bus2.p) annotation(Line(points = {{-201, -10}, {-190.5, -10}, {-180, -10}}, color = {0, 0, 255}));
        connect(Line6_7.n, bus7.p) annotation(Line(points = {{-73, 30}, {-66.5, 30}, {-60, 30}}, color = {0, 0, 255}));
        connect(Line6_7.p, bus6.p) annotation(Line(points = {{-87, 30}, {-93.5, 30}, {-100, 30}}, color = {0, 0, 255}));
        connect(Line5_6.n, bus6.p) annotation(Line(points = {{-113, 30}, {-106.5, 30}, {-100, 30}}, color = {0, 0, 255}));
        connect(Line5_6.p, bus5.p) annotation(Line(points = {{-127, 30}, {-133.5, 30}, {-140, 30}}, color = {0, 0, 255}));
        connect(Line8_9_2.n, bus9.p) annotation(Line(points = {{37, 20}, {54, 20}, {54, 30}, {60, 30}}, color = {0, 0, 255}));
        connect(Line8_9_1.n, bus9.p) annotation(Line(points = {{37, 40}, {54, 40}, {54, 30}, {60, 30}}, color = {0, 0, 255}));
        connect(Line8_9_2.p, bus8.p) annotation(Line(points = {{23, 20}, {6, 20}, {6, 30}, {0, 30}}, color = {0, 0, 255}));
        connect(Line8_9_1.p, bus8.p) annotation(Line(points = {{23, 40}, {6, 40}, {6, 30}, {0, 30}}, color = {0, 0, 255}));
        connect(Line7_8_2.n, bus8.p) annotation(Line(points = {{-23, 20}, {-6, 20}, {-6, 22}, {-6, 30}, {0, 30}}, color = {0, 0, 255}));
        connect(Line7_8_1.n, bus8.p) annotation(Line(points = {{-23, 40}, {-6, 40}, {-6, 30}, {0, 30}}, color = {0, 0, 255}));
        connect(Line7_8_1.p, bus7.p) annotation(Line(points = {{-37, 40}, {-54, 40}, {-54, 30}, {-60, 30}}, color = {0, 0, 255}));
        connect(Line7_8_2.p, bus7.p) annotation(Line(points = {{-37, 20}, {-54, 20}, {-54, 30}, {-60, 30}}, color = {0, 0, 255}));
        connect(bus9.p, Line9_10.p) annotation(Line(points = {{60, 30}, {73, 30}}, color = {0, 0, 255}));
        connect(Line9_10.n, bus10.p) annotation(Line(points = {{87, 30}, {93.5, 30}, {100, 30}}, color = {0, 0, 255}));
        connect(bus10.p, Line10_11.p) annotation(Line(points = {{100, 30}, {113, 30}}, color = {0, 0, 255}));
        connect(Line10_11.n, bus11.p) annotation(Line(points = {{127, 30}, {133.5, 30}, {140, 30}}, color = {0, 0, 255}));
        connect(g4.pwPin, bus4.p) annotation(Line(points = {{201, -10}, {201, -10}, {180, -10}}, color = {0, 0, 255}));
        connect(g3.pwPin, bus3.p) annotation(Line(points = {{201, 30}, {180, 30}}, color = {0, 0, 255}));
        connect(Load7.p, bus7.p) annotation(Line(points = {{-61, -15}, {-66, -15}, {-66, 30}, {-60, 30}}, color = {0, 0, 255}));
        connect(Load9.p, Line9_10.p) annotation(Line(points = {{61, -15}, {66, -15}, {66, 30}, {73, 30}}, color = {0, 0, 255}));
        connect(pwFault.p, bus8.p) annotation(Line(points = {{3, -9}, {3, 30}, {0, 30}}, color = {0, 0, 255}));
        connect(bus1.p, Line5_1.p) annotation(Line(points = {{-180, 30}, {-174, 30}, {-167, 30}}, color = {0, 0, 255}));
        connect(bus5.p, Line5_1.n) annotation(Line(points = {{-140, 30}, {-146, 30}, {-153, 30}}, color = {0, 0, 255}));
        connect(bus2.p, Line5_2.p) annotation(Line(points = {{-180, -10}, {-174, -10}, {-167, -10}}, color = {0, 0, 255}));
        connect(Line5_2.n, bus6.p) annotation(Line(points = {{-153, -10}, {-104, -10}, {-104, 30}, {-100, 30}}, color = {0, 0, 255}));
        connect(bus11.p, Line5_3.p) annotation(Line(points = {{140, 30}, {153, 30}}, color = {0, 0, 255}));
        connect(Line5_3.n, bus3.p) annotation(Line(points = {{167, 30}, {173.5, 30}, {180, 30}}, color = {0, 0, 255}));
        connect(bus4.p, Line5_4.n) annotation(Line(points = {{180, -10}, {167, -10}}, color = {0, 0, 255}));
        connect(Line5_4.p, Line10_11.p) annotation(Line(points = {{153, -10}, {104, -10}, {104, 30}, {113, 30}}, color = {0, 0, 255}));
        annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-220, -40}, {220, 60}})), Icon(coordinateSystem(extent = {{-220, -40}, {220, 60}})));
      end Network;
    end Kundur;
    annotation(Icon(graphics = {Rectangle(extent = {{-80, 100}, {100, -80}}, lineColor = {0, 0, 0}, fillColor = {215, 230, 240}, fillPattern = FillPattern.Solid), Rectangle(extent = {{-100, 80}, {80, -100}}, lineColor = {0, 0, 0}, fillColor = {240, 240, 240}, fillPattern = FillPattern.Solid), Polygon(points = {{-48, 50}, {52, -10}, {-48, -70}, {-48, 50}}, lineColor = {0, 0, 255}, pattern = LinePattern.None, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid)}));
  end Examples;

  package Electrical
    package Machines
      package Eurostag
        class PwExtIntParameters "Transformation of external parameters to internal parameters for M2S synchronous machine.
                                                                                          2014/03/10"
          parameter Real omega0_ = 2 * 3.14159265 * 50;
          parameter Real epsilon = 0.0000000001;
          //external parameters
          parameter Real rStatIn_;
          parameter Real lStatIn_ "stator leakage (READST)";
          parameter Real xDPu_ "direct reactance (FXD)";
          parameter Real xpDPu_ "direct transient reactance (FXPD)";
          parameter Real xppDPu_ "direct subtransient reactance (FXSD)";
          parameter Real tpDO_;
          parameter Real tppDO_;
          parameter Real xQPu_ "quadrature reactance";
          parameter Real xpQPu_ "transient reactance quadrature";
          parameter Real xppQPu_ "subtransient reactance quadrature";
          parameter Real tpQO_;
          parameter Real tppQO_;
          parameter Real tX_;
          parameter Real IENR;
          //axis d
          parameter Real tpd = xpDPu_ * tpDO_ / xDPu_;
          parameter Real tppd = xppDPu_ * tppDO_ / xpDPu_;
          parameter Real B1d = (tpDO_ + tppDO_) * omega0_;
          parameter Real B2d = (tpd + tppd) * omega0_;
          parameter Real C1d = tpDO_ * tppDO_ * omega0_ * omega0_;
          parameter Real C2d = tpd * tppd * omega0_ * omega0_;
          parameter Real mD0Pu_ = xDPu_ - lStatIn_;
          parameter Real wtx = omega0_ * tX_;
          parameter Real Ad = (xDPu_ * B2d - lStatIn_ * B1d) / mD0Pu_;
          parameter Real Bd = if tX_ > 0 then (xDPu_ * C2d - lStatIn_ * C1d) / mD0Pu_ else C2d - C1d * lStatIn_ / xDPu_;
          parameter Real Cd = xDPu_ * (B1d - B2d) / mD0Pu_ * mD0Pu_;
          parameter Real Dd = (C1d - C2d) / (B1d - B2d);
          parameter Real denom1 = (Dd * Ad - Dd * Dd - Bd) * Cd;
          parameter Real denom2 = Dd * Cd * Ed;
          parameter Real xd = mD0Pu_ * lStatIn_ / xDPu_;
          parameter Real Pd = B1d / mD0Pu_ - B2d / xd;
          parameter Real Qd = 1 / xd - 1 / mD0Pu_;
          parameter Real determ = 1 - 4 * Bd * lStatIn_ * Qd * Qd / (xd * Pd * Pd);
          parameter Real rad = sqrt(determ);
          parameter Real V1d = -0.5 * Pd * (1 + rad) / Qd;
          parameter Real V2d = -0.5 * Pd * (1 - rad) / Qd;
          parameter Real denom3 = xd * V1d;
          parameter Real U1d = Bd * lStatIn_ / denom3;
          parameter Real denom4 = xd * V2d;
          parameter Real U2d = Bd * lStatIn_ / denom4;
          parameter Real Z1d = Bd * lStatIn_ + mD0Pu_ * (B2d + Pd / Qd) * V1d;
          parameter Real Z2d = Bd * lStatIn_ + mD0Pu_ * (B2d + Pd / Qd) * V2d;
          parameter Real denom5 = (U1d - V1d) * mD0Pu_;
          parameter Real E1d = (C1d - Z1d / xd) / denom5;
          parameter Real denom6 = (U2d - V2d) * mD0Pu_;
          parameter Real E2d = (C1d - Z2d / xd) / denom6;
          parameter Real rf1d = 1 / E1d;
          parameter Real rf2d = 1 / E2d;
          parameter Real alf = (tpd * mD0Pu_ - tpDO_ * xd) / (tpDO_ - tpd);
          parameter Real arf = (mD0Pu_ + alf) / (tpDO_ * omega0_);
          parameter Real err1d = abs(arf - rf1d);
          parameter Real err2d = abs(arf - rf2d);
          parameter Real Vd = if err1d < err2d then V1d else V2d;
          parameter Real Ud = if err1d < err2d then U1d else U2d;
          parameter Real Ed = if tX_ > 0 then Cd * rf - 1 elseif err1d < err2d then E1d else E2d;
          parameter Real rf = if tX_ > 0 then (Ad * Dd + wtx * wtx - 2 * wtx * Dd - Bd) / denom1 elseif err1d < err2d then rf1d else rf2d;
          parameter Real Fd = (B2d + Pd / Qd) / xd - Ed;
          parameter Real rD = if tX_ > 0 then rf / Ed else 1 / Fd;
          parameter Real lD = if tX_ > 0 then wtx * rD else Ud * rD;
          parameter Real lf = if tX_ > 0 then rf * (Dd * Cd * rf - wtx) / Ed else Vd * rf;
          parameter Real mrc = if tX_ > 0 then (Bd * Ed - wtx * Dd * Cd * rf + wtx * wtx) / denom2 else 0;
          //axe q
          parameter Real tpq = xpQPu_ * tpQO_ / xQPu_;
          parameter Real tppq = if IENR == 4 then xppQPu_ * tppQO_ / xpQPu_ else xppQPu_ * tppQO_ / xQPu_;
          parameter Real B1q = (tpQO_ + tppQO_) * omega0_;
          parameter Real B2q = (tpq + tppq) * omega0_;
          parameter Real C1q = tpQO_ * tppQO_ * omega0_ * omega0_;
          parameter Real C2q = tpq * tppq * omega0_ * omega0_;
          parameter Real mQ0Pu_ = xQPu_ - lStatIn_;
          parameter Real xq = mQ0Pu_ * lStatIn_ / xQPu_;
          parameter Real Pq = B1q / mQ0Pu_ - B2q / xq;
          parameter Real Qq = 1 / xq - 1 / mQ0Pu_;
          parameter Real Bq = C2q - C1q * lStatIn_ / xQPu_;
          parameter Real determ2 = 1 - 4 * Bq * lStatIn_ * Qq * Qq / (xq * Pq * Pq);
          parameter Real rad2 = sqrt(determ2);
          parameter Real V1q = -0.5 * Pq * (1 + rad2) / Qq;
          parameter Real V2q = -0.5 * Pq * (1 - rad2) / Qq;
          parameter Real denom7 = if IENR == 4 then xq * V1q else 1;
          parameter Real U1q = Bq * lStatIn_ / denom7;
          parameter Real denom8 = if IENR == 4 then xq * V2q else 1;
          parameter Real U2q = Bq * lStatIn_ / denom8;
          parameter Real Z1q = Bq * lStatIn_ + mQ0Pu_ * (B2q + Pq / Qq) * V1q;
          parameter Real Z2q = Bq * lStatIn_ + mQ0Pu_ * (B2q + Pq / Qq) * V2q;
          parameter Real denom9 = if IENR == 4 then (U1q - V1q) * mQ0Pu_ else 1;
          parameter Real E1q = (C1q - Z1q / xq) / denom9;
          parameter Real denom10 = if IENR == 4 then (U2q - V2q) * mQ0Pu_ else 1;
          parameter Real E2q = if IENR == 4 then (C1q - Z2q / xq) / denom10 else 1;
          parameter Real rf1q = 1 / E1q;
          parameter Real rf2q = 1 / E2q;
          parameter Real alfq = if IENR == 4 then (tpq * mQ0Pu_ - tpQO_ * xq) / (tpQO_ - tpq) else 0;
          parameter Real arfq = if IENR == 4 then (mQ0Pu_ + alfq) / (tpQO_ * omega0_) else 0;
          parameter Real err1q = abs(arfq - rf1q);
          parameter Real err2q = abs(arfq - rf2q);
          parameter Real Vq = if err1q < err2q then V1q else V2q;
          parameter Real Uq = if err1q < err2q then U1q else U2q;
          parameter Real Eq = if err1q < err2q then E1q else E2q;
          parameter Real rQ1 = if IENR == 4 then if err1q < err2q then rf1q else rf2q else (mQ0Pu_ + lQ1) / (omega0_ * tppQO_);
          parameter Real Fq = (B2q + Pq / Qq) / xq - Eq;
          parameter Real rQ2 = if IENR == 4 then 1 / Fq else 0;
          parameter Real lQ2 = if IENR == 4 then Uq * rQ2 else 100000000;
          parameter Real lQ1 = if IENR == 4 then Vq * rQ1 else (tppq * mQ0Pu_ - tppQO_ * Y) / (tppQO_ - tppq);
          parameter Real lq = lStatIn_;
          parameter Real Y = mQ0Pu_ * lq / xQPu_;
        end PwExtIntParameters;

        class PwGenerator "Synchronous machine model according to Park's classical theory (Full model description).
                                                                                           The model corresponds to Eurostag's full model for M1S machine 
                                                                                           (defined by internal parameters). Initial values must be inserted manually.
                                                                                           Developed by RTE and adapted by AIA. 2014/03/10"
          PowerSystems.Connectors.PwPin sortie(vr(start = 1), vi(start = 0)) annotation(Placement(transformation(extent = {{40, 10}, {60, 30}}), iconTransformation(extent = {{40, 10}, {60, 30}})));
          PowerSystems.Connectors.ImPin eefd annotation(Placement(transformation(extent = {{-61, -40}, {-41, -20}}), iconTransformation(extent = {{-61, -40}, {-41, -20}})));
          PowerSystems.Connectors.ImPin oomega annotation(Placement(transformation(extent = {{-61, -10}, {-41, 10}}), iconTransformation(extent = {{-61, -10}, {-41, 10}})));
          PowerSystems.Connectors.ImPin ccm annotation(Placement(transformation(extent = {{-61, 20}, {-41, 40}}), iconTransformation(extent = {{-61, 20}, {-41, 40}})));
          PowerSystems.Connectors.ImPin ttheta annotation(Placement(transformation(extent = {{39, -30}, {59, -10}}), iconTransformation(extent = {{39, -30}, {59, -10}})));
          Real cm(start = 0.60139);
          Real efd(start = 0.66174);
          Real ur(start = 1);
          Real ui(start = 0);
          Real lambdaf(start = -1.0797);
          Real lambdad(start = -0.86452);
          Real lambdaad(start = -0.86452);
          Real lambdaaq(start = 0.58946);
          Real lambdaq1(start = 0.58946);
          Real lambdaq2(start = 0.58946);
          Real id(start = 5.4186);
          Real iq(start = 3.2618);
          Real theta(start = 0.70718);
          Real omega(start = 1.0);
          Real E;
          Real Mds;
          Real Mqs;
          Real Md;
          Real Mq;
          Real Mi;
          Real LMD;
          Real LMQ;
          parameter Real omega0 = 2 * 3.14159265 * 50 "Nominal network angular frequency";
          parameter Real SNREF = 100 "MVA system base";
          parameter Real SN = 1150 "Nominal apparent power (MVA)";
          parameter Real PN = 1000 "Nominal turbine (active) power (MW)";
          parameter Real yscale = SNREF / SN;
          parameter Real SNtfo = 1300 "Machine transformer rating";
          parameter Real r = 0.004 * yscale "Stator Resistance";
          parameter Real rf = 0.00113 * yscale "Rotor Resistance";
          parameter Real lld = 0.219 * yscale "Stator leakage";
          parameter Real lf = 0.24253 * yscale "Rotor leakage";
          parameter Real mrc = 0.0 * yscale "CANAY's inductance";
          parameter Real lD = 0.12825 * yscale "d axis damper winding leakage";
          parameter Real rD = 0.01723 * yscale "d axis damper winding resistance";
          parameter Real rQ1 = 0.0193 * yscale "q axis damper 1 winding resistance";
          parameter Real rQ2 = 0.03923 * yscale "q axis damper 2 winding resistance";
          parameter Real lQ1 = 0.08921 * yscale "q axis damper 1 winding leakeage";
          parameter Real lQ2 = 1.78484 * yscale "q axis damper 2 winding leakeage";
          parameter Real RT = 0 "Machine transformer resistance (p.u.), enter value*SNREF/SNtfo";
          parameter Real XT = 0 "Machine transformer reactance (p.u.), enter value*SNREF/SNtfo";
          parameter Real Md0 = 2.351 * yscale "d axis mutual inductance";
          parameter Real Mq0 = 2.351 * yscale "q axis mutual inductance";
          parameter Real Mdv = 0.7459 * yscale;
          parameter Real md = 0.1 "Coefficient md of the saturation curve";
          parameter Real mq = 0.1 "Coefficient mq of the saturation curve";
          parameter Real snd = 6 "Coefficient nd of the saturation curve";
          parameter Real snq = 6 "Coefficient nq of the saturation curve";
          parameter Real D = 0.0 / yscale "Mechanical damping coefficient";
          parameter Real H = 6.3 / yscale "Constant of inertia";
          parameter Real rtfo = 1 "Transformer ratio";
          parameter Real DET = lf * lD + mrc * lf + mrc * lD;
          parameter Real Mdif = Md0 - Mq0;
          parameter Real Sdet = lf / DET + lD / DET;
          parameter Real Slq = 1.0 / lQ1 + 1.0 / lQ2;
          parameter Real Lddet = lD / DET;
          parameter Real Lfdet = lf / DET;
          parameter Real Lq1inv = 1.0 / lQ1;
          parameter Real Lq2inv = 1.0 / lQ2;
          parameter Real Sr = r + RT;
          parameter Real Sx = lld + XT;
          parameter Real Coef11 = rtfo * omega0 * rf / Mdv;
          parameter Real Coef12 = rf * omega0 * (lD + mrc) / DET;
          parameter Real Coef13 = rf * omega0 * mrc / DET;
          parameter Real Coef14 = omega0 * rf * lD / DET;
          parameter Real Coef21 = omega0 * rD * mrc / DET;
          parameter Real Coef22 = omega0 * rD * (lf + mrc) / DET;
          parameter Real Coef23 = omega0 * rD * lf / DET;
          parameter Real Coef31 = omega0 * rQ1 / lQ1;
          parameter Real Coef32 = omega0 * rQ1 / lQ1;
          parameter Real Coef41 = omega0 * rQ2 / lQ2;
          parameter Real Coef42 = omega0 * rQ2 / lQ2;
          parameter Real Coef51 = PN / (SNREF * 2 * H);
          parameter Real Coef52 = D / (2 * H);
          parameter Real Coef53 = 1.0 / (2 * H);
        equation
          der(lambdaf) = (-efd * Coef11) - lambdaf * Coef12 + lambdad * Coef13 + lambdaad * Coef14;
          der(lambdad) = lambdaf * Coef21 - lambdad * Coef22 + lambdaad * Coef23;
          der(lambdaq1) = (-lambdaq1 * Coef31) + lambdaaq * Coef32;
          der(lambdaq2) = (-lambdaq2 * Coef41) + lambdaaq * Coef42;
          der(omega) = cm * Coef51 + (1 - omega) * Coef52 + lambdaad * iq * Coef53 - lambdaaq * id * Coef53;
          der(theta) = (omega - 1) * omega0;
          E = sqrt(lambdaad * lambdaad + lambdaaq * lambdaaq);
          Mds = Md0 / (1 + md * E ^ snd);
          Mqs = Mq0 / (1 + mq * E ^ snq);
          Mi = Mds * lambdaad * lambdaad / (E * E) + Mqs * lambdaaq * lambdaaq / (E * E);
          Md = Mi + Mdif * lambdaaq * lambdaaq / (E * E);
          Mq = Mi - Mdif * lambdaad * lambdaad / (E * E);
          LMD = 1.0 / (1.0 / Md + Sdet);
          LMQ = 1.0 / (1.0 / Mq + Slq);
          0 = (-lambdaad) + LMD * (id + lambdaf * Lddet + lambdad * Lfdet);
          0 = (-lambdaaq) + LMQ * (iq + lambdaq1 * Lq1inv + lambdaq2 * Lq2inv);
          0 = sin(theta) * ur - cos(theta) * ui + id * Sr - iq * omega * Sx - omega * lambdaaq;
          0 = cos(theta) * ur + sin(theta) * ui + iq * Sr + id * omega * Sx + omega * lambdaad;
          sortie.ir = -(sin(theta) * id + cos(theta) * iq);
          sortie.ii = -((-cos(theta) * id) + sin(theta) * iq);
          oomega = omega;
          ccm = cm;
          eefd = efd;
          ttheta = theta;
          sortie.vr = ur;
          sortie.vi = ui;
          annotation(Icon(graphics = {Rectangle(extent = {{-40, 40}, {40, -40}}, lineColor = {0, 0, 255}), Ellipse(extent = {{-24, 22}, {24, -24}}, lineColor = {0, 0, 255}, lineThickness = 1), Line(points = {{-16, 0}, {-12, 8}, {-6, 8}, {6, -10}, {12, -10}, {16, 0}}, color = {0, 0, 255}, smooth = Smooth.Bezier, thickness = 1), Text(extent = {{-68, 46}, {-60, 40}}, lineColor = {0, 0, 255}, textString = "ccm"), Text(extent = {{-74, 18}, {-60, 10}}, lineColor = {0, 0, 255}, textString = "oomega"), Text(extent = {{-70, -14}, {-60, -20}}, lineColor = {0, 0, 255}, textString = "eefd"), Text(extent = {{54, 38}, {68, 32}}, lineColor = {0, 0, 255}, textString = "sortie"), Text(extent = {{50, -6}, {64, -12}}, lineColor = {0, 0, 255}, textString = "ttheta")}), Diagram(graphics));
        end PwGenerator;

        class PwGeneratorM1S "Synchronous machine model according to Park's classical theory (Full model description).
                                                                                           The model corresponds to Eurostag's full model for M1S machine 
                                                                                           (defined by internal parameters). Developed by RTE and adapted by AIA.
                                                                                           2014/03/10"
          PowerSystems.Connectors.PwPin sortie annotation(Placement(transformation(extent = {{40, 10}, {60, 30}}), iconTransformation(extent = {{40, 10}, {60, 30}})));
          PowerSystems.Connectors.ImPin pin_EFD annotation(Placement(transformation(extent = {{-61, -40}, {-41, -20}}), iconTransformation(extent = {{-61, -40}, {-41, -20}})));
          PowerSystems.Connectors.ImPin pin_OMEGA annotation(Placement(transformation(extent = {{-61, 20}, {-41, 40}}), iconTransformation(extent = {{-61, 20}, {-41, 40}})));
          PowerSystems.Connectors.ImPin pin_CM annotation(Placement(transformation(extent = {{-61, -10}, {-41, 10}}), iconTransformation(extent = {{-61, -10}, {-41, 10}})));
          PowerSystems.Connectors.ImPin omegaRef;
          Real cm(start = init_cm);
          Real efd(start = init_efd);
          Real ur(start = ur0);
          Real ui(start = ui0);
          Real lambdaf(start = init_lambdaf);
          Real lambdad(start = init_lambdad);
          Real lambdaad(start = init_lambdaad);
          Real lambdaaq(start = init_lambdaaq);
          Real lambdaq1(start = init_lambdaq1);
          Real lambdaq2(start = init_lambdaq2);
          Real id(start = init_id);
          Real iq(start = init_iq);
          Real theta(start = init_theta);
          Real omega(start = init_omega);
          Real E;
          Real Mds;
          Real Mqs;
          Real Md;
          Real Mq;
          Real Mi;
          Real LMD;
          Real LMQ;
          //Initial values
          parameter Real init_lambdaf = 0;
          parameter Real init_lambdad = 0;
          parameter Real init_lambdaad = 0;
          parameter Real init_lambdaaq = 0;
          parameter Real init_lambdaq1 = 0;
          parameter Real init_lambdaq2 = 0;
          parameter Real init_id = 0;
          parameter Real init_iq = 0;
          parameter Real init_theta = 0;
          parameter Real init_omega = 1;
          parameter Real init_cm = 0;
          parameter Real init_efd = 0;
          //parameters coming from .lf
          parameter Real ur0 = 1 "Initial real voltage component p.u. in the SNREF base";
          parameter Real ui0 = 0 "Initial imaginary voltage component p.u. in the SNREF base";
          //parameter Real ir0 = 1;
          //parameter Real ii0 = 0;
          //parameter Real p0_0 = 0 "Initial active power";
          //parameter Real q0_0 = 0 "Initial active power";
          //General parameters.
          parameter Real omega0 = 2 * 3.14159265 * 50 "Nominal network angular frequency";
          parameter Real SNREF = 100 "MVA system base";
          parameter Real SN = 1150 "Nominal apparent power (MVA)";
          parameter Real PN = 1000 "Nominal turbine (active) power (MW)";
          parameter Real PNALT = 1100;
          //per-unit in the machine SN base
          parameter Real rStatIn = 0.004 "Stator resistance p.u. in the machine SN base";
          parameter Real lStatIn = 0.219 "Stator leakage p.u. in the machine SN base";
          parameter Real mD0Pu = 2.351 "d axis mutual inductance p.u. in the machine SN base";
          parameter Real WLMDVPu = 0.7459 "d axis mutual inductance corresponding to magnetic condition taken for setting the voltage regulator";
          parameter Real mCanPu = 0.0 "CANAY's inductance p.u. in the machine SN base";
          parameter Real rDPu = 0.01723 "d axis damper winding resistance p.u. in the machine SN base";
          parameter Real lDPu = 0.12825 "d axis damper winding leakage p.u. in the machine SN base";
          parameter Real rRotIn = 0.00113 "Rotor resistance p.u. in the machine SN base";
          parameter Real lRotIn = 0.24253 "Rotor leakage p.u. in the machine SN base";
          parameter Real mQ0Pu = 2.351 "q axis mutual inductance p.u. in the machine SN base";
          parameter Real rQ1Pu = 0.0193 "q axis damper 1 winding resistance p.u. in the machine SN base";
          parameter Real lQ1Pu = 0.08921 "q axis damper 1 winding leakeage p.u. in the machine SN base";
          parameter Real rQ2Pu = 0.03923 "q axis damper 2 winding resistance p.u. in the machine SN base";
          parameter Real lQ2Pu = 1.78484 "q axis damper 2 winding leakeage p.u. in the machine SN base";
          parameter Real md = 0.1 "Coefficient md of the saturation curve";
          parameter Real mq = 0.1 "Coefficient mq of the saturation curve";
          parameter Real snd = 6 "Coefficient nd of the saturation curve";
          parameter Real snq = 6 "Coefficient nq of the saturation curve";
          parameter Real DIn = 0.0 "mechanical damping coefficient";
          parameter Real HIn = 6.3 "Constant of inertia";
          parameter Real U1N = 24 "nominal voltage machine side";
          parameter Real V1 = 24 "base voltage machine side";
          parameter Real U2N = 400 "nominal voltage machine side";
          parameter Real V2 = 380 "base voltage machine side";
          parameter Boolean transformerIncluded = false;
          parameter Real RTfoPu = if transformerIncluded then 0.000185 else 0 "Machine transoformer resistance p.u. in the SNTfo base";
          parameter Real XTfoPu = if transformerIncluded then 0.00769 else 0 "Machine transoformer resistance p.u. in the SNTfo base";
          parameter Integer IWLMDV = 3;
          parameter Boolean Saturated = true;
          //Calculation and per-uniting of parameters.
          //parameter Real yscale=SNREF/SN;
          parameter Real yscale = if RT > 0.0 or XT > 0.0 then SNREF / SN * rtfo * rtfo else SNREF / SN;
          parameter Real SNtfo = 1300 "Machine transformer rating";
          parameter Real r = rStatIn * yscale "Stator Resistance";
          parameter Real rf = rRotIn * yscale "Rotor Resistance";
          parameter Real lld = lStatIn * yscale "Stator leakage";
          parameter Real lf = lRotIn * yscale "Rotor leakage";
          parameter Real mrc = mCanPu * yscale "CANAY's inductance";
          parameter Real lD = lDPu * yscale "d axis damper winding leakage";
          parameter Real rD = rDPu * yscale "d axis damper winding resistance";
          parameter Real rQ1 = rQ1Pu * yscale "q axis damper 1 winding resistance";
          parameter Real rQ2 = rQ2Pu * yscale "q axis damper 2 winding resistance";
          parameter Real lQ1 = lQ1Pu * yscale "q axis damper 1 winding leakeage";
          parameter Real lQ2 = lQ2Pu * yscale "q axis damper 2 winding leakeage";
          parameter Real RT = RTfoPu * SNREF / SNtfo * rtfo * rtfo "Machine transformer resistance (p.u.), enter value*SNREF/SNtfo";
          parameter Real XT = XTfoPu * SNREF / SNtfo * rtfo * rtfo "Machine transformer reactance (p.u.), enter value*SNREF/SNtfo";
          parameter Real Md0 = mD0Pu * yscale "d axis mutual inductance";
          parameter Real Mq0 = mQ0Pu * yscale "q axis mutual inductance";
          parameter Real Mdv = WLMDVPu * yscale;
          parameter Real D = DIn * SN / SNREF "Mechanical damping coefficient";
          parameter Real H = HIn * SN / SNREF "Constant of inertia";
          parameter Real rtfo = if transformerIncluded then U2N / V2 / (U1N / V1) else 1 "Transformer ratio";
          parameter Real DET = lf * lD + mrc * lf + mrc * lD;
          parameter Real Mdif = Md0 - Mq0;
          parameter Real Sdet = lf / DET + lD / DET;
          parameter Real Slq = 1.0 / lQ1 + 1.0 / lQ2;
          parameter Real Lddet = lD / DET;
          parameter Real Lfdet = lf / DET;
          parameter Real Lq1inv = 1.0 / lQ1;
          parameter Real Lq2inv = 1.0 / lQ2;
          parameter Real Sr = r + RT;
          parameter Real Sx = lld + XT;
          parameter Real Coef11 = rtfo * omega0 * rf / Mdv;
          parameter Real Coef12 = rf * omega0 * (lD + mrc) / DET;
          parameter Real Coef13 = rf * omega0 * mrc / DET;
          parameter Real Coef14 = omega0 * rf * lD / DET;
          parameter Real Coef21 = omega0 * rD * mrc / DET;
          parameter Real Coef22 = omega0 * rD * (lf + mrc) / DET;
          parameter Real Coef23 = omega0 * rD * lf / DET;
          parameter Real Coef31 = omega0 * rQ1 / lQ1;
          parameter Real Coef32 = omega0 * rQ1 / lQ1;
          parameter Real Coef41 = omega0 * rQ2 / lQ2;
          parameter Real Coef42 = omega0 * rQ2 / lQ2;
          parameter Real Coef51 = PN / (SNREF * 2 * H);
          parameter Real Coef52 = D / (2 * H);
          parameter Real Coef53 = 1.0 / (2 * H);
          Connectors.ImPin pin_TETA annotation(Placement(transformation(extent = {{39, -30}, {59, -10}}), iconTransformation(extent = {{39, -30}, {59, -10}})));
          Connectors.ImPin pin_UR annotation(Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = -90, origin = {-30, -49}), iconTransformation(extent = {{-10, -10}, {10, 10}}, rotation = -90, origin = {-30, -49})));
          Connectors.ImPin pin_UI annotation(Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = -90, origin = {0, -49}), iconTransformation(extent = {{-10, -10}, {10, 10}}, rotation = -90, origin = {0, -49})));
          Connectors.ImPin pin_FieldCurrent annotation(Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {-30, 49}), iconTransformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {-30, 49})));
          Connectors.ImPin pin_TerminalVoltage annotation(Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = -90, origin = {30, -49})));
          Connectors.ImPin pin_ActivePowerPNALT annotation(Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {0, 49})));
          Connectors.ImPin pin_ActivePowerPN annotation(Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {30, 49})));
          Connectors.ImPin pin_ActivePowerSNREF;
          Connectors.ImPin pin_ReactivePowerPNALT;
          Connectors.ImPin pin_ReactivePowerPN;
          Connectors.ImPin pin_ReactivePowerSNREF;
          PowerSystems.Connectors.ImPin pin_ActivePowerSN;
          PowerSystems.Connectors.ImPin pin_ReactivePowerSN;
          Connectors.ImPin pin_Current;
          Connectors.ImPin pin_FRZPU;
          Connectors.ImPin pin_FRZHZ;
        equation
          der(lambdaf) = (-efd * Coef11) - lambdaf * Coef12 + lambdad * Coef13 + lambdaad * Coef14;
          der(lambdad) = lambdaf * Coef21 - lambdad * Coef22 + lambdaad * Coef23;
          der(lambdaq1) = (-lambdaq1 * Coef31) + lambdaaq * Coef32;
          der(lambdaq2) = (-lambdaq2 * Coef41) + lambdaaq * Coef42;
          der(omega) = cm * Coef51 + (omegaRef - omega) * Coef52 + lambdaad * iq * Coef53 - lambdaaq * id * Coef53;
          der(theta) = (omega - omegaRef) * omega0;
          E = sqrt(lambdaad * lambdaad + lambdaaq * lambdaaq);
          if Saturated then
            Mds = Md0 / (1 + md / rtfo ^ snd * E ^ snd);
            Mqs = Mq0 / (1 + mq / rtfo ^ snq * E ^ snq);
          else
            Mds = Md0;
            Mqs = Mq0;
          end if;
          Mi = Mds * lambdaad * lambdaad / (E * E) + Mqs * lambdaaq * lambdaaq / (E * E);
          Md = Mi + Mdif * lambdaaq * lambdaaq / (E * E);
          Mq = Mi - Mdif * lambdaad * lambdaad / (E * E);
          LMD = 1.0 / (1.0 / Md + Sdet);
          LMQ = 1.0 / (1.0 / Mq + Slq);
          0 = (-lambdaad) + LMD * (id + lambdaf * Lddet + lambdad * Lfdet);
          0 = (-lambdaaq) + LMQ * (iq + lambdaq1 * Lq1inv + lambdaq2 * Lq2inv);
          0 = sin(theta) * ur - cos(theta) * ui + id * Sr - iq * Sx - omega * lambdaaq;
          0 = cos(theta) * ur + sin(theta) * ui + iq * Sr + id * Sx + omega * lambdaad;
          sortie.ir = -(sin(theta) * id + cos(theta) * iq);
          sortie.ii = -((-cos(theta) * id) + sin(theta) * iq);
          pin_TETA = theta;
          pin_OMEGA = omega;
          pin_CM = cm;
          pin_EFD = efd;
          pin_UR = ur;
          pin_UI = ui;
          sortie.vr = ur;
          sortie.vi = ui;
          //Terminal Voltage
          pin_TerminalVoltage = sqrt((sortie.vr - RT * sortie.ir + XT * sortie.ii) * (sortie.vr - RT * sortie.ir + XT * sortie.ii) + (sortie.vi - RT * sortie.ii - XT * sortie.ir) * (sortie.vi - RT * sortie.ii - XT * sortie.ir)) * 1 / rtfo;
          //TerminalVoltage = sqrt(sortie.vr*sortie.vr+sortie.vi*sortie.vi);
          //ActivePower PN-base
          pin_ActivePowerPN = (sortie.vr * (-sortie.ir) + sortie.vi * (-sortie.ii)) * SNREF / PN;
          //ActivePower PNALT-base
          if PNALT == 0 then
            pin_ActivePowerPNALT = 0;
          else
            pin_ActivePowerPNALT = (sortie.vr * (-sortie.ir) + sortie.vi * (-sortie.ii)) * SNREF / PNALT;
          end if;
          //ActivePower SNREF-base
          pin_ActivePowerSNREF = sortie.vr * (-sortie.ir) + sortie.vi * (-sortie.ii);
          //ReactivePower PN-base
          pin_ReactivePowerPN = (sortie.vi * (-sortie.ir) - sortie.vr * (-sortie.ii)) * SNREF / PN;
          //ReactivePower PNALT-base
          if PNALT == 0 then
            pin_ReactivePowerPNALT = 0;
          else
            pin_ReactivePowerPNALT = (sortie.vi * (-sortie.ir) - sortie.vr * (-sortie.ii)) * SNREF / PNALT;
          end if;
          //ReactivePower SNREF-base
          pin_ReactivePowerSNREF = sortie.vi * (-sortie.ir) - sortie.vr * (-sortie.ii);
          //ActivePower SN
          pin_ActivePowerSN = (sortie.vr * (-sortie.ir) + sortie.vi * (-sortie.ii)) * SNREF / SN;
          //ReactivePower SN
          pin_ReactivePowerSN = (sortie.vi * (-sortie.ir) - sortie.vr * (-sortie.ii)) * SNREF / SN;
          //Field Current
          if md == 0 and mq == 0 and snd == 0 and snq == 0 then
            pin_FieldCurrent = -Mdv / rtfo * ((Md0 + lD + mrc) * lambdaf - (Md0 + mrc) * lambdad - Md0 * lD * id) / ((Md0 + mrc) * (lf + lD) + lf * lD);
          else
            pin_FieldCurrent = -Mdv / rtfo * ((lD + mrc) * lambdaf - mrc * lambdad - lD * lambdaad) / (mrc * (lf + lD) + lf * lD);
          end if;
          //Current module
          pin_Current = sqrt(sortie.ir * sortie.ir + sortie.ii * sortie.ii);
          //Frequency
          pin_FRZPU = omegaRef;
          pin_FRZHZ = omegaRef * omega0;
          annotation(Icon(graphics = {Rectangle(extent = {{-40, 40}, {40, -40}}, lineColor = {0, 0, 255}), Ellipse(extent = {{-24, 22}, {24, -24}}, lineColor = {0, 0, 255}, lineThickness = 1), Line(points = {{-16, 0}, {-12, 8}, {-6, 8}, {6, -10}, {12, -10}, {16, 0}}, color = {0, 0, 255}, smooth = Smooth.Bezier, thickness = 1), Text(extent = {{-74, 48}, {-54, 42}}, lineColor = {0, 0, 255}, textString = "pin_OMEGA"), Text(extent = {{-70, 16}, {-60, 10}}, lineColor = {0, 0, 255}, textString = "pin_CM"), Text(extent = {{-70, -14}, {-60, -20}}, lineColor = {0, 0, 255}, textString = "pin_EFD"), Text(extent = {{54, 38}, {70, 32}}, lineColor = {0, 0, 255}, textString = "sortie"), Text(extent = {{52, -8}, {70, -16}}, lineColor = {0, 0, 255}, textString = "pin_THETA"), Text(extent = {{-52, -46}, {-42, -52}}, lineColor = {0, 0, 255}, textString = "ur"), Text(extent = {{4, -48}, {14, -54}}, lineColor = {0, 0, 255}, textString = "ui
"), Text(extent = {{-56, 56}, {-36, 52}}, lineColor = {0, 0, 255}, textString = "FieldCurrent"), Text(extent = {{34, -50}, {54, -54}}, lineColor = {0, 0, 255}, textString = "TerminalVoltage"), Text(extent = {{-24, 56}, {-4, 52}}, lineColor = {0, 0, 255}, textString = "ActivePowerPNALT"), Text(extent = {{8, 56}, {28, 52}}, lineColor = {0, 0, 255}, textString = "ActivePowerPN")}), Diagram(graphics));
        end PwGeneratorM1S;

        class PwGeneratorM2S "Synchronous machine model according to Park's classical theory (Full model description).
                                                                                           The model corresponds to Eurostag's full model for M2S machine 
                                                                                           (defined by external parameters). Developed by RTE and adapted by AIA.
                                                                                           2014/03/10"
          PowerSystems.Connectors.PwPin sortie annotation(Placement(transformation(extent = {{40, 10}, {60, 30}}), iconTransformation(extent = {{40, 10}, {60, 30}})));
          PowerSystems.Connectors.ImPin pin_EFD annotation(Placement(transformation(extent = {{-61, -40}, {-41, -20}}), iconTransformation(extent = {{-61, -40}, {-41, -20}})));
          PowerSystems.Connectors.ImPin pin_OMEGA annotation(Placement(transformation(extent = {{-61, 20}, {-41, 40}}), iconTransformation(extent = {{-61, 20}, {-41, 40}})));
          PowerSystems.Connectors.ImPin pin_CM annotation(Placement(transformation(extent = {{-61, -10}, {-41, 10}}), iconTransformation(extent = {{-61, -10}, {-41, 10}})));
          PowerSystems.Connectors.ImPin omegaRef;
          // EXTERNAL TO INTERNAL COMPUTATION
          PowerSystems.Electrical.Machines.Eurostag.PwExtIntParameters extern(rStatIn_ = rStatIn, lStatIn_ = lStatIn, xDPu_ = XD, xpDPu_ = XPD, xppDPu_ = XSD, tpDO_ = TPD0, tppDO_ = TSD0, xQPu_ = XQ, xpQPu_ = XPQ, xppQPu_ = XSQ, tpQO_ = TPQ0, tppQO_ = TSQ0, tX_ = TX, IENR = IENR);
          Real cm(start = init_cm);
          Real efd(start = init_efd);
          Real ur;
          //(start = ur0);
          Real ui;
          //(start=ui0);
          Real lambdaf(start = init_lambdaf);
          Real lambdad(start = init_lambdad);
          Real lambdaad(start = init_lambdaad);
          Real lambdaaq(start = init_lambdaaq);
          Real lambdaq1(start = init_lambdaq1);
          Real lambdaq2(start = init_lambdaq2);
          Real id(start = init_id);
          Real iq(start = init_iq);
          Real theta(start = init_theta);
          Real omega(start = init_omega);
          Real E;
          Real Mds;
          Real Mqs;
          Real Md;
          Real Mq;
          Real Mi;
          Real LMD;
          Real LMQ;
          //INITIAL VALUES
          parameter Real init_lambdaf = 0;
          parameter Real init_lambdad = 0;
          parameter Real init_lambdaad = 0;
          parameter Real init_lambdaaq = 0;
          parameter Real init_lambdaq1 = 0;
          parameter Real init_lambdaq2 = 0;
          parameter Real init_id = 0;
          parameter Real init_iq = 0;
          parameter Real init_theta = 0;
          parameter Real init_omega = 1;
          parameter Real init_cm = 0;
          parameter Real init_efd = 0;
          // GENERAL PARAMETERS
          parameter Real omega0 = 2 * 3.14159265 * 50 "Nominal network angular frequency";
          parameter Real SNREF = 100 "MVA system base";
          parameter Real SN = 1150 "Nominal apparent power (MVA)";
          parameter Real PN = 1000 "Nominal turbine (active) power (MW)";
          parameter Real PNALT = 1100;
          parameter Real DIn = 0.0 "mechanical damping coefficient";
          parameter Real HIn = 6.3 "Constant of inertia";
          parameter Real IENR = 3 "number of windings";
          // PARAMETERS COMING FROM LF
          //   parameter Real ur0 = 1
          //     "Initial real voltage component p.u. in the SNREF base";
          //   parameter Real ui0 = 0
          //     "Initial imaginary voltage component p.u. in the SNREF base";
          //   parameter Real ir0 = 1;
          //   parameter Real ii0 = 0;
          parameter Real p0_0 = 0 "Initial active power";
          parameter Real q0_0 = 0 "Initial active power";
          // EXTERNAL PARAMETERS (GIVEN) per-unit in the machine SN base.
          parameter Real rStatIn = 0 "Stator resistance p.u. in the machine SN base";
          parameter Real lStatIn = 0 "Stator leakage p.u. in the machine SN base";
          parameter Real WLMDVPu = 0 "d axis mutual inductance corresponding to magnetic condition taken for setting the voltage regulator";
          parameter Real XD = 0 "Direct reactance";
          parameter Real XPD = 0 "Direct trans. reactance";
          parameter Real XSD = 0 "Direct subtrans. reactance";
          parameter Real TPD0 = 0 "Direct trans. time const";
          parameter Real TSD0 = 0 "Direct subtrans. time const";
          parameter Real TX = 0 "Damping time constant";
          parameter Real XQ = 0 "Quadrat reactance";
          parameter Real XPQ = 0 "Quadrat trans. reactance";
          parameter Real XSQ = 0 "Quadrat subtrans. reactance";
          parameter Real TPQ0 = 0 "Quadrat trans. time const";
          parameter Real TSQ0 = 0 "Quadrat subtrans. time const";
          parameter Integer IWLMDV = 3;
          parameter Boolean Saturated = true;
          // SATURATION
          parameter Real md = 0.1 "Coefficient md of the saturation curve";
          parameter Real mq = 0.1 "Coefficient mq of the saturation curve";
          parameter Real snd = 6 "Coefficient nd of the saturation curve";
          parameter Real snq = 6 "Coefficient nq of the saturation curve";
          // INTERNAL PARAMETERS (COMPUTED) per-unit in the machine SN base.
          parameter Real mCanPu = extern.mrc "CANAY's inductance p.u. in the machine SN base";
          parameter Real rDPu = extern.rD "d axis damper winding resistance p.u. in the machine SN base";
          parameter Real lDPu = extern.lD "d axis damper winding leakage p.u. in the machine SN base";
          parameter Real rRotIn = extern.rf "Rotor resistance p.u. in the machine SN base";
          parameter Real lRotIn = extern.lf "Rotor leakage p.u. in the machine SN base";
          parameter Real mQ0Pu = extern.mQ0Pu_ "q axis mutual inductance p.u. in the machine SN base";
          parameter Real mD0Pu = extern.mD0Pu_ "d axis mutual inductance p.u. in the machine SN base";
          parameter Real rQ1Pu = extern.rQ1 "q axis damper 1 winding resistance p.u. in the machine SN base";
          parameter Real lQ1Pu = extern.lQ1 "q axis damper 1 winding leakeage p.u. in the machine SN base";
          parameter Real rQ2Pu = extern.rQ2 "q axis damper 2 winding resistance p.u. in the machine SN base";
          parameter Real lQ2Pu = extern.lQ2 "q axis damper 2 winding leakeage p.u. in the machine SN base";
          parameter Real U1N = 24 "nominal voltage machine side";
          parameter Real V1 = 24 "base voltage machine side";
          parameter Real U2N = 400 "nominal voltage machine side";
          parameter Real V2 = 380 "base voltage machine side";
          parameter Boolean transformerIncluded = false;
          parameter Real RTfoPu = if transformerIncluded then 0.000185 else 0 "Machine transoformer resistance p.u. in the SNTfo base";
          parameter Real XTfoPu = if transformerIncluded then 0.00769 else 0 "Machine transoformer resistance p.u. in the SNTfo base";
          // CALCULATION AND PER-UNITING OF PARAMETERS.
          //parameter Real yscale=SNREF/SN;
          parameter Real yscale = if RT > 0.0 or XT > 0.0 then SNREF / SN * rtfo * rtfo else SNREF / SN;
          parameter Real SNtfo = 1300 "Machine transformer rating";
          parameter Real r = rStatIn * yscale "Stator Resistance";
          parameter Real rf = rRotIn * yscale "Rotor Resistance";
          parameter Real lld = lStatIn * yscale "Stator leakage";
          parameter Real lf = lRotIn * yscale "Rotor leakage";
          parameter Real mrc = mCanPu * yscale "CANAY's inductance";
          parameter Real lD = lDPu * yscale "d axis damper winding leakage";
          parameter Real rD = rDPu * yscale "d axis damper winding resistance";
          parameter Real rQ1 = rQ1Pu * yscale "q axis damper 1 winding resistance";
          parameter Real rQ2 = rQ2Pu * yscale "q axis damper 2 winding resistance";
          parameter Real lQ1 = lQ1Pu * yscale "q axis damper 1 winding leakeage";
          parameter Real lQ2 = lQ2Pu * yscale "q axis damper 2 winding leakeage";
          parameter Real RT = RTfoPu * SNREF / SNtfo * rtfo * rtfo "Machine transformer resistance (p.u.), enter value*SNREF/SNtfo";
          parameter Real XT = XTfoPu * SNREF / SNtfo * rtfo * rtfo "Machine transformer reactance (p.u.), enter value*SNREF/SNtfo";
          parameter Real Md0 = mD0Pu * yscale "d axis mutual inductance";
          parameter Real Mq0 = mQ0Pu * yscale "q axis mutual inductance";
          parameter Real Mdv = WLMDVPu * yscale;
          parameter Real D = DIn * SN / SNREF "Mechanical damping coefficient";
          parameter Real H = HIn * SN / SNREF "Constant of inertia";
          parameter Real rtfo = if transformerIncluded then U2N / V2 / (U1N / V1) else 1 "Transformer ratio";
          parameter Real DET = lf * lD + mrc * lf + mrc * lD;
          parameter Real Mdif = Md0 - Mq0;
          parameter Real Sdet = lf / DET + lD / DET;
          parameter Real Slq = 1.0 / lQ1 + 1.0 / lQ2;
          parameter Real Lddet = lD / DET;
          parameter Real Lfdet = lf / DET;
          parameter Real Lq1inv = 1.0 / lQ1;
          parameter Real Lq2inv = 1.0 / lQ2;
          parameter Real Sr = r + RT;
          parameter Real Sx = lld + XT;
          parameter Real Coef11 = rtfo * omega0 * rf / Mdv;
          parameter Real Coef12 = rf * omega0 * (lD + mrc) / DET;
          parameter Real Coef13 = rf * omega0 * mrc / DET;
          parameter Real Coef14 = omega0 * rf * lD / DET;
          parameter Real Coef21 = omega0 * rD * mrc / DET;
          parameter Real Coef22 = omega0 * rD * (lf + mrc) / DET;
          parameter Real Coef23 = omega0 * rD * lf / DET;
          parameter Real Coef31 = omega0 * rQ1 / lQ1;
          parameter Real Coef32 = omega0 * rQ1 / lQ1;
          parameter Real Coef41 = omega0 * rQ2 / lQ2;
          parameter Real Coef42 = omega0 * rQ2 / lQ2;
          parameter Real Coef51 = PN / (SNREF * 2 * H);
          parameter Real Coef52 = D / (2 * H);
          parameter Real Coef53 = 1.0 / (2 * H);
          PowerSystems.Connectors.ImPin pin_TETA annotation(Placement(transformation(extent = {{39, -30}, {59, -10}}), iconTransformation(extent = {{39, -30}, {59, -10}})));
          PowerSystems.Connectors.ImPin pin_UR annotation(Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = -90, origin = {-30, -49}), iconTransformation(extent = {{-10, -10}, {10, 10}}, rotation = -90, origin = {-30, -49})));
          PowerSystems.Connectors.ImPin pin_UI annotation(Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = -90, origin = {0, -49}), iconTransformation(extent = {{-10, -10}, {10, 10}}, rotation = -90, origin = {0, -49})));
          PowerSystems.Connectors.ImPin pin_FieldCurrent annotation(Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {-30, 49}), iconTransformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {-30, 49})));
          PowerSystems.Connectors.ImPin pin_TerminalVoltage annotation(Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = -90, origin = {30, -49})));
          PowerSystems.Connectors.ImPin pin_ActivePowerPNALT annotation(Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {0, 49})));
          PowerSystems.Connectors.ImPin pin_ActivePowerPN annotation(Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {30, 49})));
          Connectors.ImPin pin_ActivePowerSNREF;
          Connectors.ImPin pin_ReactivePowerPNALT;
          Connectors.ImPin pin_ReactivePowerPN;
          Connectors.ImPin pin_ReactivePowerSNREF;
          PowerSystems.Connectors.ImPin pin_ActivePowerSN;
          PowerSystems.Connectors.ImPin pin_ReactivePowerSN;
          Connectors.ImPin pin_Current;
          Connectors.ImPin pin_FRZPU;
          Connectors.ImPin pin_FRZHZ;
        equation
          der(lambdaf) = (-efd * Coef11) - lambdaf * Coef12 + lambdad * Coef13 + lambdaad * Coef14;
          der(lambdad) = lambdaf * Coef21 - lambdad * Coef22 + lambdaad * Coef23;
          der(lambdaq1) = (-lambdaq1 * Coef31) + lambdaaq * Coef32;
          der(lambdaq2) = (-lambdaq2 * Coef41) + lambdaaq * Coef42;
          der(omega) = cm * Coef51 + (omegaRef - omega) * Coef52 + lambdaad * iq * Coef53 - lambdaaq * id * Coef53;
          der(theta) = (omega - omegaRef) * omega0;
          E = sqrt(lambdaad * lambdaad + lambdaaq * lambdaaq);
          if Saturated then
            Mds = Md0 / (1 + md / rtfo ^ snd * E ^ snd);
            Mqs = Mq0 / (1 + mq / rtfo ^ snq * E ^ snq);
          else
            Mds = Md0;
            Mqs = Mq0;
          end if;
          Mi = Mds * lambdaad * lambdaad / (E * E) + Mqs * lambdaaq * lambdaaq / (E * E);
          Md = Mi + Mdif * lambdaaq * lambdaaq / (E * E);
          Mq = Mi - Mdif * lambdaad * lambdaad / (E * E);
          LMD = 1.0 / (1.0 / Md + Sdet);
          LMQ = 1.0 / (1.0 / Mq + Slq);
          0 = (-lambdaad) + LMD * (id + lambdaf * Lddet + lambdad * Lfdet);
          0 = (-lambdaaq) + LMQ * (iq + lambdaq1 * Lq1inv + lambdaq2 * Lq2inv);
          0 = sin(theta) * ur - cos(theta) * ui + id * Sr - iq * Sx - omega * lambdaaq;
          0 = cos(theta) * ur + sin(theta) * ui + iq * Sr + id * Sx + omega * lambdaad;
          sortie.ir = -(sin(theta) * id + cos(theta) * iq);
          sortie.ii = -((-cos(theta) * id) + sin(theta) * iq);
          pin_TETA = theta;
          pin_OMEGA = omega;
          pin_CM = cm;
          pin_EFD = efd;
          pin_UR = ur;
          pin_UI = ui;
          sortie.vr = ur;
          sortie.vi = ui;
          //Terminal Voltage
          pin_TerminalVoltage = sqrt((sortie.vr - RT * sortie.ir + XT * sortie.ii) * (sortie.vr - RT * sortie.ir + XT * sortie.ii) + (sortie.vi - RT * sortie.ii - XT * sortie.ir) * (sortie.vi - RT * sortie.ii - XT * sortie.ir)) * 1 / rtfo;
          //TerminalVoltage = sqrt(sortie.vr*sortie.vr+sortie.vi*sortie.vi);
          //ActivePower PN-base
          pin_ActivePowerPN = (sortie.vr * (-sortie.ir) + sortie.vi * (-sortie.ii)) * SNREF / PN;
          //ActivePower PNALT-base
          if PNALT == 0 then
            pin_ActivePowerPNALT = 0;
          else
            pin_ActivePowerPNALT = (sortie.vr * (-sortie.ir) + sortie.vi * (-sortie.ii)) * SNREF / PNALT;
          end if;
          //ActivePower SNREF-base
          pin_ActivePowerSNREF = sortie.vr * (-sortie.ir) + sortie.vi * (-sortie.ii);
          //ReactivePower PN-base
          pin_ReactivePowerPN = (sortie.vi * (-sortie.ir) - sortie.vr * (-sortie.ii)) * SNREF / PN;
          //ReactivePower PNALT-base
          if PNALT == 0 then
            pin_ReactivePowerPNALT = 0;
          else
            pin_ReactivePowerPNALT = (sortie.vi * (-sortie.ir) - sortie.vr * (-sortie.ii)) * SNREF / PNALT;
          end if;
          //ReactivePower SNREF-base
          pin_ReactivePowerSNREF = sortie.vi * (-sortie.ir) - sortie.vr * (-sortie.ii);
          //ActivePower SN
          pin_ActivePowerSN = (sortie.vr * (-sortie.ir) + sortie.vi * (-sortie.ii)) * SNREF / SN;
          //ReactivePower SN
          pin_ReactivePowerSN = (sortie.vi * (-sortie.ir) - sortie.vr * (-sortie.ii)) * SNREF / SN;
          //Field Current
          if md == 0 and mq == 0 and snd == 0 and snq == 0 then
            pin_FieldCurrent = -Mdv / rtfo * ((Md0 + lD + mrc) * lambdaf - (Md0 + mrc) * lambdad - Md0 * lD * id) / ((Md0 + mrc) * (lf + lD) + lf * lD);
          else
            pin_FieldCurrent = -Mdv / rtfo * ((lD + mrc) * lambdaf - mrc * lambdad - lD * lambdaad) / (mrc * (lf + lD) + lf * lD);
          end if;
          //Current module
          pin_Current = sqrt(sortie.ir * sortie.ir + sortie.ii * sortie.ii);
          //Frequency
          pin_FRZPU = omegaRef;
          pin_FRZHZ = omegaRef * omega0;
          annotation(Icon(graphics = {Rectangle(extent = {{-40, 40}, {40, -40}}, lineColor = {0, 0, 255}), Ellipse(extent = {{-24, 22}, {24, -24}}, lineColor = {0, 0, 255}, lineThickness = 1), Line(points = {{-16, 0}, {-12, 8}, {-6, 8}, {6, -10}, {12, -10}, {16, 0}}, color = {0, 0, 255}, smooth = Smooth.Bezier, thickness = 1), Text(extent = {{-74, 48}, {-54, 42}}, lineColor = {0, 0, 255}, textString = "pin_OMEGA"), Text(extent = {{-70, 16}, {-60, 10}}, lineColor = {0, 0, 255}, textString = "pin_CM"), Text(extent = {{-70, -14}, {-60, -20}}, lineColor = {0, 0, 255}, textString = "pin_EFD"), Text(extent = {{54, 38}, {70, 32}}, lineColor = {0, 0, 255}, textString = "sortie"), Text(extent = {{52, -8}, {70, -16}}, lineColor = {0, 0, 255}, textString = "pin_THETA"), Text(extent = {{-52, -46}, {-42, -52}}, lineColor = {0, 0, 255}, textString = "ur"), Text(extent = {{4, -48}, {14, -54}}, lineColor = {0, 0, 255}, textString = "ui
"), Text(extent = {{-56, 56}, {-36, 52}}, lineColor = {0, 0, 255}, textString = "FieldCurrent"), Text(extent = {{34, -50}, {54, -54}}, lineColor = {0, 0, 255}, textString = "TerminalVoltage"), Text(extent = {{-24, 56}, {-4, 52}}, lineColor = {0, 0, 255}, textString = "ActivePowerPNALT"), Text(extent = {{8, 56}, {28, 52}}, lineColor = {0, 0, 255}, textString = "ActivePowerPN")}), Diagram(graphics));
        end PwGeneratorM2S;

        model PwMachineM10 "Induction Machine. The model corresponds to Eurostag's full model for M10 machine.
                                                                                          Developed by RTE and adapted by AIA. 2014/03/10"
          // Connectors
          PowerSystems.Connectors.ImPin omegaRef(start = omegaRef0) annotation(Placement(transformation(extent = {{-61, -10}, {-41, 10}})));
          PowerSystems.Connectors.PwPin sortie(vr(start = ur0), vi(start = ui0), ir(start = ir0), ii(start = ii0)) annotation(Placement(transformation(extent = {{40, -10}, {60, 10}})));
          //
          // Generic parameters for simulation
          // --------------------------------
          parameter Real sNRef(fixed = false);
          // (100.)
          parameter Real omega0(fixed = false);
          // (2*pi*50) different to omega_0=omega(t0)~=1. (in p.u.)
          //
          // Parametres describing the machine
          // --------------------------------------------------
          parameter Real SN(fixed = false);
          //Nominal apparent power (MVA)
          parameter Real HIn(fixed = false);
          // Constant of Inertia (CINERT)
          parameter Real rStatIn(fixed = false);
          // Stator leakage resistance (RESARM)
          parameter Real lStatIn(fixed = false);
          // Stator leakage reactance (READST)
          parameter Real mQ0Pu(fixed = false);
          // Rotor-stator mutual reactance (FMUQST) (le champ REAQST est sautÃ© puis =READST)
          parameter Real rQ1Pu(fixed = false);
          // Leakage resistance - winding 1 (RESQA1)
          parameter Real lQ1Pu(fixed = false);
          // Leakage reactance - winding 1 (REAQA1)
          parameter Real rQ2Pu(fixed = false);
          // Leakage resistance - winding 2 (RESQA2)
          parameter Real lQ2Pu(fixed = false);
          // Leakage reactance - winding 2 (REAQA2)
          parameter Real kSll(fixed = false);
          // Stray load losses factor
          parameter Real eSll(fixed = false);
          // Stray load losses exponent
          parameter Real nbPtsCM(fixed = false);
          // nb of point in CM curve (currently fixed to 3)
          parameter Real cmX1(fixed = false);
          // First Abscissa for CM
          parameter Real cmX2(fixed = false);
          // Second Abscissa for CM
          parameter Real cmX3(fixed = false);
          // Third Abscissa for CM
          parameter Real cmY1(fixed = false);
          // First Ordinate for CM
          parameter Real cmY2(fixed = false);
          // Second Ordinate for CM
          parameter Real cmY3(fixed = false);
          // Third Ordinate for CM
          parameter Real isLoad(fixed = false);
          // 1 if type Load ; -1 if type generator
          // Inputs for initialization calculation: parametres from lf
          // -----------------------------------------------------------
          parameter Real ur0(fixed = false);
          parameter Real ui0(fixed = false);
          parameter Real omegaRef0(fixed = false);
          // Outputs for initialization calculation: initial values for machine
          // ----------------------------------------------------------------------------
          parameter Real psi2R0(fixed = false);
          parameter Real psi2I0(fixed = false);
          parameter Real psi3R0(fixed = false);
          parameter Real psi3I0(fixed = false);
          parameter Real cm0(fixed = false);
          parameter Real omega_0(fixed = false);
          // (~1. in p.u.) do not mix with omega0=2*pi*50Hz
          parameter Real ir0(fixed = false);
          parameter Real ii0(fixed = false);
          // calculation and per unit for parameters
          // ------------------------------------
          parameter Real yScale = sNRef / SN;
          parameter Real yScaleI = SN / sNRef;
          parameter Real r1 = rStatIn * yScale;
          parameter Real l1 = lStatIn * yScale;
          parameter Real lm = mQ0Pu * yScale;
          parameter Real r2 = rQ1Pu * yScale;
          parameter Real l2 = lQ1Pu * yScale;
          parameter Real r3 = rQ2Pu * yScale;
          parameter Real l3 = lQ2Pu * yScale;
          parameter Real H = HIn * yScaleI;
          // attention to per unit
          // Machine's ve
          // ----------------
          Real ur(start = ur0);
          Real ui(start = ui0);
          Real ir(start = ir0);
          Real ii(start = ii0);
          Real psi2R(start = psi2R0);
          Real psi2I(start = psi2I0);
          Real psi3R(start = psi3R0);
          Real psi3I(start = psi3I0);
          Real omega(start = omega_0);
          Real cm(start = cm0);
          // Internal coefficients used in machine's eqs
          // -------------------------------------------------
          parameter Real A = l2 * l3 + (l2 + l3) * lm;
          parameter Real B = lm * l2 * l3 / A;
          parameter Real Coef11 = r1;
          parameter Real Coef12 = l1 + B;
          parameter Real Coef13 = lm * l3 / A;
          parameter Real Coef14 = lm * l2 / A;
          parameter Real Coef31 = omega0 * r2 * B / l2;
          parameter Real Coef32 = omega0 * r2 * (lm + l3) / A;
          parameter Real Coef33 = omega0 * r2 * B / (l2 * l3);
          parameter Real Coef51 = omega0 * r3 * B / l3;
          parameter Real Coef52 = omega0 * r3 * B / (l2 * l3);
          parameter Real Coef53 = omega0 * r3 * (lm + l2) / A;
          parameter Real Coef71 = 1.0 / (2 * H);
          parameter Real Coef72 = lm * l3 / (2 * H * A);
          parameter Real Coef73 = lm * l2 / (2 * H * A);
          parameter Real Coef74 = kSll * yScale ^ (eSll - 1.0) / (2 * H);
          parameter Real Coef75 = eSll / 2.0;
          // coefficients for curve CM
          parameter Real Coefcm1 = yScaleI * (cmY2 - cmY1) / (cmX2 - cmX1);
          parameter Real Coefcm2 = yScaleI * (cmY3 - cmY2) / (cmX3 - cmX2);
          parameter Real CoefcmY1 = yScaleI * cmY1;
          parameter Real CoefcmY2 = yScaleI * cmY2;
          parameter Real CoefcmY3 = yScaleI * cmY3;
          // outputs
          // -------
          output Real output_Q;
          output Real output_P;
          output Real output_u;
          output Real output_cm;
          output Real output_omega;
          output Real output_omegaRef;
        equation
          // outputs
          // -------
          output_u = sqrt(sortie.vr * sortie.vr + sortie.vi * sortie.vi);
          output_Q = sortie.vi * sortie.ir - sortie.vr * sortie.ii;
          output_P = sortie.vr * sortie.ir + sortie.vi * sortie.ii;
          output_cm = cm;
          output_omega = omega;
          output_omegaRef = omegaRef;
          // asynchronous machine
          // ------------------
          // Interconnexion equations
          ur = Coef11 * ir - omegaRef * (Coef12 * ii + Coef13 * psi2I + Coef14 * psi3I);
          ui = Coef11 * ii + omegaRef * (Coef12 * ir + Coef13 * psi2R + Coef14 * psi3R);
          // Park's equations
          der(psi2R) = Coef31 * ir - Coef32 * psi2R + (omegaRef - omega) * psi2I * omega0 + Coef33 * psi3R;
          der(psi2I) = Coef31 * ii - Coef32 * psi2I - (omegaRef - omega) * psi2R * omega0 + Coef33 * psi3I;
          der(psi3R) = Coef51 * ir + Coef52 * psi2R + (omegaRef - omega) * psi3I * omega0 - Coef53 * psi3R;
          der(psi3I) = Coef51 * ii + Coef52 * psi2I - (omegaRef - omega) * psi3R * omega0 - Coef53 * psi3I;
          // equation of the rotating masses
          if omega < cmX2 then
            cm = isLoad * (Coefcm1 * (omega - cmX1) + CoefcmY1);
          else
            cm = isLoad * (Coefcm2 * (omega - cmX2) + CoefcmY2);
          end if;
          der(omega) = (-Coef71 * cm) + Coef72 * (psi2R * ii - psi2I * ir) + Coef73 * (psi3R * ii - psi3I * ir) - Coef74 * (ir * ir + ii * ii) ^ Coef75;
          // connecteur PwPin
          // ----------------
          ur = sortie.vr;
          ui = sortie.vi;
          ir = sortie.ir;
          ii = sortie.ii;
          annotation(Diagram(graphics), Icon(graphics = {Rectangle(extent = {{-40, 40}, {40, -40}}, lineColor = {0, 0, 255}), Ellipse(extent = {{-24, 22}, {24, -24}}, lineColor = {0, 0, 255}, lineThickness = 1), Text(extent = {{-12, -7}, {12, 7}}, lineColor = {0, 0, 255}, textString = "M10")}));
        end PwMachineM10;

        model DYNModelM1S_INIT "Initialization model for synchronous mahine M1S.
                                                                                          Developed by RTE and adapted by AIA. 2014/03/10"
          PowerSystems.Connectors.ImPin pin_CM;
          PowerSystems.Connectors.ImPin pin_EFD;
          PowerSystems.Connectors.ImPin pin_LAMBDAF;
          PowerSystems.Connectors.ImPin pin_LAMBDAD;
          PowerSystems.Connectors.ImPin pin_LAMBDAQ1;
          PowerSystems.Connectors.ImPin pin_LAMBDAQ2;
          PowerSystems.Connectors.ImPin pin_LAMBDAAD;
          PowerSystems.Connectors.ImPin pin_LAMBDAAQ;
          PowerSystems.Connectors.ImPin pin_OMEGA;
          PowerSystems.Connectors.ImPin pin_TETA;
          PowerSystems.Connectors.ImPin pin_IQ;
          PowerSystems.Connectors.ImPin pin_ID;
          PowerSystems.Connectors.ImPin pin_UR;
          PowerSystems.Connectors.ImPin pin_UI;
          PowerSystems.Connectors.ImPin pin_TerminalVoltage;
          PowerSystems.Connectors.ImPin pin_FieldCurrent;
          PowerSystems.Connectors.ImPin pin_ActivePowerPNALT;
          PowerSystems.Connectors.ImPin pin_ActivePowerPN;
          PowerSystems.Connectors.ImPin pin_ActivePowerSNREF;
          PowerSystems.Connectors.ImPin pin_ReactivePowerPNALT;
          PowerSystems.Connectors.ImPin pin_ReactivePowerPN;
          PowerSystems.Connectors.ImPin pin_ReactivePowerSNREF;
          PowerSystems.Connectors.ImPin pin_Current;
          PowerSystems.Connectors.ImPin pin_ActivePowerSN;
          PowerSystems.Connectors.ImPin pin_ReactivePowerSN;
          parameter Real SNREF(fixed = false);
          parameter Real SN(fixed = false);
          //  puissance apparente nominale (SNOMG)
          parameter Real PN(fixed = false);
          parameter Real PNALT;
          parameter Real sNTfo(fixed = false);
          parameter Real ur0(fixed = false);
          parameter Real ui0(fixed = false);
          parameter Real p0(fixed = false);
          parameter Real q0(fixed = false);
          parameter Real uNResTfo(fixed = false);
          parameter Real uNomNw(fixed = false);
          parameter Real uNMacTfo(fixed = false);
          parameter Real uBMac(fixed = false);
          parameter Real rTfoIn(fixed = false);
          parameter Real xTfoIn(fixed = false);
          parameter Real nDSat;
          //(fixed = false);
          parameter Real nQSat;
          //(fixed = false);
          parameter Real mDSatIn;
          //(fixed = false);
          parameter Real mQSatIn;
          //(fixed = false);
          parameter Real rStatIn(fixed = false);
          parameter Real lStatIn(fixed = false);
          parameter Real mQ0Pu(fixed = false);
          parameter Real mD0Pu(fixed = false);
          //parameter Real pNomAlt(fixed = false);
          //parameter Real pNom(fixed = false);
          parameter Real lDPu(fixed = false);
          parameter Real rRotIn(fixed = false);
          parameter Real lRotIn(fixed = false);
          parameter Real rQ1Pu(fixed = false);
          parameter Real lQ1Pu(fixed = false);
          parameter Real rQ2Pu(fixed = false);
          parameter Real lQ2Pu(fixed = false);
          parameter Real mCanPu(fixed = false);
          //parameter Real omega0(fixed=false);
          parameter Real omega_0(fixed = false);
          parameter Real pPuWLMDV(fixed = false);
          parameter Real mrc = 0;
          parameter Real ONE = 1;
          parameter Real PI = 3.14159265;
          parameter Integer IWLMDV = 3;
          parameter Boolean Saturated = true;
          // paramètres calcules
          parameter Real yScaleNom = SNREF / SN;
          // YSCALE
          parameter Real rStatNom = rStatIn * yScaleNom;
          // YI = RESARM * YSCALE;
          parameter Real lStatNom = lStatIn * yScaleNom;
          // YLAMDI = READST * YSCALE
          parameter Real lQINom = lStatIn * yScaleNom;
          // YLQI = REAQST avec REAQST=READST (puing1.f)
          parameter Real mQ0Nom = mQ0Pu * yScaleNom;
          // YMQI = FMUQST(INB2) * YSCALE (YMQINS)
          parameter Real mD0Nom = mD0Pu * yScaleNom;
          // YMDI = FMUDST(INB2) * YSCALE (YMDINS)
          parameter Real urNom = 1.0;
          // YE
          parameter Real uiNom = 0.0;
          // YF
          parameter Real qPuWLMDV = (SN ^ 2 - pPuWLMDV ^ 2) ^ (1 / 2);
          // QUNIT (pucalif.f)
          parameter Real pNomWLMDV = pPuWLMDV / SNREF;
          // YPG (pucalif.f)
          parameter Real qNomWLMDV = qPuWLMDV / SNREF;
          // YQG (pucalif.f)
          parameter Real irNom = pNomWLMDV * urNom + qNomWLMDV * uiNom;
          // YIR (pucalif.f)
          parameter Real iiNom = pNomWLMDV * uiNom - qNomWLMDV * urNom;
          // YII
          parameter Real omegaNom = 1.0;
          // OMEGA
          parameter Real rTfoNom = 0.0;
          // YTI
          parameter Real xTfoNom = 0.0;
          // YXTI
          // per unitage complementaire, calcul de rrTfo (puingc.f)
          // ------------------------------------------------------
          parameter Real ri = if rTfoIn > 0. or xTfoIn > 0. then uNResTfo / uNomNw / (uNMacTfo / uBMac) else 1.;
          parameter Real rs = if rTfoIn > 0. or xTfoIn > 0. then (uNResTfo / uNomNw) ^ 2 * SNREF / sNTfo else 1.;
          parameter Real mSalNom = mD0Nom - mQ0Nom;
          parameter Real xQNom0 = mQ0Nom + lQINom;
          parameter Real tetaNomNum0 = uiNom + omegaNom * (xTfoNom + xQNom0) * irNom + (rTfoNom + rStatNom) * iiNom;
          parameter Real tetaNomDenom0 = urNom + (rTfoNom + rStatNom) * irNom - omegaNom * (xTfoNom + xQNom0) * iiNom;
          parameter Real lambdaADNom0 = -(urNom + (rStatNom + rTfoNom) * irNom + omegaNom * (lStatNom + xTfoNom) * (-iiNom)) / omegaNom;
          parameter Real lambdaAQNom0 = ((-uiNom) + (rStatNom + rTfoNom) * (-iiNom) - omegaNom * (lQINom + xTfoNom) * irNom) / omegaNom;
          parameter Real lambdaADNom20 = lambdaADNom0 * lambdaADNom0;
          parameter Real lambdaAQNom20 = lambdaAQNom0 * lambdaAQNom0;
          Real u2(start = 1.0);
          Real tetaNomNum(start = tetaNomNum0);
          Real tetaNomDenom(start = tetaNomDenom0);
          Real tetaNom(start = 0);
          Real iDNom(start = -iiNom);
          Real iQNom(start = irNom);
          // YIQ
          Real uDNom(start = -uiNom);
          // YUD
          Real uQNom(start = urNom);
          // YUQ
          Real lambdaADNom(start = lambdaADNom0);
          // YLAMAD
          Real lambdaAQNom(start = lambdaAQNom0);
          // YLAMAQ
          Real lambdaADNom2(start = lambdaADNom0 * lambdaADNom0);
          // YV72
          Real lambdaAQNom2(start = lambdaAQNom0 * lambdaAQNom0);
          // YV82
          Real ENom2(start = lambdaADNom20 + lambdaAQNom20);
          // YNN2
          Real mDSNom;
          // YXADS
          Real mQSNom;
          // YXAQS
          Real cosNuNom2;
          // YCODQ2
          Real sinNuNom2;
          // YSIDQ2
          Real mINom;
          // YMC
          Real mDNom(start = mD0Nom);
          // YMDI / YMDINS
          Real mQNom(start = mQ0Nom);
          // YMQI / YMQINS
          Real ifNom(start = 1.0);
          Real mDVPu(start = 1.0);
          //Real mDV(start=1.0);
          Real rStat(start = rStatIn);
          Real lStat(start = lStatIn);
          Real lD(start = lDPu);
          Real lQI(start = lStatIn);
          Real lRot(start = lRotIn);
          Real mQ0(start = mQ0Pu);
          Real lQ1(start = lQ1Pu);
          Real lQ2(start = lQ2Pu);
          Real mD0(start = mD0Pu);
          Real mCan(start = mCanPu);
          Real xQ;
          // YXQ  = mQ + lQI
          Real teta0Num;
          // YNUM
          Real teta0Denom;
          // YDENOM
          Real uD0(start = -ui0);
          // YUD
          Real uQ0(start = ur0);
          // YUQ
          Real lambdaAD02;
          // YV72
          Real lambdaAQ02;
          // YV82
          Real E02;
          // YNN2
          Real cosNu2;
          // YCODQ2
          Real sinNu2;
          // YSIDQ2
          Real mD(start = mD0Pu);
          // YMDINS
          Real mQ(start = mQ0Pu);
          // YMQINS
          Real if0(start = 1.0);
          Real DET(start = 1.0);
          Real u1r(start = ur0);
          Real u1i(start = ui0);
          Real mSal;
          // YMSAL
          // variables conservées par le compilateur:
          // ---------------------------------------
          parameter Real ir0_0 = p0 * ur0 + q0 * ui0;
          parameter Real ii0_0 = p0 * ui0 - q0 * ur0;
          Real ir0(start = ir0_0);
          Real ii0(start = ii0_0);
          Real mDSat(start = mDSatIn);
          Real mQSat(start = mQSatIn);
          Real xQNom(start = xQNom0);
          Real yScale(start = SNREF / SN);
          Real rrTfo(start = ri);
          Real rTfo(start = rTfoIn * rs);
          Real xTfo(start = xTfoIn * rs);
          parameter Real xQ0 = mQ0Pu - lStatIn;
          Real mDV(start = 1.0);
          Real teta0(start = 0.0);
          // YTETA = ATAN2(YNUM,YDENOM)
          Real tetaInterne0(start = 0.0);
          Real iD0(start = -ii0_0);
          // YID
          Real iQ0(start = ir0_0);
          // YIQ
          parameter Real lambdaAD0_0 = -(ur0 + (rStatIn + rTfoIn) * ir0_0 + (lStatIn + xTfoIn) * (-ii0_0)) / omega_0;
          parameter Real lambdaAQ0_0 = ((-ui0) + (rStatIn + rTfoIn) * (-ii0_0) - (lStatIn + xTfoIn) * ir0_0) / omega_0;
          Real lambdaAD0(start = lambdaAD0_0);
          // YLAMAD
          Real lambdaAQ0(start = lambdaAQ0_0);
          // YLAMAQ
          parameter Real E0_0 = (lambdaAD0_0 * lambdaAD0_0 + lambdaAQ0_0 * lambdaAQ0_0) ^ (1 / 2);
          Real E0(start = E0_0);
          Real mDS0(start = 1.0);
          // YXADS
          Real mQS0(start = 1.0);
          // YXAQS
          Real mI0(start = 1.0);
          // YMC
          Real lambdaQ10(start = 1.0);
          Real lambdaQ20(start = 1.0);
          Real lambdaD0(start = 1.0);
          // YLAMD
          Real lambdaF0(start = 1.0);
          // YLAMF
          Real cm0(start = 1.0);
          Real efd0(start = 1.0);
          Real lMD0(start = 1.0);
          Real lMQ0(start = 1.0);
          Real mD_0(start = 1.0);
          Real mQ_0(start = 1.0);
          Real urReg0(start = ur0);
          Real uiReg0(start = ui0);
          Real ir;
          Real ii;
        equation
          // per unitage des donnees d'entree
          // --------------------------------
          //  - (ur0Nw, ui0Nw) en kV*Ub/Un -> (ur0, ui0) en kV/Un
          //  - (p0Nw, q0Nw)   en MW/MVAr  -> (p0, q0)   en MW/MVAr/SNREF
          //                               -> (ir0, ii0) en kA*Un/SNREF
          u2 = ur0 * ur0 + ui0 * ui0;
          // YN = YE*YE + YF*YF
          ONE * ir0 = (p0 * ur0 + q0 * ui0) / u2;
          // YIR
          ONE * ii0 = (p0 * ui0 - q0 * ur0) / u2;
          // YII
          ONE * rrTfo = ri;
          // YRI = RTFO
          ONE * rTfo = rTfoIn * rs;
          // RESTFO(INB3) = RESTFO(INB3) * YS
          ONE * xTfo = xTfoIn * rs;
          // REATFO(INB3) = REATFO(INB3) * YS
          ONE * mDSat = mDSatIn / ri ^ nDSat;
          // RMD
          ONE * mQSat = mQSatIn / ri ^ nQSat;
          // RMQ
          // calcul de WLMDV (FMUDMA) (pucalif.f)
          // ------------------------------------
          //{
          xQNom = mQNom + lQINom;
          // YXQ
          tetaNomNum = uiNom + omegaNom * (xTfoNom + xQNom) * irNom + (rTfoNom + rStatNom) * iiNom;
          // YNUM
          tetaNomDenom = urNom + (rTfoNom + rStatNom) * irNom - omegaNom * (xTfoNom + xQNom) * iiNom;
          // YDENOM
          //tetaNom = atan2(tetaNomNum,tetaNomDenom); // YTETA
          tetaNom = 2 * atan(tetaNomNum / (sqrt(tetaNomNum * tetaNomNum + tetaNomDenom * tetaNomDenom) + tetaNomDenom));
          iDNom = sin(tetaNom) * irNom - cos(tetaNom) * iiNom;
          // YID
          iQNom = cos(tetaNom) * irNom + sin(tetaNom) * iiNom;
          // YIQ
          uDNom = sin(tetaNom) * urNom - cos(tetaNom) * uiNom;
          // YUD
          uQNom = cos(tetaNom) * urNom + sin(tetaNom) * uiNom;
          // YUQ
          lambdaADNom = -(uQNom + (rStatNom + rTfoNom) * iQNom + omegaNom * (lStatNom + xTfoNom) * iDNom) / omegaNom;
          // YLAMAD
          lambdaAQNom = (uDNom + (rStatNom + rTfoNom) * iDNom - omegaNom * (lQINom + xTfoNom) * iQNom) / omegaNom;
          // YLAMAQ
          lambdaADNom2 = lambdaADNom * lambdaADNom;
          // YV72
          lambdaAQNom2 = lambdaAQNom * lambdaAQNom;
          // YV82
          ENom2 = lambdaADNom2 + lambdaAQNom2;
          // YNN2
          mDSNom = mD0Nom / (1. + mDSat * ENom2 ^ (nDSat / 2.));
          // YXADS
          mQSNom = mQ0Nom / (1. + mQSat * ENom2 ^ (nQSat / 2.));
          // YXAQS
          cosNuNom2 = lambdaADNom2 / ENom2;
          // YCODQ2
          sinNuNom2 = lambdaAQNom2 / ENom2;
          // YSIDQ2
          mINom = mDSNom * cosNuNom2 + mQSNom * sinNuNom2;
          // YMC
          mDNom = mINom + mSalNom * sinNuNom2;
          mQNom = mINom - mSalNom * cosNuNom2;
          //}
          ifNom = lambdaADNom / mDNom - iDNom;
          // YRIF
          if Saturated == false and IWLMDV == 2 then
            mDVPu = mD0Pu;
          elseif Saturated == true and IWLMDV == 2 then
            mDVPu = mD0Pu / (1 + mDSatIn);
          elseif IWLMDV == 1 then
            mDVPu = mD0Pu;
          else
            mDVPu = -1. / (ifNom * yScaleNom);
            // FMUDMA (calcule dans puingc.f)
          end if;
          // per unitage de parametres (park2.f)
          // -----------------------------------
          ONE * yScale = if rTfoIn > 0. or xTfoIn > 0. then SNREF / SN * rrTfo * rrTfo else SNREF / SN;
          // YSCALE
          rStat = rStatIn * yScale;
          // YI = RESARM * yScale;
          lStat = lStatIn * yScale;
          // YLAMDI = READST * yScale
          lD = lDPu * yScale;
          // YLDI = READDI * YSCALE
          lQI = lStatIn * yScale;
          // YLQI = REAQST avec REAQST=READST (puing1.f)
          lRot = lRotIn * yScale;
          // YLFI = lRotIn * yScale;
          mQ0 = mQ0Pu * yScale;
          // YMQI = FMUQST(INB2) * YSCALE (YMQINS)
          lQ1 = lQ1Pu * yScale;
          // YLQ1I
          lQ2 = lQ2Pu * yScale;
          // YLQ2I
          mD0 = mD0Pu * yScale;
          // YMDI = FMUDST(INB2) * YSCALE (YMDINS)
          ONE * mDV = mDVPu * yScale;
          // YMDIM
          mCan = mCanPu * yScale;
          // YMRCI = mCan * yScale;
          // calcul des valeurs initiales des variables machine (park2.f)
          // ------------------------------------------------------------
          mSal = mD0 - mQ0;
          //{
          xQ = mQ + lQI;
          // YXQ  = mQ + lQI
          teta0Num = ui0 + omega_0 * (xTfo + xQ) * ir0 + (rTfo + rStat) * ii0;
          // YNUM
          teta0Denom = ur0 + (rTfo + rStat) * ir0 - omega_0 * (xTfo + xQ) * ii0;
          // YDENOM
          //expression ange moitié
          //ONE*teta0 = atan2(teta0Num ,teta0Denom); // YTETA = ATAN2(YNUM,YDENOM)
          ONE * teta0 = 2 * atan(teta0Num / (sqrt(teta0Num * teta0Num + teta0Denom * teta0Denom) + teta0Denom));
          ONE * iD0 = sin(teta0) * ir0 - cos(teta0) * ii0;
          // YID
          ONE * iQ0 = cos(teta0) * ir0 + sin(teta0) * ii0;
          // YIQ
          uD0 = sin(teta0) * ur0 - cos(teta0) * ui0;
          // YUD
          uQ0 = cos(teta0) * ur0 + sin(teta0) * ui0;
          // YUQ
          // expression angle moitié
          //ONE*tetaInterne0 = atan2(uD0,uQ0);
          ONE * tetaInterne0 = 2 * atan(uD0 / (sqrt(uD0 * uD0 + uQ0 * uQ0) + uQ0));
          ONE * lambdaAD0 = -(uQ0 + (rStat + rTfo) * iQ0 + (lStat + xTfo) * iD0) / omega_0;
          // YLAMAD
          ONE * lambdaAQ0 = (uD0 + (rStat + rTfo) * iD0 - (lQI + xTfo) * iQ0) / omega_0;
          // YLAMAQ
          lambdaAD02 = lambdaAD0 * lambdaAD0;
          // YV72
          lambdaAQ02 = lambdaAQ0 * lambdaAQ0;
          // YV82
          E02 = lambdaAD02 + lambdaAQ02;
          // YNN2
          ONE * E0 = sqrt(E02);
          ONE * mDS0 = mD0 / (1. + mDSat * E02 ^ (nDSat / 2));
          // YXADS
          ONE * mQS0 = mQ0 / (1. + mQSat * E02 ^ (nQSat / 2));
          // YXAQS
          cosNu2 = lambdaAD02 / E02;
          // YCODQ2
          sinNu2 = lambdaAQ02 / E02;
          // YSIDQ2
          ONE * mI0 = mDS0 * cosNu2 + mQS0 * sinNu2;
          // YMC
          mD = mI0 + mSal * sinNu2;
          mQ = mI0 - mSal * cosNu2;
          //}
          if0 = lambdaAD0 / mD - iD0;
          // YRIF
          ONE * lambdaQ10 = lambdaAQ0;
          ONE * lambdaQ20 = lambdaAQ0;
          ONE * lambdaD0 = lambdaAD0 + mCan * if0;
          // YLAMD
          ONE * lambdaF0 = lambdaAD0 + (lRot + mCan) * if0;
          // YLAMF
          ONE * cm0 = ((-lambdaAD0 * iQ0) + lambdaAQ0 * iD0) * SNREF / PN;
          // YCM
          ONE * efd0 = -mDV * if0 / rrTfo;
          // YEFD = - YMDIM * YRIF / YRI
          DET = lRot * lD + mCan * (lRot + lD);
          ONE * lMD0 = lambdaAD0 / (iD0 + lD * lambdaF0 / DET + lRot * lambdaD0 / DET);
          ONE * lMQ0 = lambdaAQ0 / (iQ0 + lambdaQ10 / lQ1 + lambdaQ20 / lQ2);
          ONE * mD_0 = mDS0;
          ONE * mQ_0 = mQS0;
          // calcul du ureg0
          u1r = ur0 + rTfo * ir0 - xTfo * ii0;
          u1i = ui0 + rTfo * ii0 + xTfo * ir0;
          ONE * urReg0 = 1 / rrTfo * u1r;
          ONE * uiReg0 = 1 / rrTfo * u1i;
          ir = -(sin(pin_TETA) * pin_ID + cos(pin_TETA) * pin_IQ);
          ii = -((-cos(pin_TETA) * pin_ID) + sin(pin_TETA) * pin_IQ);
          pin_TerminalVoltage = sqrt((pin_UR - rTfo * ir + xTfo * ii) * (pin_UR - rTfo * ir + xTfo * ii) + (pin_UI - rTfo * ii - xTfo * ir) * (pin_UI - rTfo * ii - xTfo * ir)) * 1 / rrTfo;
          pin_CM = cm0;
          pin_EFD = efd0;
          pin_LAMBDAF = lambdaF0;
          pin_LAMBDAD = lambdaD0;
          pin_LAMBDAQ1 = lambdaQ10;
          pin_LAMBDAQ2 = lambdaQ20;
          pin_LAMBDAAD = lambdaAD0;
          pin_LAMBDAAQ = lambdaAQ0;
          pin_OMEGA = omega_0;
          pin_TETA = teta0;
          pin_IQ = iQ0;
          pin_ID = iD0;
          pin_UR = ur0;
          pin_UI = ui0;
          pin_ActivePowerPN = (pin_UR * (-ir) + pin_UI * (-ii)) * SNREF / PN;
          if PNALT == 0 then
            pin_ActivePowerPNALT = 0;
            pin_ReactivePowerPNALT = 0;
          else
            pin_ActivePowerPNALT = (pin_UR * (-ir) + pin_UI * (-ii)) * SNREF / PNALT;
            pin_ReactivePowerPNALT = (pin_UI * (-ir) - pin_UR * (-ii)) * SNREF / PNALT;
          end if;
          pin_ActivePowerSNREF = pin_UR * (-ir) + pin_UI * (-ii);
          pin_ReactivePowerPN = (pin_UI * (-ir) - pin_UR * (-ii)) * SNREF / PN;
          pin_ReactivePowerSNREF = pin_UI * (-ir) - pin_UR * (-ii);
          pin_Current = sqrt(ir * ir + ii * ii);
          //ActivePower SN
          pin_ActivePowerSN = (pin_UR * (-ir) + pin_UI * (-ii)) * SNREF / SN;
          //ReactivePower SN
          pin_ReactivePowerSN = (pin_UI * (-ir) - pin_UR * (-ii)) * SNREF / SN;
          //Field Current
          if mDSatIn == 0 and mQSatIn == 0 and nDSat == 0 and nQSat == 0 then
            pin_FieldCurrent = -mDV / rrTfo * ((mD0 + lD + mrc) * pin_LAMBDAF - (mD0 + mrc) * pin_LAMBDAD - mD0 * lD * pin_ID) / ((mD0 + mrc) * (lRot + lD) + lRot * lD);
          else
            pin_FieldCurrent = -mDV / rrTfo * ((lD + mrc) * pin_LAMBDAF - mrc * pin_LAMBDAD - lD * pin_LAMBDAAD) / (mrc * (lRot + lD) + lRot * lD);
          end if;
          annotation();
        end DYNModelM1S_INIT;

        model DYNModelM2S_INIT "Initialization model for synchronous mahine M2S.
                                                                                          Developed by RTE and adapted by AIA. 2014/03/10"
          PowerSystems.Connectors.ImPin pin_CM;
          PowerSystems.Connectors.ImPin pin_EFD;
          PowerSystems.Connectors.ImPin pin_LAMBDAF;
          PowerSystems.Connectors.ImPin pin_LAMBDAD;
          PowerSystems.Connectors.ImPin pin_LAMBDAQ1;
          PowerSystems.Connectors.ImPin pin_LAMBDAQ2;
          PowerSystems.Connectors.ImPin pin_LAMBDAAD;
          PowerSystems.Connectors.ImPin pin_LAMBDAAQ;
          PowerSystems.Connectors.ImPin pin_OMEGA;
          PowerSystems.Connectors.ImPin pin_TETA;
          PowerSystems.Connectors.ImPin pin_IQ;
          PowerSystems.Connectors.ImPin pin_ID;
          PowerSystems.Connectors.ImPin pin_UR;
          PowerSystems.Connectors.ImPin pin_UI;
          PowerSystems.Connectors.ImPin pin_TerminalVoltage;
          PowerSystems.Connectors.ImPin pin_FieldCurrent;
          PowerSystems.Connectors.ImPin pin_ActivePowerPNALT;
          PowerSystems.Connectors.ImPin pin_ActivePowerPN;
          PowerSystems.Connectors.ImPin pin_ActivePowerSNREF;
          PowerSystems.Connectors.ImPin pin_ReactivePowerPNALT;
          PowerSystems.Connectors.ImPin pin_ReactivePowerPN;
          PowerSystems.Connectors.ImPin pin_ReactivePowerSNREF;
          PowerSystems.Connectors.ImPin pin_Current;
          PowerSystems.Connectors.ImPin pin_ActivePowerSN;
          PowerSystems.Connectors.ImPin pin_ReactivePowerSN;
          //external parameters
          parameter Real XD "Direct reactance";
          parameter Real XPD "Direct trans. reactance";
          parameter Real XSD "Direct subtrans. reactance";
          parameter Real TPD0 "Direct trans. time const";
          parameter Real TSD0 "Direct subtrans. time const";
          parameter Real TX "Damping time constant";
          parameter Real XQ "Quadrat reactance";
          parameter Real XPQ "Quadrat trans. reactance";
          parameter Real XSQ "Quadrat subtrans. reactance";
          parameter Real TPQ0 "Quadrat trans. time const";
          parameter Real TSQ0 "Quadrat subtrans. time const";
          parameter Real IENR;
          parameter Real SNREF(fixed = false);
          parameter Real SN(fixed = false);
          //  puissance apparente nominale (SNOMG)
          parameter Real PN(fixed = false);
          parameter Real PNALT;
          parameter Real sNTfo(fixed = false);
          parameter Real ur0(fixed = false);
          parameter Real ui0(fixed = false);
          parameter Real p0(fixed = false);
          parameter Real q0(fixed = false);
          parameter Real uNResTfo(fixed = false);
          parameter Real uNomNw(fixed = false);
          parameter Real uNMacTfo(fixed = false);
          parameter Real uBMac(fixed = false);
          parameter Real rTfoIn(fixed = false);
          parameter Real xTfoIn(fixed = false);
          parameter Real nDSat;
          //(fixed = false);
          parameter Real nQSat;
          //(fixed = false);
          parameter Real mDSatIn;
          //(fixed = false);
          parameter Real mQSatIn;
          //(fixed = false);
          parameter Real rStatIn(fixed = false);
          parameter Real lStatIn(fixed = false);
          parameter Real omega_0(fixed = false);
          parameter Real pPuWLMDV(fixed = false);
          parameter Real ONE = 1;
          parameter Real mrc = 0;
          parameter Real PI = 3.14159265;
          parameter Integer IWLMDV = 3;
          parameter Boolean Saturated = true;
          PowerSystems.Electrical.Machines.Eurostag.PwExtIntParameters extern(rStatIn_ = rStatIn, lStatIn_ = lStatIn, xDPu_ = XD, xpDPu_ = XPD, xppDPu_ = XSD, tpDO_ = TPD0, tppDO_ = TSD0, xQPu_ = XQ, xpQPu_ = XPQ, xppQPu_ = XSQ, tpQO_ = TPQ0, tppQO_ = TSQ0, tX_ = TX, IENR = IENR);
          // INTERNAL PARAMETERS (COMPUTED) per-unit in the machine SN base.
          parameter Real mD0Pu = extern.mD0Pu_ "d axis mutual inductance p.u. in the machine SN base";
          parameter Real mQ0Pu = extern.mQ0Pu_ "q axis mutual inductance p.u. in the machine SN base";
          //parameter Real pNom(fixed = false);
          parameter Real lDPu = extern.lD "d axis damper winding leakage p.u. in the machine SN base";
          parameter Real rRotIn = extern.rf "Rotor resistance p.u. in the machine SN base";
          parameter Real lRotIn = extern.lf "Rotor leakage p.u. in the machine SN base";
          parameter Real rQ1Pu = extern.rQ1 "q axis damper 1 winding resistance p.u. in the machine SN base";
          parameter Real lQ1Pu = extern.lQ1 "q axis damper 1 winding leakeage p.u. in the machine SN base";
          parameter Real rQ2Pu = extern.rQ2 "q axis damper 2 winding resistance p.u. in the machine SN base";
          parameter Real lQ2Pu = extern.lQ2 "q axis damper 2 winding leakeage p.u. in the machine SN base";
          parameter Real mCanPu = extern.mrc "CANAY's inductance p.u. in the machine SN base";
          //parameter Real omega0(fixed=false);
          // Computed parameters
          parameter Real yScaleNom = SNREF / SN;
          // YSCALE
          parameter Real rStatNom = rStatIn * yScaleNom;
          // YI = RESARM * YSCALE;
          parameter Real lStatNom = lStatIn * yScaleNom;
          // YLAMDI = READST * YSCALE
          parameter Real lQINom = lStatIn * yScaleNom;
          // YLQI = REAQST avec REAQST=READST (puing1.f)
          parameter Real mQ0Nom = mQ0Pu * yScaleNom;
          // YMQI = FMUQST(INB2) * YSCALE (YMQINS)
          parameter Real mD0Nom = mD0Pu * yScaleNom;
          // YMDI = FMUDST(INB2) * YSCALE (YMDINS)
          parameter Real urNom = 1.0;
          // YE
          parameter Real uiNom = 0.0;
          // YF
          parameter Real qPuWLMDV = (SN ^ 2 - pPuWLMDV ^ 2) ^ (1 / 2);
          // QUNIT (pucalif.f)
          parameter Real pNomWLMDV = pPuWLMDV / SNREF;
          // YPG (pucalif.f)
          parameter Real qNomWLMDV = qPuWLMDV / SNREF;
          // YQG (pucalif.f)
          parameter Real irNom = pNomWLMDV * urNom + qNomWLMDV * uiNom;
          // YIR (pucalif.f)
          parameter Real iiNom = pNomWLMDV * uiNom - qNomWLMDV * urNom;
          // YII
          parameter Real omegaNom = 1.0;
          // OMEGA
          parameter Real rTfoNom = 0.0;
          // YTI
          parameter Real xTfoNom = 0.0;
          // YXTI
          // per unitage complementaire, calcul de rrTfo (puingc.f)
          // ------------------------------------------------------
          parameter Real ri = if rTfoIn > 0. or xTfoIn > 0. then uNResTfo / uNomNw / (uNMacTfo / uBMac) else 1.;
          parameter Real rs = if rTfoIn > 0. or xTfoIn > 0. then (uNResTfo / uNomNw) ^ 2 * SNREF / sNTfo else 1.;
          parameter Real mSalNom = mD0Nom - mQ0Nom;
          parameter Real xQNom0 = mQ0Nom + lQINom;
          parameter Real tetaNomNum0 = uiNom + omegaNom * (xTfoNom + xQNom0) * irNom + (rTfoNom + rStatNom) * iiNom;
          parameter Real tetaNomDenom0 = urNom + (rTfoNom + rStatNom) * irNom - omegaNom * (xTfoNom + xQNom0) * iiNom;
          parameter Real lambdaADNom0 = -(urNom + (rStatNom + rTfoNom) * irNom + omegaNom * (lStatNom + xTfoNom) * (-iiNom)) / omegaNom;
          parameter Real lambdaAQNom0 = ((-uiNom) + (rStatNom + rTfoNom) * (-iiNom) - omegaNom * (lQINom + xTfoNom) * irNom) / omegaNom;
          parameter Real lambdaADNom20 = lambdaADNom0 * lambdaADNom0;
          parameter Real lambdaAQNom20 = lambdaAQNom0 * lambdaAQNom0;
          Real u2(start = 1.0);
          Real tetaNomNum(start = tetaNomNum0);
          Real tetaNomDenom(start = tetaNomDenom0);
          Real tetaNom(start = 0);
          Real iDNom(start = -iiNom);
          Real iQNom(start = irNom);
          // YIQ
          Real uDNom(start = -uiNom);
          // YUD
          Real uQNom(start = urNom);
          // YUQ
          Real lambdaADNom(start = lambdaADNom0);
          // YLAMAD
          Real lambdaAQNom(start = lambdaAQNom0);
          // YLAMAQ
          Real lambdaADNom2(start = lambdaADNom0 * lambdaADNom0);
          // YV72
          Real lambdaAQNom2(start = lambdaAQNom0 * lambdaAQNom0);
          // YV82
          Real ENom2(start = lambdaADNom20 + lambdaAQNom20);
          // YNN2
          Real mDSNom;
          // YXADS
          Real mQSNom;
          // YXAQS
          Real cosNuNom2;
          // YCODQ2
          Real sinNuNom2;
          // YSIDQ2
          Real mINom;
          // YMC
          Real mDNom(start = mD0Nom);
          // YMDI / YMDINS
          Real mQNom(start = mQ0Nom);
          // YMQI / YMQINS
          Real ifNom(start = 1.0);
          Real mDVPu(start = 1.0);
          Real rStat(start = rStatIn);
          Real lStat(start = lStatIn);
          Real lD(start = lDPu);
          Real lQI(start = lStatIn);
          Real lRot(start = lRotIn);
          Real mQ0(start = mQ0Pu);
          Real lQ1(start = lQ1Pu);
          Real lQ2(start = lQ2Pu);
          Real mD0(start = mD0Pu);
          Real mCan(start = mCanPu);
          Real xQ;
          // YXQ  = mQ + lQI
          Real teta0Num;
          // YNUM
          Real teta0Denom;
          // YDENOM
          Real uD0(start = -ui0);
          // YUD
          Real uQ0(start = ur0);
          // YUQ
          Real lambdaAD02;
          // YV72
          Real lambdaAQ02;
          // YV82
          Real E02;
          // YNN2
          Real cosNu2;
          // YCODQ2
          Real sinNu2;
          // YSIDQ2
          Real mD(start = mD0Pu);
          // YMDINS
          Real mQ(start = mQ0Pu);
          // YMQINS
          Real if0(start = 1.0);
          Real DET(start = 1.0);
          Real u1r(start = ur0);
          Real u1i(start = ui0);
          Real mSal;
          // YMSAL
          // variables conservées par le compilateur:
          // ---------------------------------------
          parameter Real ir0_0 = p0 * ur0 + q0 * ui0;
          parameter Real ii0_0 = p0 * ui0 - q0 * ur0;
          Real ir0(start = ir0_0);
          Real ii0(start = ii0_0);
          Real mDSat(start = mDSatIn);
          Real mQSat(start = mQSatIn);
          Real xQNom(start = xQNom0);
          Real yScale(start = SNREF / SN);
          Real rrTfo(start = ri);
          Real rTfo(start = rTfoIn * rs);
          Real xTfo(start = xTfoIn * rs);
          parameter Real xQ0 = mQ0Pu - lStatIn;
          Real mDV(start = 1.0);
          Real teta0(start = 0.0);
          // YTETA = ATAN2(YNUM,YDENOM)
          Real tetaInterne0(start = 0.0);
          Real iD0(start = -ii0_0);
          // YID
          Real iQ0(start = ir0_0);
          // YIQ
          parameter Real lambdaAD0_0 = -(ur0 + (rStatIn + rTfoIn) * ir0_0 + (lStatIn + xTfoIn) * (-ii0_0)) / omega_0;
          parameter Real lambdaAQ0_0 = ((-ui0) + (rStatIn + rTfoIn) * (-ii0_0) - (lStatIn + xTfoIn) * ir0_0) / omega_0;
          Real lambdaAD0(start = lambdaAD0_0);
          // YLAMAD
          Real lambdaAQ0(start = lambdaAQ0_0);
          // YLAMAQ
          parameter Real E0_0 = (lambdaAD0_0 * lambdaAD0_0 + lambdaAQ0_0 * lambdaAQ0_0) ^ (1 / 2);
          Real E0(start = E0_0);
          Real mDS0(start = 1.0);
          // YXADS
          Real mQS0(start = 1.0);
          // YXAQS
          Real mI0(start = 1.0);
          // YMC
          Real lambdaQ10(start = 1.0);
          Real lambdaQ20(start = 1.0);
          Real lambdaD0(start = 1.0);
          // YLAMD
          Real lambdaF0(start = 1.0);
          // YLAMF
          Real cm0(start = 1.0);
          Real efd0(start = 1.0);
          Real lMD0(start = 1.0);
          Real lMQ0(start = 1.0);
          Real mD_0(start = 1.0);
          Real mQ_0(start = 1.0);
          Real urReg0(start = ur0);
          Real uiReg0(start = ui0);
          Real ir;
          Real ii;
        equation
          // per unitage des donnees d'entree
          // --------------------------------
          //  - (ur0Nw, ui0Nw) en kV*Ub/Un -> (ur0, ui0) en kV/Un
          //  - (p0Nw, q0Nw)   en MW/MVAr  -> (p0, q0)   en MW/MVAr/SNREF
          //                               -> (ir0, ii0) en kA*Un/SNREF
          u2 = ur0 * ur0 + ui0 * ui0;
          // YN = YE*YE + YF*YF
          ONE * ir0 = (p0 * ur0 + q0 * ui0) / u2;
          // YIR
          ONE * ii0 = (p0 * ui0 - q0 * ur0) / u2;
          // YII
          ONE * rrTfo = ri;
          // YRI = RTFO
          ONE * rTfo = rTfoIn * rs;
          // RESTFO(INB3) = RESTFO(INB3) * YS
          ONE * xTfo = xTfoIn * rs;
          // REATFO(INB3) = REATFO(INB3) * YS
          ONE * mDSat = mDSatIn / ri ^ nDSat;
          // RMD
          ONE * mQSat = mQSatIn / ri ^ nQSat;
          // RMQ
          // calcul de WLMDV (FMUDMA) (pucalif.f)
          // ------------------------------------
          //{
          xQNom = mQNom + lQINom;
          // YXQ
          tetaNomNum = uiNom + omegaNom * (xTfoNom + xQNom) * irNom + (rTfoNom + rStatNom) * iiNom;
          // YNUM
          tetaNomDenom = urNom + (rTfoNom + rStatNom) * irNom - omegaNom * (xTfoNom + xQNom) * iiNom;
          // YDENOM
          //tetaNom = atan2(tetaNomNum,tetaNomDenom); // YTETA
          tetaNom = 2 * atan(tetaNomNum / (sqrt(tetaNomNum * tetaNomNum + tetaNomDenom * tetaNomDenom) + tetaNomDenom));
          iDNom = sin(tetaNom) * irNom - cos(tetaNom) * iiNom;
          // YID
          iQNom = cos(tetaNom) * irNom + sin(tetaNom) * iiNom;
          // YIQ
          uDNom = sin(tetaNom) * urNom - cos(tetaNom) * uiNom;
          // YUD
          uQNom = cos(tetaNom) * urNom + sin(tetaNom) * uiNom;
          // YUQ
          lambdaADNom = -(uQNom + (rStatNom + rTfoNom) * iQNom + omegaNom * (lStatNom + xTfoNom) * iDNom) / omegaNom;
          // YLAMAD
          lambdaAQNom = (uDNom + (rStatNom + rTfoNom) * iDNom - omegaNom * (lQINom + xTfoNom) * iQNom) / omegaNom;
          // YLAMAQ
          lambdaADNom2 = lambdaADNom * lambdaADNom;
          // YV72
          lambdaAQNom2 = lambdaAQNom * lambdaAQNom;
          // YV82
          ENom2 = lambdaADNom2 + lambdaAQNom2;
          // YNN2
          mDSNom = mD0Nom / (1. + mDSat * ENom2 ^ (nDSat / 2.));
          // YXADS
          mQSNom = mQ0Nom / (1. + mQSat * ENom2 ^ (nQSat / 2.));
          // YXAQS
          cosNuNom2 = lambdaADNom2 / ENom2;
          // YCODQ2
          sinNuNom2 = lambdaAQNom2 / ENom2;
          // YSIDQ2
          mINom = mDSNom * cosNuNom2 + mQSNom * sinNuNom2;
          // YMC
          mDNom = mINom + mSalNom * sinNuNom2;
          mQNom = mINom - mSalNom * cosNuNom2;
          //}
          ifNom = lambdaADNom / mDNom - iDNom;
          // YRIF
          //mDVPu = -1. / (ifNom * yScaleNom); // FMUDMA (calcule dans puingc.f)
          if Saturated == false and IWLMDV == 2 then
            mDVPu = mD0Pu;
          elseif Saturated == true and IWLMDV == 2 then
            mDVPu = mD0Pu / (1 + mDSatIn);
          elseif IWLMDV == 1 then
            mDVPu = mD0Pu;
          else
            mDVPu = -1. / (ifNom * yScaleNom);
            // FMUDMA (calcule dans puingc.f)
          end if;
          // per unitage de parametres (park2.f)
          // -----------------------------------
          ONE * yScale = if rTfoIn > 0. or xTfoIn > 0. then SNREF / SN * rrTfo * rrTfo else SNREF / SN;
          // YSCALE
          rStat = rStatIn * yScale;
          // YI = RESARM * yScale;
          lStat = lStatIn * yScale;
          // YLAMDI = READST * yScale
          lD = lDPu * yScale;
          // YLDI = READDI * YSCALE
          lQI = lStatIn * yScale;
          // YLQI = REAQST avec REAQST=READST (puing1.f)
          lRot = lRotIn * yScale;
          // YLFI = lRotIn * yScale;
          mQ0 = mQ0Pu * yScale;
          // YMQI = FMUQST(INB2) * YSCALE (YMQINS)
          lQ1 = lQ1Pu * yScale;
          // YLQ1I
          lQ2 = lQ2Pu * yScale;
          // YLQ2I
          mD0 = mD0Pu * yScale;
          // YMDI = FMUDST(INB2) * YSCALE (YMDINS)
          ONE * mDV = mDVPu * yScale;
          // YMDIM
          mCan = mCanPu * yScale;
          // YMRCI = mCan * yScale;
          // calcul des valeurs initiales des variables machine (park2.f)
          // ------------------------------------------------------------
          mSal = mD0 - mQ0;
          //{
          xQ = mQ + lQI;
          // YXQ  = mQ + lQI
          teta0Num = ui0 + omega_0 * (xTfo + xQ) * ir0 + (rTfo + rStat) * ii0;
          // YNUM
          teta0Denom = ur0 + (rTfo + rStat) * ir0 - omega_0 * (xTfo + xQ) * ii0;
          // YDENOM
          //expression ange moitié
          //ONE*teta0 = atan2(teta0Num ,teta0Denom); // YTETA = ATAN2(YNUM,YDENOM)
          ONE * teta0 = 2 * atan(teta0Num / (sqrt(teta0Num * teta0Num + teta0Denom * teta0Denom) + teta0Denom));
          ONE * iD0 = sin(teta0) * ir0 - cos(teta0) * ii0;
          // YID
          ONE * iQ0 = cos(teta0) * ir0 + sin(teta0) * ii0;
          // YIQ
          uD0 = sin(teta0) * ur0 - cos(teta0) * ui0;
          // YUD
          uQ0 = cos(teta0) * ur0 + sin(teta0) * ui0;
          // YUQ
          // expression angle moitié
          //ONE*tetaInterne0 = atan2(uD0,uQ0);
          ONE * tetaInterne0 = 2 * atan(uD0 / (sqrt(uD0 * uD0 + uQ0 * uQ0) + uQ0));
          ONE * lambdaAD0 = -(uQ0 + (rStat + rTfo) * iQ0 + (lStat + xTfo) * iD0) / omega_0;
          // YLAMAD
          ONE * lambdaAQ0 = (uD0 + (rStat + rTfo) * iD0 - (lQI + xTfo) * iQ0) / omega_0;
          // YLAMAQ
          lambdaAD02 = lambdaAD0 * lambdaAD0;
          // YV72
          lambdaAQ02 = lambdaAQ0 * lambdaAQ0;
          // YV82
          E02 = lambdaAD02 + lambdaAQ02;
          // YNN2
          ONE * E0 = sqrt(E02);
          ONE * mDS0 = mD0 / (1. + mDSat * E02 ^ (nDSat / 2));
          // YXADS
          ONE * mQS0 = mQ0 / (1. + mQSat * E02 ^ (nQSat / 2));
          // YXAQS
          cosNu2 = lambdaAD02 / E02;
          // YCODQ2
          sinNu2 = lambdaAQ02 / E02;
          // YSIDQ2
          ONE * mI0 = mDS0 * cosNu2 + mQS0 * sinNu2;
          // YMC
          mD = mI0 + mSal * sinNu2;
          mQ = mI0 - mSal * cosNu2;
          //}
          if0 = lambdaAD0 / mD - iD0;
          // YRIF
          ONE * lambdaQ10 = lambdaAQ0;
          ONE * lambdaQ20 = lambdaAQ0;
          ONE * lambdaD0 = lambdaAD0 + mCan * if0;
          // YLAMD
          ONE * lambdaF0 = lambdaAD0 + (lRot + mCan) * if0;
          // YLAMF
          ONE * cm0 = ((-lambdaAD0 * iQ0) + lambdaAQ0 * iD0) * SNREF / PN;
          // YCM
          ONE * efd0 = -mDV * if0 / rrTfo;
          // YEFD = - YMDIM * YRIF / YRI
          DET = lRot * lD + mCan * (lRot + lD);
          ONE * lMD0 = lambdaAD0 / (iD0 + lD * lambdaF0 / DET + lRot * lambdaD0 / DET);
          ONE * lMQ0 = lambdaAQ0 / (iQ0 + lambdaQ10 / lQ1 + lambdaQ20 / lQ2);
          ONE * mD_0 = mDS0;
          ONE * mQ_0 = mQS0;
          // calcul du ureg0
          u1r = ur0 + rTfo * ir0 - xTfo * ii0;
          u1i = ui0 + rTfo * ii0 + xTfo * ir0;
          ONE * urReg0 = 1 / rrTfo * u1r;
          ONE * uiReg0 = 1 / rrTfo * u1i;
          ir = -(sin(pin_TETA) * pin_ID + cos(pin_TETA) * pin_IQ);
          ii = -((-cos(pin_TETA) * pin_ID) + sin(pin_TETA) * pin_IQ);
          pin_TerminalVoltage = sqrt((pin_UR - rTfo * ir + xTfo * ii) * (pin_UR - rTfo * ir + xTfo * ii) + (pin_UI - rTfo * ii - xTfo * ir) * (pin_UI - rTfo * ii - xTfo * ir)) * 1 / rrTfo;
          pin_CM = cm0;
          pin_EFD = efd0;
          pin_LAMBDAF = lambdaF0;
          pin_LAMBDAD = lambdaD0;
          pin_LAMBDAQ1 = lambdaQ10;
          pin_LAMBDAQ2 = lambdaQ20;
          pin_LAMBDAAD = lambdaAD0;
          pin_LAMBDAAQ = lambdaAQ0;
          pin_OMEGA = omega_0;
          pin_TETA = teta0;
          pin_IQ = iQ0;
          pin_ID = iD0;
          pin_UR = ur0;
          pin_UI = ui0;
          pin_ActivePowerPN = (pin_UR * (-ir) + pin_UI * (-ii)) * SNREF / PN;
          if PNALT == 0 then
            pin_ActivePowerPNALT = 0;
            pin_ReactivePowerPNALT = 0;
          else
            pin_ActivePowerPNALT = (pin_UR * (-ir) + pin_UI * (-ii)) * SNREF / PNALT;
            pin_ReactivePowerPNALT = (pin_UI * (-ir) - pin_UR * (-ii)) * SNREF / PNALT;
          end if;
          pin_ActivePowerSNREF = pin_UR * (-ir) + pin_UI * (-ii);
          pin_ReactivePowerPN = (pin_UI * (-ir) - pin_UR * (-ii)) * SNREF / PN;
          pin_ReactivePowerSNREF = pin_UI * (-ir) - pin_UR * (-ii);
          pin_Current = sqrt(ir * ir + ii * ii);
          //ActivePower SN
          pin_ActivePowerSN = (pin_UR * (-ir) + pin_UI * (-ii)) * SNREF / SN;
          //ReactivePower SN
          pin_ReactivePowerSN = (pin_UI * (-ir) - pin_UR * (-ii)) * SNREF / SN;
          //Field Current
          if mDSatIn == 0 and mQSatIn == 0 and nDSat == 0 and nQSat == 0 then
            pin_FieldCurrent = -mDV / rrTfo * ((mD0 + lD + mrc) * pin_LAMBDAF - (mD0 + mrc) * pin_LAMBDAD - mD0 * lD * pin_ID) / ((mD0 + mrc) * (lRot + lD) + lRot * lD);
          else
            pin_FieldCurrent = -mDV / rrTfo * ((lD + mrc) * pin_LAMBDAF - mrc * pin_LAMBDAD - lD * pin_LAMBDAAD) / (mrc * (lRot + lD) + lRot * lD);
          end if;
          annotation();
        end DYNModelM2S_INIT;
      end Eurostag;

      package PSAT
        package SecondOrder
          model Order2
            PowerSystems.Connectors.PwPin p(vr(start = vr0), vi(start = vi0), ir(start = ir0), ii(start = ii0)) annotation(Placement(visible = true, transformation(origin = {2.2777, 10.4683}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110.0, -1.5036}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            constant Real pi = Modelica.Constants.pi;
            parameter Real Sn = 370 "Power rating, MVA";
            parameter Real SystemBase = 100;
            parameter Real Vn = 400000 "Nominal voltage";
            parameter Real Vbus = 400000 "Bus nominal voltage, change of base";
            parameter Real fn = 50 "frequency rating, Hz";
            parameter Real v0 = 1 "Power flow, node voltage";
            parameter Real anglev0 = 0 "Power flow, node angle";
            parameter Real p0 = 0.200012000627281 "Power flow, node active power";
            parameter Real q0 = 0.0518626935184656 "Power flow, node reactive power";
            parameter Real ra0 = 0.001 "armature resistance, p.u.";
            parameter Real x1d0 = 0.302 "d-axis transient reactance, p.u.";
            parameter Real M0 = 10 "Machanical starting time (2H), kWs/kVA";
            parameter Real D0 = 0 "Damping coefficient";
            parameter Real Taa0 = 0 "d-axis additional leakage time constant";
          protected
            parameter Real CoB = SystemBase * Vn / (Sn * Vbus);
            parameter Real CoB2 = SystemBase / Sn;
            parameter Real Omegab = 2 * pi * fn "Base freq in rad/s";
            parameter Real ra = ra0 * CoB "armature resistance, p.u.";
            parameter Real x1d = x1d0 * CoB "d-axis transient reactance, p.u.";
            parameter Real M = M0 / CoB2 "Machanical starting time (2H), kWs/kVA";
            parameter Real D = D0 / CoB2 "Damping coefficient";
            parameter Real Taa = Taa0 "d-axis additional leakage time constant";
            parameter Real c1 = ra * K "CONSTANT";
            parameter Real c2 = x1d * K "CONSTANT";
            parameter Real c3 = x1d * K " CONSTANT";
            parameter Real K = 1 / (ra * ra + x1d * x1d) "CONSTANT";
            parameter Real vr0 = v0 * cos(anglev0) "Initialitation";
            parameter Real vi0 = v0 * sin(anglev0) "Initialitation";
            parameter Real ir0 = (p0 * vr0 + q0 * vi0) / (vr0 ^ 2 + vi0 ^ 2) "Initialitation";
            parameter Real ii0 = (p0 * vi0 - q0 * vr0) / (vr0 ^ 2 + vi0 ^ 2) "Initialitation";
            parameter Real delta0 = atan2(vi0 + ra * ii0 + x1d * ir0, vr0 + ra * ir0 - x1d * ii0) "Initialitation";
            parameter Real vd0 = vr0 * cos(pi / 2 - delta0) - vi0 * sin(pi / 2 - delta0) "Initialitation";
            parameter Real vq0 = vr0 * sin(pi / 2 - delta0) + vi0 * cos(pi / 2 - delta0) "Initialitation";
            parameter Real id0 = ir0 * cos(pi / 2 - delta0) - ii0 * sin(pi / 2 - delta0) "Initialitation";
            parameter Real iq0 = ir0 * sin(pi / 2 - delta0) + ii0 * cos(pi / 2 - delta0) "Initialitation";
            parameter Real pm0 = (vq0 + ra * iq0) * iq0 + (vd0 + ra * id0) * id0 "Initialitation";
            parameter Real vf0 = vq0 + ra * iq0 + x1d * id0 "Initialitation";
          public
            Real deltaminusanglev = delta - anglev;
            Real delta "rotor angle index";
            Real w "machine speed, p.u.";
            Real v(start = v0) "Bus voltage magnitude";
            Real anglev(start = anglev0) " Bus voltage angle";
            Real pm(start = pm0) " mechanical power";
            Real vf(start = vf0) " field voltage";
            Real vd(start = vd0) "voltage direct axis";
            Real vq(start = vq0) "voltage quadrature axis";
            Real id(start = id0) "current direct axis";
            Real iq(start = iq0) "current quadrature axis";
            Real pe(start = pm0) "electric power";
            Real P;
            Real Q;
          initial equation
            delta = delta0;
            w = 1;
          equation
            v = sqrt(p.vr ^ 2 + p.vi ^ 2);
            anglev = atan2(p.vi, p.vr);
            pm = pm0;
            vf = vf0;
            der(w) = (pm - pe - D * (w - 1)) / M;
            pe = (vq + ra * iq) * iq + (vd + ra * id) * id;
            der(delta) = Omegab * (w - 1);
            id = (-c1 * vd) - c3 * vq + vf * c3;
            iq = c2 * vd - c1 * vq + vf * c1;
            [p.ir; p.ii] = -[sin(delta), cos(delta); -cos(delta), sin(delta)] * [id; iq];
            [p.vr; p.vi] = [sin(delta), cos(delta); -cos(delta), sin(delta)] * [vd; vq];
            -P = p.vr * p.ir + p.vi * p.ii;
            -Q = p.vi * p.ir - p.vr * p.ii;
            annotation(Icon(coordinateSystem(extent = {{-100.0, -100.0}, {100.0, 100.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {10, 10}), graphics = {Rectangle(visible = true, fillColor = {255, 255, 255}, extent = {{-100.0, -100.0}, {100.0, 100.0}}), Ellipse(visible = true, fillColor = {255, 255, 255}, extent = {{-47.9318, -40.0}, {47.9318, 40.0}}), Text(visible = true, origin = {0.0, 66.9882}, fillPattern = FillPattern.Solid, extent = {{-53.1084, -16.9882}, {53.1084, 16.9882}}, textString = "Second Order", fontName = "Arial"), Text(visible = true, origin = {0.0, -68.0978}, fillPattern = FillPattern.Solid, extent = {{-57.2101, -15.0}, {57.2101, 15.0}}, textString = "%name", fontName = "Arial"), Line(visible = true, origin = {-0.7518, 1.1655}, points = {{-21.872, -8.8345}, {-6.9173, 8.8345}, {8.0374, -8.8345}, {20.7518, 8.8345}})}), Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5})));
          end Order2;

          model Order2_Inputs_Outputs
            PowerSystems.Connectors.PwPin p(vr(start = vr0), vi(start = vi0), ir(start = ir0), ii(start = ii0)) annotation(Placement(visible = true, transformation(origin = {2.2777, 10.4683}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110.0, -1.5036}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            constant Real pi = Modelica.Constants.pi;
            parameter Real Sn = 20 "Power rating, MVA";
            parameter Real SystemBase = 100;
            parameter Real Vn = 400000 "Nominal voltage";
            parameter Real Vbus = 400000 "Bus nominal voltage, change of base";
            parameter Real v0 = 1 "Power flow, node voltage";
            parameter Real anglev0 = 0 "Power flow, node angle";
            parameter Real p0 = 0.160352698692006 "Power flow, node active power";
            parameter Real q0 = 0.11859436505981 "Power flow, node reactive power";
            parameter Real fn = 50 "frequency rating, Hz";
            parameter Real ra0 = 0.001 "armature resistance, p.u.";
            parameter Real x1d0 = 0.302 "d-axis transient reactance, p.u.";
            parameter Real M0 = 10 "Machanical starting time (2H), kWs/kVA";
            parameter Real D0 = 0 "Damping coefficient";
            parameter Real Taa0 = 0 "d-axis additional leakage time constant";
          protected
            parameter Real CoB = SystemBase * Vn / (Sn * Vbus);
            parameter Real CoB2 = SystemBase / Sn;
            parameter Real Omegab = 2 * pi * fn "Base freq in rad/s";
            parameter Real ra = ra0 * CoB "armature resistance, p.u.";
            parameter Real x1d = x1d0 * CoB "d-axis transient reactance, p.u.";
            parameter Real M = M0 / CoB2 "Machanical starting time (2H), kWs/kVA";
            parameter Real D = D0 / CoB2 "Damping coefficient";
            parameter Real c1 = ra * K "CONSTANT";
            parameter Real c2 = x1d * K "CONSTANT";
            parameter Real c3 = x1d * K " CONSTANT";
            parameter Real K = 1 / (ra * ra + x1d * x1d) "CONSTANT";
            parameter Real vr0 = v0 * cos(anglev0) "Initialitation";
            parameter Real vi0 = v0 * sin(anglev0) "Initialitation";
            parameter Real ir0 = (p0 * vr0 + q0 * vi0) / (vr0 ^ 2 + vi0 ^ 2) "Initialitation";
            parameter Real ii0 = (p0 * vi0 - q0 * vr0) / (vr0 ^ 2 + vi0 ^ 2) "Initialitation";
            parameter Real delta0 = atan2(vi0 + ra * ii0 + x1d * ir0, vr0 + ra * ir0 - x1d * ii0) "Initialitation";
            parameter Real vd0 = vr0 * cos(pi / 2 - delta0) - vi0 * sin(pi / 2 - delta0) "Initialitation";
            parameter Real vq0 = vr0 * sin(pi / 2 - delta0) + vi0 * cos(pi / 2 - delta0) "Initialitation";
            parameter Real id0 = ir0 * cos(pi / 2 - delta0) - ii0 * sin(pi / 2 - delta0) "Initialitation";
            parameter Real iq0 = ir0 * sin(pi / 2 - delta0) + ii0 * cos(pi / 2 - delta0) "Initialitation";
            parameter Real pm00 = (vq0 + ra * iq0) * iq0 + (vd0 + ra * id0) * id0 "Initialitation";
            parameter Real vf00 = vq0 + ra * iq0 + x1d * id0 "Initialitation";
          public
            Real deltaminusanglev = delta - anglev;
            Real v(start = v0) "Bus voltage magnitude";
            Real anglev(start = anglev0) " Bus voltage angle";
            Real vd(start = vd0) "voltage direct axis";
            Real vq(start = vq0) "voltage quadrature axis";
            Real id(start = id0) "current direct axis";
            Real iq(start = iq0) "current quadrature axis";
            Real pe(start = pm00) "electric power";
            Real P;
            Real Q;
            Modelica.Blocks.Interfaces.RealInput vf(start = vf00) annotation(Placement(visible = true, transformation(origin = {-158.8168, 52.3457}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0), iconTransformation(origin = {-120.0, 50.0}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealInput pm(start = pm00) annotation(Placement(visible = true, transformation(origin = {-174.9467, -35.9694}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0), iconTransformation(origin = {-120.0, -50.0}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealOutput vf0 = vq0 + ra * iq0 + x1d * id0 "Initialitation" annotation(Placement(visible = true, transformation(origin = {157.9897, 94.1638}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110.0, 90.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealOutput pm0 = (vq0 + ra * iq0) * iq0 + (vd0 + ra * id0) * id0 "Initialitation" annotation(Placement(visible = true, transformation(origin = {157.5761, 66.0901}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110.0, 60.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealOutput delta annotation(Placement(visible = true, transformation(origin = {166.3897, 85.7638}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110.0, -90.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealOutput w annotation(Placement(visible = true, transformation(origin = {174.7897, 77.3638}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110.0, -50.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
          initial equation
            delta = delta0;
            w = 1;
          equation
            v = sqrt(p.vr ^ 2 + p.vi ^ 2);
            anglev = atan2(p.vi, p.vr);
            der(w) = (pm - pe - D * (w - 1)) / M;
            pe = (vq + ra * iq) * iq + (vd + ra * id) * id;
            der(delta) = Omegab * (w - 1);
            id = (-c1 * vd) - c3 * vq + vf * c3;
            iq = c2 * vd - c1 * vq + vf * c1;
            [p.ir; p.ii] = -[sin(delta), cos(delta); -cos(delta), sin(delta)] * [id; iq];
            [p.vr; p.vi] = [sin(delta), cos(delta); -cos(delta), sin(delta)] * [vd; vq];
            -P = p.vr * p.ir + p.vi * p.ii;
            -Q = p.vi * p.ir - p.vr * p.ii;
            annotation(Icon(coordinateSystem(extent = {{-100.0, -100.0}, {100.0, 100.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {10, 10}), graphics = {Rectangle(visible = true, fillColor = {255, 255, 255}, extent = {{-100.0, -100.0}, {100.0, 100.0}}), Ellipse(visible = true, fillColor = {255, 255, 255}, extent = {{-47.9318, -40.0}, {47.9318, 40.0}}), Text(visible = true, origin = {0.0, 66.9882}, fillPattern = FillPattern.Solid, extent = {{-53.1084, -16.9882}, {53.1084, 16.9882}}, textString = "Second Order", fontName = "Arial"), Text(visible = true, origin = {0.0, -68.0978}, fillPattern = FillPattern.Solid, extent = {{-57.2101, -15.0}, {57.2101, 15.0}}, textString = "%name", fontName = "Arial"), Line(visible = true, origin = {-0.7518, 1.1655}, points = {{-21.872, -8.8345}, {-6.9173, 8.8345}, {8.0374, -8.8345}, {20.7518, 8.8345}}), Text(visible = true, origin = {-83.6919, 46.7895}, fillPattern = FillPattern.Solid, extent = {{-9.6086, -11.4189}, {9.6086, 11.4189}}, textString = "Vf", fontName = "Arial"), Text(visible = true, origin = {-82.3761, -50.0}, fillPattern = FillPattern.Solid, extent = {{-9.6086, -11.4189}, {9.6086, 11.4189}}, textString = "Pm", fontName = "Arial"), Text(visible = true, origin = {74.4243, 90.0}, fillPattern = FillPattern.Solid, extent = {{-9.6086, -11.4189}, {9.6086, 11.4189}}, textString = "Vf0", fontName = "Arial"), Text(visible = true, origin = {77.1327, 61.4189}, fillPattern = FillPattern.Solid, extent = {{-9.6086, -11.4189}, {9.6086, 11.4189}}, textString = "Pm0", fontName = "Arial"), Text(visible = true, origin = {76.5998, -84.1959}, fillPattern = FillPattern.Solid, extent = {{-23.4002, -9.4693}, {23.4002, 9.4693}}, textString = "delta", fontName = "Arial"), Text(visible = true, origin = {80.0, -47.8152}, fillPattern = FillPattern.Solid, extent = {{-8.216, -26.1798}, {8.216, 26.1798}}, textString = "w", fontName = "Arial")}), Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5})));
          end Order2_Inputs_Outputs;
        end SecondOrder;

        package ThirdOrder
          model Order3
            PowerSystems.Connectors.PwPin p(vr(start = vr0), vi(start = vi0), ir(start = ir0), ii(start = ii0)) annotation(Placement(visible = true, transformation(origin = {133.639, -1.0158}, extent = {{-13.639, -13.9842}, {13.6389, 13.9842}}, rotation = 0), iconTransformation(origin = {110.0, -1.5036}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            constant Real pi = Modelica.Constants.pi;
            parameter Real Sn = 10 "Power rating, MVA";
            parameter Real SystemBase = 100;
            parameter Real Vn = 400000 "Nominal voltage";
            parameter Real Vbus = 400000 "Bus nominal voltage, change of base";
            parameter Real fn = 50 "frequency rating, Hz";
            parameter Real v0 = 1 "Power flow, node voltage";
            parameter Real anglev0 = 0 "Power flow, node angle";
            parameter Real p0 = 0.200012000627281 "Power flow, node active power";
            parameter Real q0 = 0.0518626935184656 "Power flow, node reactive power";
            parameter Real ra0 = 0.001 "armature resistance, p.u.";
            parameter Real xd0 = 1.9 "d-axis reactance, p.u.";
            parameter Real x1d0 = 0.302 "d-axis transient reactance, p.u.";
            parameter Real T1d0 = 8 "transient time constant,s";
            parameter Real xq0 = 1.7 "q-axis reactance, p.u.";
            parameter Real M0 = 10 "Machanical starting time (2H), kWs/kVA";
            parameter Real D0 = 0 "Damping coefficient";
            parameter Real Taa = 0 "d-axis additional leakage time constant";
            parameter Real Kw = 0;
            parameter Real Kp = 0;
          protected
            parameter Real ra = ra0 * CoB "armature resistance, p.u.";
            parameter Real xd = xd0 * CoB "d-axis reactance, p.u.";
            parameter Real x1d = x1d0 * CoB "d-axis transient reactance, p.u.";
            parameter Real xq = xq0 * CoB "q-axis reactance, p.u.";
            parameter Real M = M0 / CoB2 "Machanical starting time (2H), kWs/kVA";
            parameter Real D = D0 / CoB2 "Damping coefficient";
            parameter Real Omegab = 2 * pi * fn "Base freq in rad/s";
            parameter Real CoB = SystemBase * Vn / (Sn * Vbus);
            parameter Real CoB2 = SystemBase / Sn;
            parameter Real c1 = ra * K "CONSTANT";
            parameter Real c2 = x1d * K "CONSTANT";
            parameter Real c3 = xq * K " CONSTANT";
            parameter Real K = 1 / (ra * ra + xq * x1d) "CONSTANT";
            parameter Real vr0 = v0 * cos(anglev0) "Initialitation";
            parameter Real vi0 = v0 * sin(anglev0) "Initialitation";
            parameter Real ir0 = (p0 * vr0 + q0 * vi0) / (vr0 ^ 2 + vi0 ^ 2) "Initialitation";
            parameter Real ii0 = (p0 * vi0 - q0 * vr0) / (vr0 ^ 2 + vi0 ^ 2) "Initialitation";
            parameter Real delta0 = atan2(vi0 + ra * ii0 + xq * ir0, vr0 + ra * ir0 - xq * ii0) "Initialitation";
            parameter Real vd0 = vr0 * cos(pi / 2 - delta0) - vi0 * sin(pi / 2 - delta0) "Initialitation";
            parameter Real vq0 = vr0 * sin(pi / 2 - delta0) + vi0 * cos(pi / 2 - delta0) "Initialitation";
            parameter Real id0 = ir0 * cos(pi / 2 - delta0) - ii0 * sin(pi / 2 - delta0) "Initialitation";
            parameter Real iq0 = ir0 * sin(pi / 2 - delta0) + ii0 * cos(pi / 2 - delta0) "Initialitation";
            parameter Real pm0 = (vq0 + ra * iq0) * iq0 + (vd0 + ra * id0) * id0 "Initialitation";
            parameter Real vf0 = e1q0 + (xd - x1d) * id0 "Initialitation";
            parameter Real e1q0 = vq0 + ra * iq0 + x1d * id0 "Initialitation";
          public
            Real e1q(start = e1q0);
            Real deltaminusanglev = delta - anglev;
            Real delta "rotor angle index";
            Real w "machine speed, p.u.";
            Real v(start = v0) "Bus voltage magnitude";
            Real anglev(start = anglev0) " Bus voltage angle";
            Real pm(start = pm0) " mechanical power";
            Real vf(start = vf0) " field voltage";
            Real vd(start = vd0) "voltage direct axis";
            Real vq(start = vq0) "voltage quadrature axis";
            Real id(start = id0) "current direct axis";
            Real iq(start = iq0) "current quadrature axis";
            Real pe(start = pm0) "electric power";
            Real P;
            Real Q;
          initial equation
            delta = delta0;
            w = 1;
            der(e1q) = 0;
          algorithm
            vf := vf + Kw * (w - 1) - Kp * (P - p0);
          equation
            v = sqrt(p.vr ^ 2 + p.vi ^ 2);
            anglev = atan2(p.vi, p.vr);
            pm = pm0;
            der(w) = (pm - pe - D * (w - 1)) / M;
            pe = (vq + ra * iq) * iq + (vd + ra * id) * id;
            der(delta) = Omegab * (w - 1);
            der(e1q) = ((-e1q) - (xd - x1d) * id + vf) / T1d0;
            id = (-c1 * vd) - c3 * vq + e1q * c3;
            iq = c2 * vd - c1 * vq + e1q * c1;
            [p.ir; p.ii] = -[sin(delta), cos(delta); -cos(delta), sin(delta)] * [id; iq];
            [p.vr; p.vi] = [sin(delta), cos(delta); -cos(delta), sin(delta)] * [vd; vq];
            P = vd * id + vq * iq;
            Q = vq * id - vd * iq;
            annotation(Icon(coordinateSystem(extent = {{-100.0, -100.0}, {100.0, 100.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {10, 10}), graphics = {Rectangle(visible = true, fillColor = {255, 255, 255}, extent = {{-100.0, -100.0}, {100.0, 100.0}}), Ellipse(visible = true, fillColor = {255, 255, 255}, extent = {{-47.9318, -40.0}, {47.9318, 40.0}}), Text(visible = true, origin = {0.0, 66.9882}, fillPattern = FillPattern.Solid, extent = {{-53.1084, -16.9882}, {53.1084, 16.9882}}, textString = "Third Order", fontName = "Arial"), Text(visible = true, origin = {0.0, -68.0978}, fillPattern = FillPattern.Solid, extent = {{-57.2101, -15.0}, {57.2101, 15.0}}, textString = "%name", fontName = "Arial"), Line(visible = true, origin = {-0.7518, 1.1655}, points = {{-21.872, -8.8345}, {-6.9173, 8.8345}, {8.0374, -8.8345}, {20.7518, 8.8345}})}), Diagram(coordinateSystem(extent = {{-148.5, -105}, {148.5, 105}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5}), graphics));
          end Order3;

          model Order3_Inputs_Outputs
            PowerSystems.Connectors.PwPin p(vr(start = vr0), vi(start = vi0), ir(start = ir0), ii(start = ii0)) annotation(Placement(visible = true, transformation(origin = {2.2777, 10.4683}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110.0, -1.5036}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            constant Real pi = Modelica.Constants.pi;
            parameter Real Sn = 20 "Power rating, MVA";
            parameter Real SystemBase = 100;
            parameter Real Vn = 400000 "Nominal voltage";
            parameter Real Vbus = 400000 "Bus nominal voltage, change of base";
            parameter Real CoB = SystemBase * Vn / (Sn * Vbus) "Change of Base";
            parameter Real CoB2 = SystemBase / Sn "Change of Base";
            parameter Real fn = 50 "frequency rating, Hz";
            parameter Real v0 = 1 "Power flow, node voltage";
            parameter Real anglev0 = 0 "Power flow, node angle";
            parameter Real p0 = 0.160352698692006 "Power flow, node active power";
            parameter Real q0 = 0.11859436505981 "Power flow, node reactive power";
            parameter Real ra0 = 0.001 "armature resistance, p.u.";
            parameter Real xd0 = 1.9 "d-axis reactance, p.u.";
            parameter Real x1d0 = 0.302 "d-axis transient reactance, p.u.";
            parameter Real T1d0 = 8 "transient time constant,s";
            parameter Real xq0 = 1.7 "q-axis reactance, p.u.";
            parameter Real M0 = 10 "Machanical starting time (2H), kWs/kVA";
            parameter Real D0 = 0 "Damping coefficient";
            parameter Real Taa = 0 "d-axis additional leakage time constant";
            parameter Real Kw = 0;
            parameter Real Kp = 0;
          protected
            parameter Real ra = ra0 * CoB "armature resistance, p.u.";
            parameter Real xd = xd0 * CoB "d-axis reactance, p.u.";
            parameter Real x1d = x1d0 * CoB "d-axis transient reactance, p.u.";
            parameter Real xq = xq0 * CoB "q-axis reactance, p.u.";
            parameter Real M = M0 / CoB2 "Machanical starting time (2H), kWs/kVA";
            parameter Real D = D0 / CoB2 "Damping coefficient";
            parameter Real Omegab = 2 * pi * fn "Base freq in rad/s";
            parameter Real c1 = ra * K "CONSTANT";
            parameter Real c2 = x1d * K "CONSTANT";
            parameter Real c3 = xq * K " CONSTANT";
            parameter Real K = 1 / (ra * ra + xq * x1d) "CONSTANT";
            parameter Real vr0 = v0 * cos(anglev0) "Initialitation";
            parameter Real vi0 = v0 * sin(anglev0) "Initialitation";
            parameter Real ir0 = (p0 * vr0 + q0 * vi0) / (vr0 ^ 2 + vi0 ^ 2) "Initialitation";
            parameter Real ii0 = (p0 * vi0 - q0 * vr0) / (vr0 ^ 2 + vi0 ^ 2) "Initialitation";
            parameter Real delta0 = atan2(vi0 + ra * ii0 + xq * ir0, vr0 + ra * ir0 - xq * ii0) "Initialitation";
            parameter Real vd0 = vr0 * cos(pi / 2 - delta0) - vi0 * sin(pi / 2 - delta0) "Initialitation";
            parameter Real vq0 = vr0 * sin(pi / 2 - delta0) + vi0 * cos(pi / 2 - delta0) "Initialitation";
            parameter Real id0 = ir0 * cos(pi / 2 - delta0) - ii0 * sin(pi / 2 - delta0) "Initialitation";
            parameter Real iq0 = ir0 * sin(pi / 2 - delta0) + ii0 * cos(pi / 2 - delta0) "Initialitation";
            parameter Real pm00 = (vq0 + ra * iq0) * iq0 + (vd0 + ra * id0) * id0 "Initialitation";
            parameter Real vf00 = e1q0 + (xd - x1d) * id0 "Initialitation";
            parameter Real e1q0 = vq0 + ra * iq0 + x1d * id0 "Initialitation";
          public
            Real e1q(start = e1q0);
            Real deltaminusanglev = delta - anglev;
            Real anglev(start = anglev0) " Bus voltage angle";
            Real vd(start = vd0) "voltage direct axis";
            Real vq(start = vq0) "voltage quadrature axis";
            Real id(start = id0) "current direct axis";
            Real iq(start = iq0) "current quadrature axis";
            Real pe(start = pm00) "electric power";
            Real P;
            Real Q;
            Modelica.Blocks.Interfaces.RealInput vf(start = vf00) annotation(Placement(visible = true, transformation(origin = {-159.127, 67.3695}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0), iconTransformation(origin = {-120.0, 56.5547}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealInput pm(start = pm00) annotation(Placement(visible = true, transformation(origin = {-164.0384, -42.7137}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0), iconTransformation(origin = {-120.0, -40.0}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealOutput vf0 = e1q0 + (xd - x1d) * id0 annotation(Placement(visible = true, transformation(origin = {159.127, 97.5816}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110.0, 90.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealOutput pm0 = (vq0 + ra * iq0) * iq0 + (vd0 + ra * id0) * id0 annotation(Placement(visible = true, transformation(origin = {160.6004, 66.3277}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110.0, 62.8385}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealOutput delta annotation(Placement(visible = true, transformation(origin = {161.0916, -52.0898}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110.0, -85.388}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealOutput w annotation(Placement(visible = true, transformation(origin = {160.1093, -96.8871}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110.0, -50.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealOutput v(start = v0) "Bus voltage magnitude" annotation(Placement(visible = true, transformation(origin = {160.1093, -96.8871}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110.0, 35.4026}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
          initial equation
            delta = delta0;
            w = 1;
            der(e1q) = 0;
          equation
            v = sqrt(p.vr ^ 2 + p.vi ^ 2);
            anglev = atan2(p.vi, p.vr);
            der(w) = (pm - pe - D * (w - 1)) / M;
            pe = (vq + ra * iq) * iq + (vd + ra * id) * id;
            der(delta) = Omegab * (w - 1);
            der(e1q) = ((-e1q) - (xd - x1d) * id + vf) / T1d0;
            id = (-c1 * vd) - c3 * vq + e1q * c3;
            iq = c2 * vd - c1 * vq + e1q * c1;
            [p.ir; p.ii] = -[sin(delta), cos(delta); -cos(delta), sin(delta)] * [id; iq];
            [p.vr; p.vi] = [sin(delta), cos(delta); -cos(delta), sin(delta)] * [vd; vq];
            P = vd * id + vq * iq;
            Q = vq * id - vd * iq;
            annotation(Icon(coordinateSystem(extent = {{-100.0, -100.0}, {100.0, 100.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {10, 10}), graphics = {Rectangle(visible = true, fillColor = {255, 255, 255}, extent = {{-100.0, -100.0}, {100.0, 100.0}}), Ellipse(visible = true, fillColor = {255, 255, 255}, extent = {{-47.9318, -40.0}, {47.9318, 40.0}}), Text(visible = true, origin = {0.0, 66.9882}, fillPattern = FillPattern.Solid, extent = {{-53.1084, -16.9882}, {53.1084, 16.9882}}, textString = "Third Order", fontName = "Arial"), Text(visible = true, origin = {0.0, -68.0978}, fillPattern = FillPattern.Solid, extent = {{-57.2101, -15.0}, {57.2101, 15.0}}, textString = "%name", fontName = "Arial"), Line(visible = true, origin = {-0.7518, 1.1655}, points = {{-21.872, -8.8345}, {-6.9173, 8.8345}, {8.0374, -8.8345}, {20.7518, 8.8345}}), Text(visible = true, origin = {-83.6919, 46.7895}, fillPattern = FillPattern.Solid, extent = {{-9.6086, -11.4189}, {9.6086, 11.4189}}, textString = "Vf", fontName = "Arial"), Text(visible = true, origin = {-82.3761, -50.0}, fillPattern = FillPattern.Solid, extent = {{-9.6086, -11.4189}, {9.6086, 11.4189}}, textString = "Pm", fontName = "Arial"), Text(visible = true, origin = {74.4243, 90.0}, fillPattern = FillPattern.Solid, extent = {{-9.6086, -11.4189}, {9.6086, 11.4189}}, textString = "Vf0", fontName = "Arial"), Text(visible = true, origin = {77.1327, 61.4189}, fillPattern = FillPattern.Solid, extent = {{-9.6086, -11.4189}, {9.6086, 11.4189}}, textString = "Pm0", fontName = "Arial"), Text(visible = true, origin = {76.5998, -84.1959}, fillPattern = FillPattern.Solid, extent = {{-23.4002, -9.4693}, {23.4002, 9.4693}}, textString = "delta", fontName = "Arial"), Text(visible = true, origin = {80.0, -47.8152}, fillPattern = FillPattern.Solid, extent = {{-8.216, -26.1798}, {8.216, 26.1798}}, textString = "w", fontName = "Arial"), Text(visible = true, origin = {80.3914, 38.5811}, fillPattern = FillPattern.Solid, extent = {{-9.6086, -11.4189}, {9.6086, 11.4189}}, textString = "v", fontName = "Arial")}), Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5})));
          end Order3_Inputs_Outputs;
        end ThirdOrder;

        package FourthOrder
          model Order4
            PowerSystems.Connectors.PwPin p(vr(start = vr0), vi(start = vi0), ir(start = ir0), ii(start = ii0)) annotation(Placement(visible = true, transformation(origin = {2.2777, 10.4683}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110.0, -1.5036}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            constant Real pi = Modelica.Constants.pi;
            parameter Real Sn = 370 "Power rating, MVA";
            parameter Real SystemBase = 100;
            parameter Real Vn = 200000 "Nominal voltage";
            parameter Real Vbus = 200000 "Bus nominal voltage, change of base";
            parameter Real fn = 50 "frequency rating, Hz";
            parameter Real v0 = 1 "Power flow, node voltage";
            parameter Real anglev0 = 0 "Power flow, node angle";
            parameter Real p0 = 0.200012000627281 "Power flow, node active power";
            parameter Real q0 = 0.0518626935184656 "Power flow, node reactive power";
            parameter Real ra0 = 0.001 "armature resistance, p.u.";
            parameter Real xd0 = 1.9 "d-axis reactance, p.u.";
            parameter Real xq0 = 1.7 "q-axis reactance, p.u.";
            parameter Real x1d0 = 0.302 "d-axis transient reactance, p.u.";
            parameter Real x1q0 = 0.5 "q-axis transient reactance, p.u.(only for order IV,V.1,VI,VIII)*";
            parameter Real T1d0 = 8 "d-axis transient time constant,s";
            parameter Real T1q0 = 0.8 "q-axis transient time constant,s(only for order IV,V.1,VI,VIII)*";
            parameter Real M0 = 10 "Machanical starting time (2H), kWs/kVA";
            parameter Real D0 = 0 "Damping coefficient";
            parameter Real Kw = 0;
            parameter Real Kp = 0;
            parameter Real ra = ra0 * CoB "armature resistance, p.u.";
            parameter Real xd = xd0 * CoB "d-axis reactance, p.u.";
            parameter Real x1d = x1d0 * CoB "d-axis transient reactance, p.u.";
            parameter Real xq = xq0 * CoB "q-axis reactance, p.u.";
            parameter Real x1q = x1q0 * CoB "q-axis transient reactance, p.u.(only for order IV,V.1,VI,VIII)*";
            parameter Real M = M0 / CoB2 "Machanical starting time (2H), kWs/kVA";
            parameter Real D = D0 / CoB2 "Damping coefficient";
            parameter Real Omegab = 2 * pi * fn "Base freq in rad/s";
            parameter Real CoB = SystemBase * Vn / (Sn * Vbus);
            parameter Real CoB2 = SystemBase / Sn;
            parameter Real vr0 = v0 * cos(anglev0) "Initialitation";
            parameter Real vi0 = v0 * sin(anglev0) "Initialitation";
            parameter Real ir0 = (p0 * vr0 + q0 * vi0) / (vr0 ^ 2 + vi0 ^ 2) "Initialitation";
            parameter Real ii0 = (p0 * vi0 - q0 * vr0) / (vr0 ^ 2 + vi0 ^ 2) "Initialitation";
            parameter Real delta0 = atan2(vi0 + ra * ii0 + xq * ir0, vr0 + ra * ir0 - xq * ii0) "Initialitation";
            parameter Real vd0 = vr0 * cos(pi / 2 - delta0) - vi0 * sin(pi / 2 - delta0) "Initialitation";
            parameter Real vq0 = vr0 * sin(pi / 2 - delta0) + vi0 * cos(pi / 2 - delta0) "Initialitation";
            parameter Real id0 = ir0 * cos(pi / 2 - delta0) - ii0 * sin(pi / 2 - delta0) "Initialitation";
            parameter Real iq0 = ir0 * sin(pi / 2 - delta0) + ii0 * cos(pi / 2 - delta0) "Initialitation";
            parameter Real pm0 = (vq0 + ra * iq0) * iq0 + (vd0 + ra * id0) * id0 "Initialitation";
            parameter Real vf0 = e1q0 + (xd - x1d) * id0 "Initialitation";
            parameter Real e1q0 = vq0 + ra * iq0 + x1d * id0 "Initialitation";
            parameter Real e1d0 = vd0 + ra * id0 - x1q * iq0 "Initialitation *";
            Real e1q(start = e1q0);
            Real e1d(start = e1d0) "*";
            Real deltaminusanglev = delta - anglev;
            Real delta "rotor angle index";
            Real w "machine speed, p.u.";
            Real v(start = v0) "Bus voltage magnitude";
            Real anglev(start = anglev0) " Bus voltage angle";
            Real pm(start = pm0) " mechanical power";
            Real vf(start = vf0) " field voltage";
            Real vd(start = vd0) "voltage direct axis";
            Real vq(start = vq0) "voltage quadrature axis";
            Real id(start = id0) "current direct axis";
            Real iq(start = iq0) "current quadrature axis";
            Real pe(start = pm0) "electric power";
            Real P;
            Real Q;
          initial equation
            delta = delta0;
            w = 1;
            der(e1q) = 0;
            der(e1d) = 0;
          algorithm
            vf := vf + Kw * (w - 1) - Kp * (P - p0);
          equation
            [p.ir; p.ii] = -[sin(delta), cos(delta); -cos(delta), sin(delta)] * [id; iq];
            [p.vr; p.vi] = [sin(delta), cos(delta); -cos(delta), sin(delta)] * [vd; vq];
            v = sqrt(p.vr ^ 2 + p.vi ^ 2);
            anglev = atan2(p.vi, p.vr) "transformation between rotor and stator reference frame";
            pm = pm0 "0=Pm0-Pm";
            der(w) = (pm - pe - D * (w - 1)) / M;
            der(delta) = Omegab * (w - 1);
            der(e1q) = ((-e1q) - (xd - x1d) * id + vf) / T1d0;
            der(e1d) = ((-e1d) + (xq - x1q) * iq) / T1q0 "differential equations *";
            pe = (vq + ra * iq) * iq + (vd + ra * id) * id "electrical power";
            e1q = vq + ra * iq + x1d * id;
            e1d = vd + ra * id - x1q * iq "relation between voltages and currents *";
            P = vd * id + vq * iq;
            Q = vq * id - vd * iq "power injection P and Q at the network buses";
            annotation(Icon(coordinateSystem(extent = {{-100, -100}, {100, 100}}, preserveAspectRatio = false, initialScale = 0.1, grid = {10, 10}), graphics = {Rectangle(visible = true, fillColor = {255, 255, 255}, extent = {{-100.0, -100.0}, {100.0, 100.0}}), Ellipse(visible = true, fillColor = {255, 255, 255}, extent = {{-47.9318, -40.0}, {47.9318, 40.0}}), Text(visible = true, origin = {0.0, 66.9882}, fillPattern = FillPattern.Solid, extent = {{-53.1084, -16.9882}, {53.1084, 16.9882}}, fontName = "Arial", textString = "Forth Order", lineColor = {0, 0, 0}), Text(visible = true, origin = {0.0, -68.0978}, fillPattern = FillPattern.Solid, extent = {{-57.2101, -15.0}, {57.2101, 15.0}}, textString = "%name", fontName = "Arial"), Line(visible = true, origin = {-0.7518, 1.1655}, points = {{-21.872, -8.8345}, {-6.9173, 8.8345}, {8.0374, -8.8345}, {20.7518, 8.8345}})}), Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5})));
          end Order4;

          model Order4_Inputs_Outputs
            PowerSystems.Connectors.PwPin p(vr(start = vr0), vi(start = vi0), ir(start = ir0), ii(start = ii0)) annotation(Placement(visible = true, transformation(origin = {2.2777, 10.4683}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110.0, -1.5036}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            constant Real pi = Modelica.Constants.pi;
            parameter Real Sn = 370 "Power rating, MVA";
            parameter Real SystemBase = 100;
            parameter Real Vn = 200000 "Nominal voltage";
            parameter Real Vbus = 200000 "Bus nominal voltage, change of base";
            parameter Real CoB = SystemBase * Vn / (Sn * Vbus) "Change of Base";
            parameter Real CoB2 = SystemBase / Sn "Change of Base";
            parameter Real fn = 50 "frequency rating, Hz";
            parameter Real v0 = 1 "Power flow, node voltage";
            parameter Real anglev0 = 0 "Power flow, node angle";
            parameter Real p0 = 0.160352698692006 "Power flow, node active power";
            parameter Real q0 = 0.11859436505981 "Power flow, node reactive power";
            parameter Real ra0 = 0.001 "armature resistance, p.u.";
            parameter Real xd0 = 1.9 "d-axis reactance, p.u.";
            parameter Real xq0 = 1.7 "q-axis reactance, p.u.";
            parameter Real x1d0 = 0.302 "d-axis transient reactance, p.u.";
            parameter Real x1q0 = 0.5 "q-axis transient reactance, p.u.(only for order IV,V.1,VI,VIII) *";
            parameter Real T1d0 = 8 "d-axis transient time constant,s";
            parameter Real T1q0 = 0.8 "q-axis transient time constant,s(only for order IV,V.1,VI,VIII) *";
            parameter Real M0 = 10 "Machanical starting time (2H), kWs/kVA";
            parameter Real D0 = 0 "Damping coefficient";
            parameter Real Kw = 0;
            parameter Real Kp = 0;
            parameter Real ra = ra0 * CoB "armature resistance, p.u.";
            parameter Real xd = xd0 * CoB "d-axis reactance, p.u.";
            parameter Real x1d = x1d0 * CoB "d-axis transient reactance, p.u.";
            parameter Real xq = xq0 * CoB "q-axis reactance, p.u.";
            parameter Real x1q = x1q0 * CoB "q-axis transient reactance, p.u.(only for order IV,V.1,VI,VIII)*";
            parameter Real M = M0 / CoB2 "Machanical starting time (2H), kWs/kVA";
            parameter Real D = D0 / CoB2 "Damping coefficient";
            parameter Real Omegab = 2 * pi * fn "Base freq in rad/s";
            parameter Real vr0 = v0 * cos(anglev0) "Initialitation";
            parameter Real vi0 = v0 * sin(anglev0) "Initialitation";
            parameter Real ir0 = (p0 * vr0 + q0 * vi0) / (vr0 ^ 2 + vi0 ^ 2) "Initialitation";
            parameter Real ii0 = (p0 * vi0 - q0 * vr0) / (vr0 ^ 2 + vi0 ^ 2) "Initialitation";
            parameter Real delta0 = atan2(vi0 + ra * ii0 + xq * ir0, vr0 + ra * ir0 - xq * ii0) "Initialitation";
            parameter Real vd0 = vr0 * cos(pi / 2 - delta0) - vi0 * sin(pi / 2 - delta0) "Initialitation";
            parameter Real vq0 = vr0 * sin(pi / 2 - delta0) + vi0 * cos(pi / 2 - delta0) "Initialitation";
            parameter Real id0 = ir0 * cos(pi / 2 - delta0) - ii0 * sin(pi / 2 - delta0) "Initialitation";
            parameter Real iq0 = ir0 * sin(pi / 2 - delta0) + ii0 * cos(pi / 2 - delta0) "Initialitation";
            parameter Real pm00 = (vq0 + ra * iq0) * iq0 + (vd0 + ra * id0) * id0 "Initialitation";
            parameter Real vf00 = e1q0 + (xd - x1d) * id0 "Initialitation";
            parameter Real e1q0 = vq0 + ra * iq0 + x1d * id0 "Initialitation";
            parameter Real e1d0 = vd0 + ra * id0 - x1q * iq0 "Initialitation *";
            Real e1q(start = e1q0);
            Real e1d(start = e1d0) "*";
            Real deltaminusanglev = delta - anglev;
            Real anglev(start = anglev0) " Bus voltage angle";
            Real vd(start = vd0) "voltage direct axis";
            Real vq(start = vq0) "voltage quadrature axis";
            Real id(start = id0) "current direct axis";
            Real iq(start = iq0) "current quadrature axis";
            Real pe(start = pm00) "electric power";
            Real P;
            Real Q;
            Modelica.Blocks.Interfaces.RealInput vf(start = vf00) annotation(Placement(visible = true, transformation(origin = {-159.127, 67.3695}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0), iconTransformation(origin = {-120.0, 56.852}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealInput pm(start = pm00) annotation(Placement(visible = true, transformation(origin = {-164.0384, -42.7137}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0), iconTransformation(origin = {-120.0, -40.0}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealOutput vf0 = e1q0 + (xd - x1d) * id0 annotation(Placement(visible = true, transformation(origin = {159.127, 97.5816}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110.0, 90.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealOutput pm0 = (vq0 + ra * iq0) * iq0 + (vd0 + ra * id0) * id0 annotation(Placement(visible = true, transformation(origin = {160.6004, 66.3277}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110.0, 62.8385}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealOutput delta annotation(Placement(visible = true, transformation(origin = {161.0916, -52.0898}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110.0, -85.388}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealOutput w annotation(Placement(visible = true, transformation(origin = {160.1093, -96.8871}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110.0, -50.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealOutput v(start = v0) "Bus voltage magnitude" annotation(Placement(visible = true, transformation(origin = {160.1093, -96.8871}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110.0, 35.4026}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
          initial equation
            delta = delta0;
            w = 1;
          equation
            v = sqrt(p.vr ^ 2 + p.vi ^ 2);
            anglev = atan2(p.vi, p.vr);
            der(w) = (pm - pe - D * (w - 1)) / M;
            pe = (vq + ra * iq) * iq + (vd + ra * id) * id;
            der(delta) = Omegab * (w - 1);
            der(e1q) = ((-e1q) - (xd - x1d) * id + vf) / T1d0;
            der(e1d) = ((-e1d) + (xq - x1q) * iq) / T1q0 "differential equations *";
            e1q = vq + ra * iq + x1d * id;
            e1d = vd + ra * id - x1q * iq "relation between voltages and currents *";
            [p.ir; p.ii] = -[sin(delta), cos(delta); -cos(delta), sin(delta)] * [id; iq];
            [p.vr; p.vi] = [sin(delta), cos(delta); -cos(delta), sin(delta)] * [vd; vq];
            P = vd * id + vq * iq;
            Q = vq * id - vd * iq "power injection P and Q at the network buses";
            annotation(Icon(coordinateSystem(extent = {{-100, -100}, {100, 100}}, preserveAspectRatio = false, initialScale = 0.1, grid = {10, 10}), graphics = {Rectangle(visible = true, fillColor = {255, 255, 255}, extent = {{-100.0, -100.0}, {100.0, 100.0}}), Ellipse(visible = true, fillColor = {255, 255, 255}, extent = {{-47.9318, -40.0}, {47.9318, 40.0}}), Text(visible = true, origin = {0.0, 66.9882}, fillPattern = FillPattern.Solid, extent = {{-53.1084, -16.9882}, {53.1084, 16.9882}}, fontName = "Arial", textString = "Forth Order", lineColor = {0, 0, 0}), Text(visible = true, origin = {0.0, -68.0978}, fillPattern = FillPattern.Solid, extent = {{-57.2101, -15.0}, {57.2101, 15.0}}, textString = "%name", fontName = "Arial"), Line(visible = true, origin = {-0.7518, 1.1655}, points = {{-21.872, -8.8345}, {-6.9173, 8.8345}, {8.0374, -8.8345}, {20.7518, 8.8345}}), Text(visible = true, origin = {-83.6919, 46.7895}, fillPattern = FillPattern.Solid, extent = {{-9.6086, -11.4189}, {9.6086, 11.4189}}, textString = "Vf", fontName = "Arial"), Text(visible = true, origin = {-82.3761, -50.0}, fillPattern = FillPattern.Solid, extent = {{-9.6086, -11.4189}, {9.6086, 11.4189}}, textString = "Pm", fontName = "Arial"), Text(visible = true, origin = {74.4243, 90.0}, fillPattern = FillPattern.Solid, extent = {{-9.6086, -11.4189}, {9.6086, 11.4189}}, textString = "Vf0", fontName = "Arial"), Text(visible = true, origin = {77.1327, 61.4189}, fillPattern = FillPattern.Solid, extent = {{-9.6086, -11.4189}, {9.6086, 11.4189}}, textString = "Pm0", fontName = "Arial"), Text(visible = true, origin = {76.5998, -84.1959}, fillPattern = FillPattern.Solid, extent = {{-23.4002, -9.4693}, {23.4002, 9.4693}}, textString = "delta", fontName = "Arial"), Text(visible = true, origin = {80.0, -47.8152}, fillPattern = FillPattern.Solid, extent = {{-8.216, -26.1798}, {8.216, 26.1798}}, textString = "w", fontName = "Arial"), Text(visible = true, origin = {80.3914, 38.5811}, fillPattern = FillPattern.Solid, extent = {{-9.6086, -11.4189}, {9.6086, 11.4189}}, textString = "v", fontName = "Arial")}), Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5})));
          end Order4_Inputs_Outputs;
        end FourthOrder;

        package FifthOrder
          model Order5Type1
            PowerSystems.Connectors.PwPin p(vr(start = vr0), vi(start = vi0), ir(start = ir0), ii(start = ii0)) annotation(Placement(visible = true, transformation(origin = {2.2777, 10.4683}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110.0, -1.5036}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            constant Real pi = Modelica.Constants.pi;
            parameter Real Sn = 370 "Power rating, MVA";
            parameter Real SystemBase = 100;
            parameter Real Vn = 200000 "Nominal voltage";
            parameter Real Vbus = 200000 "Bus nominal voltage, change of base";
            parameter Real fn = 50 "frequency rating, Hz";
            parameter Real v0 = 1 "Power flow, node voltage";
            parameter Real anglev0 = 0 "Power flow, node angle";
            parameter Real p0 = 0.200012000627281 "Power flow, node active power";
            parameter Real q0 = 0.0518626935184656 "Power flow, node reactive power";
            parameter Real ra0 = 0.001 "armature resistance, p.u.";
            parameter Real xd0 = 1.9 "d-axis reactance, p.u.";
            parameter Real xq0 = 1.7 "q-axis reactance, p.u.";
            parameter Real x1d0 = 0.302 "d-axis transient reactance, p.u.";
            parameter Real x1q0 = 0.5 "q-axis transient reactance, p.u.(only for order IV,V.1,VI,VIII)*";
            parameter Real T1d0 = 8 "d-axis transient time constant,s";
            parameter Real T1q0 = 0.8 "q-axis transient time constant,s(only for order IV,V.1,VI,VIII)*";
            parameter Real T2q0 = 0.02 "q-axis sub-transient time constant,s (only for V.1,V.2,VI,VIII)*/";
            parameter Real M0 = 10 "Machanical starting time (2H), kWs/kVA";
            parameter Real D0 = 0 "Damping coefficient";
            parameter Real Kw = 0;
            parameter Real Kp = 0;
            parameter Real ra = ra0 * CoB "armature resistance, p.u.";
            parameter Real xd = xd0 * CoB "d-axis reactance, p.u.";
            parameter Real x1d = x1d0 * CoB "d-axis transient reactance, p.u.";
            parameter Real xq = xq0 * CoB "q-axis reactance, p.u.";
            parameter Real x1q = x1q0 * CoB "q-axis transient reactance, p.u.(only for order IV,V.1,VI,VIII)*";
            parameter Real M = M0 / CoB2 "Machanical starting time (2H), kWs/kVA";
            parameter Real D = D0 / CoB2 "Damping coefficient";
            parameter Real Omegab = 2 * pi * fn "Base freq in rad/s";
            parameter Real CoB = SystemBase * Vn / (Sn * Vbus);
            parameter Real CoB2 = SystemBase / Sn;
            parameter Real vr0 = v0 * cos(anglev0) "Initialitation";
            parameter Real vi0 = v0 * sin(anglev0) "Initialitation";
            parameter Real ir0 = (p0 * vr0 + q0 * vi0) / (vr0 ^ 2 + vi0 ^ 2) "Initialitation";
            parameter Real ii0 = (p0 * vi0 - q0 * vr0) / (vr0 ^ 2 + vi0 ^ 2) "Initialitation";
            parameter Real delta0 = atan2(vi0 + ra * ii0 + xq * ir0, vr0 + ra * ir0 - xq * ii0) "Initialitation";
            parameter Real vd0 = vr0 * cos(pi / 2 - delta0) - vi0 * sin(pi / 2 - delta0) "Initialitation";
            parameter Real vq0 = vr0 * sin(pi / 2 - delta0) + vi0 * cos(pi / 2 - delta0) "Initialitation";
            parameter Real id0 = ir0 * cos(pi / 2 - delta0) - ii0 * sin(pi / 2 - delta0) "Initialitation";
            parameter Real iq0 = ir0 * sin(pi / 2 - delta0) + ii0 * cos(pi / 2 - delta0) "Initialitation";
            parameter Real pm0 = (vq0 + ra * iq0) * iq0 + (vd0 + ra * id0) * id0 "Initialitation";
            parameter Real vf0 = e1q0 + (xd - x1d) * id0 "Initialitation";
            parameter Real e1q0 = vq0 + ra * iq0 + x1d * id0 "Initialitation";
            parameter Real e1d0 = vd0 + ra * id0 - x1q * iq0 "Initialitation*";
            parameter Real e2d0 = vd0 + ra * id0 - x1q * iq0 "Initialitation*/";
            Real e1q(start = e1q0);
            Real e1d(start = e1d0) "*";
            Real e2d(start = e2d0) "*/";
            Real deltaminusanglev = delta - anglev;
            Real delta "rotor angle index";
            Real w "machine speed, p.u.";
            Real v(start = v0) "Bus voltage magnitude";
            Real anglev(start = anglev0) " Bus voltage angle";
            Real pm(start = pm0) " mechanical power";
            Real vf(start = vf0) " field voltage";
            Real vd(start = vd0) "voltage direct axis";
            Real vq(start = vq0) "voltage quadrature axis";
            Real id(start = id0) "current direct axis";
            Real iq(start = iq0) "current quadrature axis";
            Real pe(start = pm0) "electric power";
            Real P;
            Real Q;
          initial equation
            delta = delta0;
            w = 1;
            der(e1q) = 0;
            der(e1d) = 0 "*";
            der(e2d) = 0 "*/";
          algorithm
            vf := vf + Kw * (w - 1) - Kp * (P - p0);
          equation
            [p.ir; p.ii] = -[sin(delta), cos(delta); -cos(delta), sin(delta)] * [id; iq];
            [p.vr; p.vi] = [sin(delta), cos(delta); -cos(delta), sin(delta)] * [vd; vq];
            v = sqrt(p.vr ^ 2 + p.vi ^ 2);
            anglev = atan2(p.vi, p.vr) "transformation between rotor and stator reference frame";
            pm = pm0 "0=Pm0-Pm";
            der(w) = (pm - pe - D * (w - 1)) / M;
            der(delta) = Omegab * (w - 1);
            der(e1q) = ((-e1q) - (xd - x1d) * id + vf) / T1d0 "differential equations";
            der(e1d) = ((-e1d) + (xq - x1q - T2q0 / T1q0 * x1d / x1q * (xq - x1q)) * iq) / T1q0 "differential equations/";
            der(e2d) = ((-e2d) + e1d + (x1q - x1d + T2q0 / T1q0 * x1d / x1q * (xq - x1q)) * iq) / T2q0 "differential equations/";
            pe = (vq + ra * iq) * iq + (vd + ra * id) * id "electrical power";
            e1q = vq + ra * iq + x1d * id;
            e2d = vd + ra * id - x1q * iq "relation between voltages and currents/";
            P = vd * id + vq * iq;
            Q = vq * id - vd * iq "power injection P and Q at the network buses";
            annotation(Icon(coordinateSystem(extent = {{-100, -100}, {100, 100}}, preserveAspectRatio = false, initialScale = 0.1, grid = {10, 10}), graphics = {Rectangle(visible = true, fillColor = {255, 255, 255}, extent = {{-100.0, -100.0}, {100.0, 100.0}}), Ellipse(visible = true, fillColor = {255, 255, 255}, extent = {{-47.9318, -40.0}, {47.9318, 40.0}}), Text(visible = true, origin = {0.0, 66.9882}, fillPattern = FillPattern.Solid, extent = {{-53.1084, -16.9882}, {53.1084, 16.9882}}, fontName = "Arial", lineColor = {0, 0, 0}, textString = "Fifth Order (1)"), Text(visible = true, origin = {0.0, -68.0978}, fillPattern = FillPattern.Solid, extent = {{-57.2101, -15.0}, {57.2101, 15.0}}, textString = "%name", fontName = "Arial"), Line(visible = true, origin = {-0.7518, 1.1655}, points = {{-21.872, -8.8345}, {-6.9173, 8.8345}, {8.0374, -8.8345}, {20.7518, 8.8345}})}), Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5})));
          end Order5Type1;

          model Order5Type1_Inputs_Outputs
            PowerSystems.Connectors.PwPin p(vr(start = vr0), vi(start = vi0), ir(start = ir0), ii(start = ii0)) annotation(Placement(visible = true, transformation(origin = {2.2777, 10.4683}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110.0, -1.5036}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            constant Real pi = Modelica.Constants.pi;
            parameter Real Sn = 370 "Power rating, MVA";
            parameter Real SystemBase = 100;
            parameter Real Vn = 200000 "Nominal voltage";
            parameter Real Vbus = 200000 "Bus nominal voltage, change of base";
            parameter Real CoB = SystemBase * Vn / (Sn * Vbus) "Change of Base";
            parameter Real CoB2 = SystemBase / Sn "Change of Base";
            parameter Real fn = 50 "frequency rating, Hz";
            parameter Real v0 = 1 "Power flow, node voltage";
            parameter Real anglev0 = 0 "Power flow, node angle";
            parameter Real p0 = 0.160352698692006 "Power flow, node active power";
            parameter Real q0 = 0.11859436505981 "Power flow, node reactive power";
            parameter Real ra0 = 0.001 "armature resistance, p.u.";
            parameter Real xd0 = 1.9 "d-axis reactance, p.u.";
            parameter Real xq0 = 1.7 "q-axis reactance, p.u.";
            parameter Real x1d0 = 0.302 "d-axis transient reactance, p.u.";
            parameter Real x1q0 = 0.5 "q-axis transient reactance, p.u.(only for IV,V.1,VI,VIII)*";
            parameter Real T1d0 = 8 "transient time constant,s";
            parameter Real T1q0 = 0.8 "transient time constant,s(only for IV,V.1,VI,VIII)*";
            parameter Real T2q0 = 0.02 "q-axis sub-transient time constant,s (only for V.1,V.2,VI,VIII)*/";
            parameter Real M0 = 10 "Machanical starting time (2H), kWs/kVA";
            parameter Real D0 = 0 "Damping coefficient";
            parameter Real Kw = 0;
            parameter Real Kp = 0;
            parameter Real ra = ra0 * CoB "armature resistance, p.u.";
            parameter Real xd = xd0 * CoB "d-axis reactance, p.u.";
            parameter Real x1d = x1d0 * CoB "d-axis transient reactance, p.u.";
            parameter Real xq = xq0 * CoB "q-axis reactance, p.u.";
            parameter Real x1q = x1q0 * CoB "q-axis transient reactance, p.u.(only for order IV,V.1,VI,VIII)*";
            parameter Real M = M0 / CoB2 "Machanical starting time (2H), kWs/kVA";
            parameter Real D = D0 / CoB2 "Damping coefficient";
            parameter Real Omegab = 2 * pi * fn "Base freq in rad/s";
            parameter Real vr0 = v0 * cos(anglev0) "Initialitation";
            parameter Real vi0 = v0 * sin(anglev0) "Initialitation";
            parameter Real ir0 = (p0 * vr0 + q0 * vi0) / (vr0 ^ 2 + vi0 ^ 2) "Initialitation";
            parameter Real ii0 = (p0 * vi0 - q0 * vr0) / (vr0 ^ 2 + vi0 ^ 2) "Initialitation";
            parameter Real delta0 = atan2(vi0 + ra * ii0 + xq * ir0, vr0 + ra * ir0 - xq * ii0) "Initialitation";
            parameter Real vd0 = vr0 * cos(pi / 2 - delta0) - vi0 * sin(pi / 2 - delta0) "Initialitation";
            parameter Real vq0 = vr0 * sin(pi / 2 - delta0) + vi0 * cos(pi / 2 - delta0) "Initialitation";
            parameter Real id0 = ir0 * cos(pi / 2 - delta0) - ii0 * sin(pi / 2 - delta0) "Initialitation";
            parameter Real iq0 = ir0 * sin(pi / 2 - delta0) + ii0 * cos(pi / 2 - delta0) "Initialitation";
            parameter Real pm00 = (vq0 + ra * iq0) * iq0 + (vd0 + ra * id0) * id0 "Initialitation";
            parameter Real vf00 = e1q0 + (xd - x1d) * id0 "Initialitation";
            parameter Real e1q0 = vq0 + ra * iq0 + x1d * id0 "Initialitation";
            parameter Real e1d0 = vd0 + ra * id0 - x1q * iq0 "Initialitation*";
            parameter Real e2d0 = vd0 + ra * id0 - x1q * iq0 "Initialitation*/";
            Real e1q(start = e1q0);
            Real e1d(start = e1d0) "*";
            Real e2d(start = e2d0) "*/";
            Real deltaminusanglev = delta - anglev;
            Real anglev(start = anglev0) " Bus voltage angle";
            Real vd(start = vd0) "voltage direct axis";
            Real vq(start = vq0) "voltage quadrature axis";
            Real id(start = id0) "current direct axis";
            Real iq(start = iq0) "current quadrature axis";
            Real pe(start = pm00) "electric power";
            Real P;
            Real Q;
            Modelica.Blocks.Interfaces.RealInput vf(start = vf00) annotation(Placement(visible = true, transformation(origin = {-159.127, 67.3695}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0), iconTransformation(origin = {-120.0, 56.852}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealInput pm(start = pm00) annotation(Placement(visible = true, transformation(origin = {-164.0384, -42.7137}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0), iconTransformation(origin = {-120.0, -40.0}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealOutput vf0 = e1q0 + (xd - x1d) * id0 annotation(Placement(visible = true, transformation(origin = {159.127, 97.5816}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110.0, 90.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealOutput pm0 = (vq0 + ra * iq0) * iq0 + (vd0 + ra * id0) * id0 annotation(Placement(visible = true, transformation(origin = {160.6004, 66.3277}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110.0, 62.8385}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealOutput delta annotation(Placement(visible = true, transformation(origin = {161.0916, -52.0898}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110.0, -85.388}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealOutput w annotation(Placement(visible = true, transformation(origin = {160.1093, -96.8871}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110.0, -50.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealOutput v(start = v0) "Bus voltage magnitude" annotation(Placement(visible = true, transformation(origin = {160.1093, -96.8871}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110.0, 35.4026}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
          initial equation
            delta = delta0;
            w = 1;
          equation
            v = sqrt(p.vr ^ 2 + p.vi ^ 2);
            anglev = atan2(p.vi, p.vr);
            der(w) = (pm - pe - D * (w - 1)) / M;
            pe = (vq + ra * iq) * iq + (vd + ra * id) * id;
            der(delta) = Omegab * (w - 1);
            der(e1q) = ((-e1q) - (xd - x1d) * id + vf) / T1d0;
            der(e1d) = ((-e1d) + (xq - x1q - T2q0 / T1q0 * x1d / x1q * (xq - x1q)) * iq) / T1q0 "differential equations/";
            der(e2d) = ((-e2d) + e1d + (x1q - x1d + T2q0 / T1q0 * x1d / x1q * (xq - x1q)) * iq) / T2q0 "differential equations/";
            e1q = vq + ra * iq + x1d * id;
            e2d = vd + ra * id - x1q * iq "relation between voltages and currents/";
            [p.ir; p.ii] = -[sin(delta), cos(delta); -cos(delta), sin(delta)] * [id; iq];
            [p.vr; p.vi] = [sin(delta), cos(delta); -cos(delta), sin(delta)] * [vd; vq];
            P = vd * id + vq * iq;
            Q = vq * id - vd * iq "power injection P and Q at the network buses";
            annotation(Icon(coordinateSystem(extent = {{-100, -100}, {100, 100}}, preserveAspectRatio = false, initialScale = 0.1, grid = {10, 10}), graphics = {Rectangle(visible = true, fillColor = {255, 255, 255}, extent = {{-100.0, -100.0}, {100.0, 100.0}}), Ellipse(visible = true, fillColor = {255, 255, 255}, extent = {{-47.9318, -40.0}, {47.9318, 40.0}}), Text(visible = true, origin = {0.0, 66.9882}, fillPattern = FillPattern.Solid, extent = {{-53.1084, -16.9882}, {53.1084, 16.9882}}, fontName = "Arial", lineColor = {0, 0, 0}, textString = "Fifth Order (1)"), Text(visible = true, origin = {0.0, -68.0978}, fillPattern = FillPattern.Solid, extent = {{-57.2101, -15.0}, {57.2101, 15.0}}, textString = "%name", fontName = "Arial"), Line(visible = true, origin = {-0.7518, 1.1655}, points = {{-21.872, -8.8345}, {-6.9173, 8.8345}, {8.0374, -8.8345}, {20.7518, 8.8345}}), Text(visible = true, origin = {-83.6919, 46.7895}, fillPattern = FillPattern.Solid, extent = {{-9.6086, -11.4189}, {9.6086, 11.4189}}, textString = "Vf", fontName = "Arial"), Text(visible = true, origin = {-82.3761, -50.0}, fillPattern = FillPattern.Solid, extent = {{-9.6086, -11.4189}, {9.6086, 11.4189}}, textString = "Pm", fontName = "Arial"), Text(visible = true, origin = {74.4243, 90.0}, fillPattern = FillPattern.Solid, extent = {{-9.6086, -11.4189}, {9.6086, 11.4189}}, textString = "Vf0", fontName = "Arial"), Text(visible = true, origin = {77.1327, 61.4189}, fillPattern = FillPattern.Solid, extent = {{-9.6086, -11.4189}, {9.6086, 11.4189}}, textString = "Pm0", fontName = "Arial"), Text(visible = true, origin = {76.5998, -84.1959}, fillPattern = FillPattern.Solid, extent = {{-23.4002, -9.4693}, {23.4002, 9.4693}}, textString = "delta", fontName = "Arial"), Text(visible = true, origin = {80.0, -47.8152}, fillPattern = FillPattern.Solid, extent = {{-8.216, -26.1798}, {8.216, 26.1798}}, textString = "w", fontName = "Arial"), Text(visible = true, origin = {80.3914, 38.5811}, fillPattern = FillPattern.Solid, extent = {{-9.6086, -11.4189}, {9.6086, 11.4189}}, textString = "v", fontName = "Arial")}), Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5})));
          end Order5Type1_Inputs_Outputs;

          model Order5Type2
            PowerSystems.Connectors.PwPin p(vr(start = vr0), vi(start = vi0), ir(start = ir0), ii(start = ii0)) annotation(Placement(visible = true, transformation(origin = {2.2777, 10.4683}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110.0, -1.5036}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            constant Real pi = Modelica.Constants.pi;
            parameter Real Sn = 370 "Power rating, MVA";
            parameter Real SystemBase = 100;
            parameter Real Vn = 200000 "Nominal voltage";
            parameter Real Vbus = 200000 "Bus nominal voltage, change of base";
            parameter Real fn = 50 "frequency rating, Hz";
            parameter Real v0 = 1 "Power flow, node voltage";
            parameter Real anglev0 = 0 "Power flow, node angle";
            parameter Real p0 = 0.200012000627281 "Power flow, node active power";
            parameter Real q0 = 0.0518626935184656 "Power flow, node reactive power";
            parameter Real ra0 = 0.001 "armature resistance, p.u.";
            parameter Real xd0 = 1.9 "d-axis reactance, p.u.";
            parameter Real xq0 = 1.7 "q-axis reactance, p.u.";
            parameter Real x1d0 = 0.302 "d-axis transient reactance, p.u.";
            parameter Real x2d0 = 0.204 "d-axis sub-transient reactance, p.u.(only for V.2,VI,VIII)";
            parameter Real x2q0 = 0.3 "q-axis sub-transient reactance, p.u.(only for V.2,VI,VIII)";
            parameter Real T1d0 = 8 "transient time constant,s";
            parameter Real T1q0 = 0.8 "transient time constant,s";
            parameter Real T2d0 = 0.04 "transient time constant,s (only for V.2,VI,VIII)";
            parameter Real T2q0 = 0.02 "q-axis sub-transient time constant,s (only for V.1,V.2,VI,VIII)";
            parameter Real Taa = 0.002 "d-axis additional circuit leakage time constant,s";
            parameter Real M0 = 10 "Machanical starting time (2H), kWs/kVA";
            parameter Real D0 = 0 "Damping coefficient";
            parameter Real Kw = 0;
            parameter Real Kp = 0;
            parameter Real ra = ra0 * CoB "armature resistance, p.u.";
            parameter Real xd = xd0 * CoB "d-axis reactance, p.u.";
            parameter Real x1d = x1d0 * CoB "d-axis transient reactance, p.u.";
            parameter Real x2d = x2d0 * CoB "d-axis sub-transient reactance, p.u.(only for V.2,VI,VIII)";
            parameter Real xq = xq0 * CoB "q-axis reactance, p.u.";
            parameter Real x2q = x2q0 * CoB "q-axis sub-trasient reactance, p.u.(only for V.2,VI,VIII)";
            parameter Real M = M0 / CoB2 "Machanical starting time (2H), kWs/kVA";
            parameter Real D = D0 / CoB2 "Damping coefficient";
            parameter Real Omegab = 2 * pi * fn "Base freq in rad/s";
            parameter Real CoB = SystemBase * Vn / (Sn * Vbus);
            parameter Real CoB2 = SystemBase / Sn;
            parameter Real vr0 = v0 * cos(anglev0) "Initialitation";
            parameter Real vi0 = v0 * sin(anglev0) "Initialitation";
            parameter Real ir0 = (p0 * vr0 + q0 * vi0) / (vr0 ^ 2 + vi0 ^ 2) "Initialitation";
            parameter Real ii0 = (p0 * vi0 - q0 * vr0) / (vr0 ^ 2 + vi0 ^ 2) "Initialitation";
            parameter Real delta0 = atan2(vi0 + ra * ii0 + xq * ir0, vr0 + ra * ir0 - xq * ii0) "Initialitation";
            parameter Real vd0 = vr0 * cos(pi / 2 - delta0) - vi0 * sin(pi / 2 - delta0) "Initialitation";
            parameter Real vq0 = vr0 * sin(pi / 2 - delta0) + vi0 * cos(pi / 2 - delta0) "Initialitation";
            parameter Real id0 = ir0 * cos(pi / 2 - delta0) - ii0 * sin(pi / 2 - delta0) "Initialitation";
            parameter Real iq0 = ir0 * sin(pi / 2 - delta0) + ii0 * cos(pi / 2 - delta0) "Initialitation";
            parameter Real pm0 = (vq0 + ra * iq0) * iq0 + (vd0 + ra * id0) * id0 "Initialitation";
            parameter Real vf0 = (e1q0 + (xd - x1d - T2d0 / T1d0 * x2d / x1d * (xd - x1d)) * id0) / (1 - Taa / T1d0) "Initialitation";
            parameter Real e1q0 = vq0 + ra * iq0 + x1d * id0 "Initialitation";
            parameter Real e2q0 = vq0 + ra * iq0 + x2d * id0 "Initialitation";
            parameter Real e2d0 = vd0 + ra * id0 - x2q * iq0 "Initialitation";
            Real e1q(start = e1q0);
            Real e2q(start = e2q0);
            Real e2d(start = e2d0);
            Real deltaminusanglev = delta - anglev;
            Real delta "rotor angle index";
            Real w "machine speed, p.u.";
            Real v(start = v0) "Bus voltage magnitude";
            Real anglev(start = anglev0) " Bus voltage angle";
            Real pm(start = pm0) " mechanical power";
            Real vf(start = vf0) " field voltage";
            Real vd(start = vd0) "voltage direct axis";
            Real vq(start = vq0) "voltage quadrature axis";
            Real id(start = id0) "current direct axis";
            Real iq(start = iq0) "current quadrature axis";
            Real pe(start = pm0) "electric power";
            Real P;
            Real Q;
          initial equation
            delta = delta0;
            w = 1;
            der(e1q) = 0;
            der(e2q) = 0;
            der(e2d) = 0;
          algorithm
            vf := vf + Kw * (w - 1) - Kp * (P - p0);
          equation
            [p.ir; p.ii] = -[sin(delta), cos(delta); -cos(delta), sin(delta)] * [id; iq];
            [p.vr; p.vi] = [sin(delta), cos(delta); -cos(delta), sin(delta)] * [vd; vq];
            v = sqrt(p.vr ^ 2 + p.vi ^ 2);
            anglev = atan2(p.vi, p.vr) "transformation between rotor and stator reference frame";
            pm = pm0 "0=Pm0-Pm";
            der(w) = (pm - pe - D * (w - 1)) / M;
            der(delta) = Omegab * (w - 1);
            der(e1q) = ((-e1q) - (xd - x1d - T2d0 / T1d0 * x2d / x1d * (xd - x1d)) * id + (1 - Taa / T1d0) * vf) / T1d0;
            der(e2d) = ((-e2d) + (xq - x2q) * iq) / T2q0;
            der(e2q) = ((-e2q) + e1q - (x1d - x2d + T2d0 / T1d0 * x2d / x1d * (xd - x1d)) * id + Taa / T1d0 * vf) / T2d0 "differential equations";
            pe = (vq + ra * iq) * iq + (vd + ra * id) * id "electrical power";
            e2q = vq + ra * iq + x2d * id;
            e2d = vd + ra * id - x2q * iq "relation between voltages and currents";
            P = vd * id + vq * iq;
            Q = vq * id - vd * iq "power injection P and Q at the network buses";
            annotation(Icon(coordinateSystem(extent = {{-100, -100}, {100, 100}}, preserveAspectRatio = false, initialScale = 0.1, grid = {10, 10}), graphics = {Rectangle(visible = true, fillColor = {255, 255, 255}, extent = {{-100.0, -100.0}, {100.0, 100.0}}), Ellipse(visible = true, fillColor = {255, 255, 255}, extent = {{-47.9318, -40.0}, {47.9318, 40.0}}), Text(visible = true, origin = {0.0, 66.9882}, fillPattern = FillPattern.Solid, extent = {{-53.1084, -16.9882}, {53.1084, 16.9882}}, fontName = "Arial", lineColor = {0, 0, 0}, textString = "Fifth Order (2)"), Text(visible = true, origin = {0.0, -68.0978}, fillPattern = FillPattern.Solid, extent = {{-57.2101, -15.0}, {57.2101, 15.0}}, textString = "%name", fontName = "Arial"), Line(visible = true, origin = {-0.7518, 1.1655}, points = {{-21.872, -8.8345}, {-6.9173, 8.8345}, {8.0374, -8.8345}, {20.7518, 8.8345}})}), Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5})));
          end Order5Type2;

          model Order5Type2_Inputs_Outputs
            PowerSystems.Connectors.PwPin p(vr(start = vr0), vi(start = vi0), ir(start = ir0), ii(start = ii0)) annotation(Placement(visible = true, transformation(origin = {2.2777, 10.4683}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110.0, -1.5036}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            constant Real pi = Modelica.Constants.pi;
            parameter Real Sn = 370 "Power rating, MVA";
            parameter Real SystemBase = 100;
            parameter Real Vn = 200000 "Nominal voltage";
            parameter Real Vbus = 200000 "Bus nominal voltage, change of base";
            parameter Real CoB = SystemBase * Vn / (Sn * Vbus) "Change of Base";
            parameter Real CoB2 = SystemBase / Sn "Change of Base";
            parameter Real fn = 50 "frequency rating, Hz";
            parameter Real v0 = 1 "Power flow, node voltage";
            parameter Real anglev0 = 0 "Power flow, node angle";
            parameter Real p0 = 0.160352698692006 "Power flow, node active power";
            parameter Real q0 = 0.11859436505981 "Power flow, node reactive power";
            parameter Real ra0 = 0.001 "armature resistance, p.u.";
            parameter Real xd0 = 1.9 "d-axis reactance, p.u.";
            parameter Real xq0 = 1.7 "q-axis reactance, p.u.";
            parameter Real x1d0 = 0.302 "d-axis transient reactance, p.u.";
            parameter Real x2d0 = 0.204 "d-axis sub-transient reactance, p.u.(only for V.2,VI,VIII)";
            parameter Real x2q0 = 0.3 "q-axis sub-transient reactance, p.u.(only for V.2,VI,VIII)";
            parameter Real T1d0 = 8 "transient time constant,s";
            parameter Real T1q0 = 0.8 "transient time constant,s";
            parameter Real T2d0 = 0.04 "d-axis sub-transient time constant,s (only for V.2,VI,VIII)";
            parameter Real T2q0 = 0.02 "q-axis sub-transient time constant,s (only for V.1,V.2,VI,VIII)";
            parameter Real Taa = 0.002 "d-axis additional circuit leakage time constant,s";
            parameter Real M0 = 10 "Machanical starting time (2H), kWs/kVA";
            parameter Real D0 = 0 "Damping coefficient";
            parameter Real Kw = 0;
            parameter Real Kp = 0;
            parameter Real ra = ra0 * CoB "armature resistance, p.u.";
            parameter Real xd = xd0 * CoB "d-axis reactance, p.u.";
            parameter Real x1d = x1d0 * CoB "d-axis transient reactance, p.u.";
            parameter Real x2d = x2d0 * CoB "d-axis sub-transient reactance, p.u.(only for V.2,VI,VIII)";
            parameter Real xq = xq0 * CoB "q-axis reactance, p.u.";
            parameter Real x2q = x2q0 * CoB "q-axis sub-trasient reactance, p.u.(only for V.2,VI,VIII)";
            parameter Real M = M0 / CoB2 "Machanical starting time (2H), kWs/kVA";
            parameter Real D = D0 / CoB2 "Damping coefficient";
            parameter Real Omegab = 2 * pi * fn "Base freq in rad/s";
            parameter Real vr0 = v0 * cos(anglev0) "Initialitation";
            parameter Real vi0 = v0 * sin(anglev0) "Initialitation";
            parameter Real ir0 = (p0 * vr0 + q0 * vi0) / (vr0 ^ 2 + vi0 ^ 2) "Initialitation";
            parameter Real ii0 = (p0 * vi0 - q0 * vr0) / (vr0 ^ 2 + vi0 ^ 2) "Initialitation";
            parameter Real delta0 = atan2(vi0 + ra * ii0 + xq * ir0, vr0 + ra * ir0 - xq * ii0) "Initialitation";
            parameter Real vd0 = vr0 * cos(pi / 2 - delta0) - vi0 * sin(pi / 2 - delta0) "Initialitation";
            parameter Real vq0 = vr0 * sin(pi / 2 - delta0) + vi0 * cos(pi / 2 - delta0) "Initialitation";
            parameter Real id0 = ir0 * cos(pi / 2 - delta0) - ii0 * sin(pi / 2 - delta0) "Initialitation";
            parameter Real iq0 = ir0 * sin(pi / 2 - delta0) + ii0 * cos(pi / 2 - delta0) "Initialitation";
            parameter Real pm00 = (vq0 + ra * iq0) * iq0 + (vd0 + ra * id0) * id0 "Initialitation";
            //parameter Real vf00 = e1q0 + (xd - x1d) * id0 "Initialitation";
            parameter Real vf00 = (e2q0 - e1q0 + (x1d - x2d + T2d0 / T1d0 * x2d / x1d * (xd - x1d)) * id0) * T1d0 / Taa;
            //parameter Real e1q0 = vq0 + ra * iq0 + x1d * id0 "Initialitation";
            parameter Real e1q0 = (-(xd - x1d - T2d0 / T1d0 * x2d / x1d * (xd - x1d)) * id0) + (1 - Taa / T1d0) * vf00;
            parameter Real e2q0 = vq0 + ra * iq0 + x2d * id0 "Initialitation";
            parameter Real e2d0 = vd0 + ra * id0 - x2q * iq0 "Initialitation";
            Real e1q(start = e1q0);
            Real e2q(start = e2q0);
            Real e2d(start = e2d0);
            Real deltaminusanglev = delta - anglev;
            Real anglev(start = anglev0) " Bus voltage angle";
            Real vd(start = vd0) "voltage direct axis";
            Real vq(start = vq0) "voltage quadrature axis";
            Real id(start = id0) "current direct axis";
            Real iq(start = iq0) "current quadrature axis";
            Real pe(start = pm00) "electric power";
            Real P;
            Real Q;
            Modelica.Blocks.Interfaces.RealInput vf(start = vf00) annotation(Placement(visible = true, transformation(origin = {-159.127, 67.3695}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0), iconTransformation(origin = {-120.0, 56.852}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealInput pm(start = pm00) annotation(Placement(visible = true, transformation(origin = {-164.0384, -42.7137}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0), iconTransformation(origin = {-120.0, -40.0}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealOutput vf0 = e1q0 + (xd - x1d) * id0 annotation(Placement(visible = true, transformation(origin = {159.127, 97.5816}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110.0, 90.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealOutput pm0 = (vq0 + ra * iq0) * iq0 + (vd0 + ra * id0) * id0 annotation(Placement(visible = true, transformation(origin = {160.6004, 66.3277}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110.0, 62.8385}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealOutput delta annotation(Placement(visible = true, transformation(origin = {161.0916, -52.0898}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110.0, -85.388}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealOutput w annotation(Placement(visible = true, transformation(origin = {160.1093, -96.8871}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110.0, -50.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealOutput v(start = v0) "Bus voltage magnitude" annotation(Placement(visible = true, transformation(origin = {160.1093, -96.8871}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110.0, 35.4026}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
          initial equation
            delta = delta0;
            w = 1;
          equation
            v = sqrt(p.vr ^ 2 + p.vi ^ 2);
            anglev = atan2(p.vi, p.vr);
            der(w) = (pm - pe - D * (w - 1)) / M;
            pe = (vq + ra * iq) * iq + (vd + ra * id) * id;
            der(delta) = Omegab * (w - 1);
            der(e1q) = ((-e1q) - (xd - x1d - T2d0 / T1d0 * x2d / x1d * (xd - x1d)) * id + (1 - Taa / T1d0) * vf) / T1d0;
            der(e2d) = ((-e2d) + (xq - x2q) * iq) / T2q0;
            der(e2q) = ((-e2q) + e1q - (x1d - x2d + T2d0 / T1d0 * x2d / x1d * (xd - x1d)) * id + Taa / T1d0 * vf) / T2d0 "differential equations";
            e2q = vq + ra * iq + x2d * id;
            e2d = vd + ra * id - x2q * iq "relation between voltages and currents";
            [p.ir; p.ii] = -[sin(delta), cos(delta); -cos(delta), sin(delta)] * [id; iq];
            [p.vr; p.vi] = [sin(delta), cos(delta); -cos(delta), sin(delta)] * [vd; vq];
            P = vd * id + vq * iq;
            Q = vq * id - vd * iq "power injection P and Q at the network buses";
            annotation(Icon(coordinateSystem(extent = {{-100, -100}, {100, 100}}, preserveAspectRatio = false, initialScale = 0.1, grid = {10, 10}), graphics = {Rectangle(visible = true, fillColor = {255, 255, 255}, extent = {{-100.0, -100.0}, {100.0, 100.0}}), Ellipse(visible = true, fillColor = {255, 255, 255}, extent = {{-47.9318, -40.0}, {47.9318, 40.0}}), Text(visible = true, origin = {0.0, 66.9882}, fillPattern = FillPattern.Solid, extent = {{-53.1084, -16.9882}, {53.1084, 16.9882}}, fontName = "Arial", lineColor = {0, 0, 0}, textString = "Fifth Order (2)"), Text(visible = true, origin = {0.0, -68.0978}, fillPattern = FillPattern.Solid, extent = {{-57.2101, -15.0}, {57.2101, 15.0}}, textString = "%name", fontName = "Arial"), Line(visible = true, origin = {-0.7518, 1.1655}, points = {{-21.872, -8.8345}, {-6.9173, 8.8345}, {8.0374, -8.8345}, {20.7518, 8.8345}}), Text(visible = true, origin = {-83.6919, 46.7895}, fillPattern = FillPattern.Solid, extent = {{-9.6086, -11.4189}, {9.6086, 11.4189}}, textString = "Vf", fontName = "Arial"), Text(visible = true, origin = {-82.3761, -50.0}, fillPattern = FillPattern.Solid, extent = {{-9.6086, -11.4189}, {9.6086, 11.4189}}, textString = "Pm", fontName = "Arial"), Text(visible = true, origin = {74.4243, 90.0}, fillPattern = FillPattern.Solid, extent = {{-9.6086, -11.4189}, {9.6086, 11.4189}}, textString = "Vf0", fontName = "Arial"), Text(visible = true, origin = {77.1327, 61.4189}, fillPattern = FillPattern.Solid, extent = {{-9.6086, -11.4189}, {9.6086, 11.4189}}, textString = "Pm0", fontName = "Arial"), Text(visible = true, origin = {76.5998, -84.1959}, fillPattern = FillPattern.Solid, extent = {{-23.4002, -9.4693}, {23.4002, 9.4693}}, textString = "delta", fontName = "Arial"), Text(visible = true, origin = {80.0, -47.8152}, fillPattern = FillPattern.Solid, extent = {{-8.216, -26.1798}, {8.216, 26.1798}}, textString = "w", fontName = "Arial"), Text(visible = true, origin = {80.3914, 38.5811}, fillPattern = FillPattern.Solid, extent = {{-9.6086, -11.4189}, {9.6086, 11.4189}}, textString = "v", fontName = "Arial")}), Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5})));
          end Order5Type2_Inputs_Outputs;
        end FifthOrder;

        package SixthOrder
          model Order6
            PowerSystems.Connectors.PwPin p(vr(start = vr0), vi(start = vi0), ir(start = ir0), ii(start = ii0)) annotation(Placement(visible = true, transformation(origin = {2.2777, 10.4683}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110.0, -1.5036}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            constant Real pi = Modelica.Constants.pi;
            parameter Real Sn = 370 "Power rating, MVA";
            parameter Real SystemBase = 100;
            parameter Real Vn = 200000 "Nominal voltage";
            parameter Real Vbus = 200000 "Bus nominal voltage, change of base";
            parameter Real fn = 50 "frequency rating, Hz";
            parameter Real v0 = 1 "Power flow, node voltage";
            parameter Real anglev0 = 0 "Power flow, node angle";
            parameter Real p0 = 0.200012000627281 "Power flow, node active power";
            parameter Real q0 = 0.0518626935184656 "Power flow, node reactive power";
            parameter Real ra0 = 0.001 "armature resistance, p.u.";
            parameter Real xd0 = 1.9 "d-axis reactance, p.u.";
            parameter Real xq0 = 1.7 "q-axis reactance, p.u.";
            parameter Real x1d0 = 0.302 "d-axis transient reactance, p.u.";
            parameter Real x1q0 = 0.5 "q-axis transient reactance, p.u.";
            parameter Real x2d0 = 0.204 "d-axis sub-transient reactance, p.u.(only for V.2,VI,VIII)";
            parameter Real x2q0 = 0.3 "q-axis sub-transient reactance, p.u.(only for V.2,VI,VIII)";
            parameter Real T1d0 = 8 "transient time constant,s";
            parameter Real T1q0 = 0.8 "transient time constant,s";
            parameter Real T2d0 = 0.04 "transient time constant,s (only for V.2,VI,VIII)";
            parameter Real T2q0 = 0.02 "q-axis sub-transient time constant,s (only for V.1,V.2,VI,VIII)";
            parameter Real Taa = 0.002 "d-axis additional circuit leakage time constant,s";
            parameter Real M0 = 10 "Machanical starting time (2H), kWs/kVA";
            parameter Real D0 = 0 "Damping coefficient";
            parameter Real Kw = 0;
            parameter Real Kp = 0;
            parameter Real ra = ra0 * CoB "armature resistance, p.u.";
            parameter Real xd = xd0 * CoB "d-axis reactance, p.u.";
            parameter Real x1d = x1d0 * CoB "d-axis transient reactance, p.u.";
            parameter Real x2d = x2d0 * CoB "d-axis sub-transient reactance, p.u.(only for V.2,VI,VIII)";
            parameter Real xq = xq0 * CoB "q-axis reactance, p.u.";
            parameter Real x1q = x1q0 * CoB "d-axis transient reactance, p.u.";
            parameter Real x2q = x2q0 * CoB "q-axis sub-trasient reactance, p.u.(only for V.2,VI,VIII)";
            parameter Real M = M0 / CoB2 "Machanical starting time (2H), kWs/kVA";
            parameter Real D = D0 / CoB2 "Damping coefficient";
            parameter Real Omegab = 2 * pi * fn "Base freq in rad/s";
            parameter Real CoB = SystemBase * Vn / (Sn * Vbus);
            parameter Real CoB2 = SystemBase / Sn;
            parameter Real vr0 = v0 * cos(anglev0) "Initialitation";
            parameter Real vi0 = v0 * sin(anglev0) "Initialitation";
            parameter Real ir0 = (p0 * vr0 + q0 * vi0) / (vr0 ^ 2 + vi0 ^ 2) "Initialitation";
            parameter Real ii0 = (p0 * vi0 - q0 * vr0) / (vr0 ^ 2 + vi0 ^ 2) "Initialitation";
            parameter Real delta0 = atan2(vi0 + ra * ii0 + xq * ir0, vr0 + ra * ir0 - xq * ii0) "Initialitation";
            parameter Real vd0 = vr0 * cos(pi / 2 - delta0) - vi0 * sin(pi / 2 - delta0) "Initialitation";
            parameter Real vq0 = vr0 * sin(pi / 2 - delta0) + vi0 * cos(pi / 2 - delta0) "Initialitation";
            parameter Real id0 = ir0 * cos(pi / 2 - delta0) - ii0 * sin(pi / 2 - delta0) "Initialitation";
            parameter Real iq0 = ir0 * sin(pi / 2 - delta0) + ii0 * cos(pi / 2 - delta0) "Initialitation";
            parameter Real pm0 = (vq0 + ra * iq0) * iq0 + (vd0 + ra * id0) * id0 "Initialitation";
            parameter Real vf0 = (e1q0 + (xd - x1d - T2d0 / T1d0 * x2d / x1d * (xd - x1d)) * id0) / (1 - Taa / T1d0) "Initialitation";
            parameter Real e1q0 = vq0 + ra * iq0 + x1d * id0 "Initialitation";
            parameter Real e1d0 = vd0 + ra * id0 - x1q * iq0 "Initialitation";
            parameter Real e2q0 = vq0 + ra * iq0 + x2d * id0 "Initialitation";
            parameter Real e2d0 = vd0 + ra * id0 - x2q * iq0 "Initialitation";
            Real e1q(start = e1q0);
            Real e1d(start = e1d0);
            Real e2q(start = e2q0);
            Real e2d(start = e2d0);
            Real deltaminusanglev = delta - anglev;
            Real delta "rotor angle index";
            Real w "machine speed, p.u.";
            Real v(start = v0) "Bus voltage magnitude";
            Real anglev(start = anglev0) " Bus voltage angle";
            Real pm(start = pm0) " mechanical power";
            Real vf(start = vf0) " field voltage";
            Real vd(start = vd0) "voltage direct axis";
            Real vq(start = vq0) "voltage quadrature axis";
            Real id(start = id0) "current direct axis";
            Real iq(start = iq0) "current quadrature axis";
            Real pe(start = pm0) "electric power";
            Real P;
            Real Q;
          initial equation
            delta = delta0;
            w = 1;
            der(e1q) = 0;
            der(e1d) = 0;
            der(e2q) = 0;
            der(e2d) = 0;
          algorithm
            vf := vf + Kw * (w - 1) - Kp * (P - p0);
          equation
            [p.ir; p.ii] = -[sin(delta), cos(delta); -cos(delta), sin(delta)] * [id; iq];
            [p.vr; p.vi] = [sin(delta), cos(delta); -cos(delta), sin(delta)] * [vd; vq];
            v = sqrt(p.vr ^ 2 + p.vi ^ 2);
            anglev = atan2(p.vi, p.vr) "transformation between rotor and stator reference frame";
            pm = pm0 "0=Pm0-Pm";
            pe = (vq + ra * iq) * iq + (vd + ra * id) * id "electrical power";
            der(w) = (pm - pe - D * (w - 1)) / M;
            der(delta) = Omegab * (w - 1);
            der(e1q) = ((-e1q) - (xd - x1d - T2d0 / T1d0 * x2d / x1d * (xd - x1d)) * id + (1 - Taa / T1d0) * vf) / T1d0;
            der(e1d) = ((-e1d) + (xq - x1q - T2q0 / T1q0 * x2q / x1q * (xq - x1q)) * iq) / T1q0;
            der(e2d) = ((-e2d) + e1d + (x1q - x2q + T2q0 / T1q0 * x2q / x1q * (xq - x1q)) * iq) / T2q0;
            der(e2q) = ((-e2q) + e1q - (x1d - x2d + T2d0 / T1d0 * x2d / x1d * (xd - x1d)) * id + Taa / T1d0 * vf) / T2d0;
            e2q = vq + ra * iq + x2d * id;
            e2d = vd + ra * id - x2q * iq;
            P = vd * id + vq * iq;
            Q = vq * id - vd * iq "power injection P and Q at the network buses";
            annotation(Icon(coordinateSystem(extent = {{-100, -100}, {100, 100}}, preserveAspectRatio = false, initialScale = 0.1, grid = {10, 10}), graphics = {Rectangle(visible = true, fillColor = {255, 255, 255}, extent = {{-100.0, -100.0}, {100.0, 100.0}}), Ellipse(visible = true, fillColor = {255, 255, 255}, extent = {{-47.9318, -40.0}, {47.9318, 40.0}}), Text(visible = true, origin = {0.0, 66.9882}, fillPattern = FillPattern.Solid, extent = {{-53.1084, -16.9882}, {53.1084, 16.9882}}, fontName = "Arial", lineColor = {0, 0, 0}, textString = "Sixth Order"), Text(visible = true, origin = {0.0, -68.0978}, fillPattern = FillPattern.Solid, extent = {{-57.2101, -15.0}, {57.2101, 15.0}}, textString = "%name", fontName = "Arial"), Line(visible = true, origin = {-0.7518, 1.1655}, points = {{-21.872, -8.8345}, {-6.9173, 8.8345}, {8.0374, -8.8345}, {20.7518, 8.8345}})}), Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5})));
          end Order6;

          model Order6Type2_Inputs_Outputs_pq
            constant Real pi = Modelica.Constants.pi;
            parameter Real Sn = 370 "Power rating, MVA";
            parameter Real SystemBase = 100;
            parameter Real Vn = 200000 "Nominal voltage";
            parameter Real Vbus = 200000 "Bus nominal voltage, change of base";
            parameter Real CoB = SystemBase * Vn ^ 2 / (Sn * Vbus ^ 2) "Change of Base";
            parameter Real CoB2 = SystemBase / Sn "Change of Base";
            parameter Real fn = 50 "frequency rating, Hz";
            parameter Real v0 = 1 "Power flow, node voltage";
            parameter Real anglev0 = 0 "Power flow, node angle";
            parameter Real p0 = 0.160352698692006 "Power flow, node active power";
            parameter Real q0 = 0.11859436505981 "Power flow, node reactive power";
            parameter Real ra0 = 0.001 "armature resistance, p.u.";
            parameter Real xd0 = 1.9 "d-axis reactance, p.u.";
            parameter Real xq0 = 1.7 "q-axis reactance, p.u.";
            parameter Real x1d0 = 0.302 "d-axis transient reactance, p.u.";
            parameter Real x1q0 = 0.5 "q-axis transient reactance, p.u.";
            parameter Real x2d0 = 0.204 "d-axis sub-transient reactance, p.u.(only for V.2,VI,VIII)";
            parameter Real x2q0 = 0.3 "q-axis sub-transient reactance, p.u.(only for V.2,VI,VIII)";
            parameter Real T1d0 = 8 "transient time constant,s";
            parameter Real T1q0 = 0.8 "transient time constant,s";
            parameter Real T2d0 = 0.04 "d-axis sub-transient time constant,s (only for V.2,VI,VIII)";
            parameter Real T2q0 = 0.02 "q-axis sub-transient time constant,s (only for V.1,V.2,VI,VIII)";
            parameter Real Taa = 0.002 "d-axis additional circuit leakage time constant,s";
            parameter Real M0 = 10 "Machanical starting time (2H), kWs/kVA";
            parameter Real D0 = 0 "Damping coefficient";
            parameter Real Kw = 0;
            parameter Real Kp = 0;
            parameter Real ra = ra0 * CoB "armature resistance, p.u.";
            parameter Real xd = xd0 * CoB "d-axis reactance, p.u.";
            parameter Real x1d = x1d0 * CoB "d-axis transient reactance, p.u.";
            parameter Real x2d = x2d0 * CoB "d-axis sub-transient reactance, p.u.(only for V.2,VI,VIII)";
            parameter Real xq = xq0 * CoB "q-axis reactance, p.u.";
            parameter Real x1q = x1q0 * CoB "q-axis reactance, p.u.";
            parameter Real x2q = x2q0 * CoB "q-axis sub-trasient reactance, p.u.(only for V.2,VI,VIII)";
            parameter Real M = M0 / CoB2 "Machanical starting time (2H), kWs/kVA";
            parameter Real D = D0 / CoB2 "Damping coefficient";
            parameter Real Omegab = 2 * pi * fn "Base freq in rad/s";
            parameter Real vr0 = v0 * cos(anglev0) "Initialitation";
            parameter Real vi0 = v0 * sin(anglev0) "Initialitation";
            parameter Real ir0 = (p0 * vr0 + q0 * vi0) / (vr0 ^ 2 + vi0 ^ 2) "Initialitation";
            parameter Real ii0 = (p0 * vi0 - q0 * vr0) / (vr0 ^ 2 + vi0 ^ 2) "Initialitation";
            parameter Real delta0 = atan2(vi0 + ra * ii0 + xq * ir0, vr0 + ra * ir0 - xq * ii0) "Initialitation";
            parameter Real vd0 = vr0 * cos(pi / 2 - delta0) - vi0 * sin(pi / 2 - delta0) "Initialitation";
            parameter Real vq0 = vr0 * sin(pi / 2 - delta0) + vi0 * cos(pi / 2 - delta0) "Initialitation";
            parameter Real id0 = ir0 * cos(pi / 2 - delta0) - ii0 * sin(pi / 2 - delta0) "Initialitation";
            parameter Real iq0 = ir0 * sin(pi / 2 - delta0) + ii0 * cos(pi / 2 - delta0) "Initialitation";
            parameter Real pm00 = (vq0 + ra * iq0) * iq0 + (vd0 + ra * id0) * id0 "Initialitation";
            parameter Real P0 = vd0 * id0 + vq0 * iq0 "Initialitation";
            parameter Real vf00 = e1q0 + (xd - x1d) * id0 "Initialitation";
            parameter Real e1q0 = vq0 + ra * iq0 + x1d * id0 "Initialitation";
            parameter Real e1d0 = vd0 + ra * id0 - x1q * iq0 "Initialitation";
            parameter Real e2q0 = vq0 + ra * iq0 + x2d * id0 "Initialitation";
            parameter Real e2d0 = vd0 + ra * id0 - x2q * iq0 "Initialitation";
            Real e1q(start = e1q0);
            Real e1d(start = e1d0);
            Real e2q(start = e2q0);
            Real e2d(start = e2d0);
            Real delta;
            Real deltaminusanglev = delta - anglev;
            Real anglev(start = anglev0) " Bus voltage angle";
            Real vd(start = vd0) "voltage direct axis";
            Real vq(start = vq0) "voltage quadrature axis";
            Real id(start = id0) "current direct axis";
            Real iq(start = iq0) "current quadrature axis";
            Real pe(start = pm00) "electric power";
            Modelica.Blocks.Interfaces.RealInput vf(start = vf00) annotation(Placement(visible = true, transformation(origin = {-129.127, 62.3695}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0), iconTransformation(origin = {-120.0, 56.852}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealInput pm(start = pm00) annotation(Placement(visible = true, transformation(origin = {-134.038, -12.7137}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0), iconTransformation(origin = {-120.0, -40.0}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealOutput vf0 = e1q0 + (xd - x1d) * id0 annotation(Placement(visible = true, transformation(origin = {124.127, 87.5816}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110.0, 90.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealOutput pm0 = (vq0 + ra * iq0) * iq0 + (vd0 + ra * id0) * id0 annotation(Placement(visible = true, transformation(origin = {125.6, 66.3277}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110, 60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealOutput w annotation(Placement(visible = true, transformation(origin = {120.109, -81.8871}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110, -30}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealOutput v(start = v0) "Bus voltage magnitude" annotation(Placement(visible = true, transformation(origin = {120.109, -61.8871}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110, 35.4026}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            PowerSystems.Connectors.PwPin p(vr(start = vr0), vi(start = vi0), ir(start = ir0), ii(start = ii0)) annotation(Placement(visible = true, transformation(origin = {2.2777, 5.4683}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110.0, -1.5036}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealOutput P annotation(Placement(visible = true, transformation(origin = {125.6, 46.3277}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110, -57.1615}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealOutput Q annotation(Placement(visible = true, transformation(origin = {125.6, 26.3277}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110, -87.1615}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
          initial equation
            delta = delta0;
            w = 1;
          equation
            v = sqrt(p.vr ^ 2 + p.vi ^ 2);
            anglev = atan2(p.vi, p.vr);
            der(w) = (pm - pe - D * (w - 1)) / M;
            pe = (vq + ra * iq) * iq + (vd + ra * id) * id "electrical power";
            der(delta) = Omegab * (w - 1);
            der(e1q) = ((-e1q) - (xd - x1d - T2d0 / T1d0 * x2d / x1d * (xd - x1d)) * id + (1 - Taa / T1d0) * vf) / T1d0;
            der(e1d) = ((-e1d) + (xq - x1q - T2q0 / T1q0 * x2q / x1q * (xq - x1q)) * iq) / T1q0;
            der(e2d) = ((-e2d) + (xq - x2q) * iq) / T2q0;
            der(e2q) = ((-e2q) + e1q - (x1d - x2d + T2d0 / T1d0 * x2d / x1d * (xd - x1d)) * id + Taa / T1d0 * vf) / T2d0 "differential equations";
            e2q = vq + ra * iq + x2d * id;
            e2d = vd + ra * id - x2q * iq;
            [p.ir; p.ii] = -[sin(delta), cos(delta); -cos(delta), sin(delta)] * [id; iq];
            [p.vr; p.vi] = [sin(delta), cos(delta); -cos(delta), sin(delta)] * [vd; vq];
            P = vd * id + vq * iq;
            Q = vq * id - vd * iq "power injection P and Q at the network buses";
            annotation(Icon(coordinateSystem(extent = {{-100, -100}, {100, 100}}, preserveAspectRatio = false, initialScale = 0.1, grid = {10, 10}), graphics = {Rectangle(visible = true, fillColor = {255, 255, 255}, extent = {{-100.0, -100.0}, {100.0, 100.0}}), Ellipse(visible = true, fillColor = {255, 255, 255}, extent = {{-47.9318, -40.0}, {47.9318, 40.0}}), Text(visible = true, origin = {0.0, 66.9882}, fillPattern = FillPattern.Solid, extent = {{-53.1084, -16.9882}, {53.1084, 16.9882}}, fontName = "Arial", lineColor = {0, 0, 0}, textString = "Sixth Order"), Text(visible = true, origin = {0.0, -68.0978}, fillPattern = FillPattern.Solid, extent = {{-57.2101, -15.0}, {57.2101, 15.0}}, textString = "%name", fontName = "Arial"), Line(visible = true, origin = {-0.7518, 1.1655}, points = {{-21.872, -8.8345}, {-6.9173, 8.8345}, {8.0374, -8.8345}, {20.7518, 8.8345}}), Text(visible = true, origin = {-83.6919, 46.7895}, fillPattern = FillPattern.Solid, extent = {{-9.6086, -11.4189}, {9.6086, 11.4189}}, textString = "Vf", fontName = "Arial"), Text(visible = true, origin = {-82.3761, -50.0}, fillPattern = FillPattern.Solid, extent = {{-9.6086, -11.4189}, {9.6086, 11.4189}}, textString = "Pm", fontName = "Arial"), Text(visible = true, origin = {74.4243, 90.0}, fillPattern = FillPattern.Solid, extent = {{-9.6086, -11.4189}, {9.6086, 11.4189}}, textString = "Vf0", fontName = "Arial"), Text(visible = true, origin = {77.1327, 61.4189}, fillPattern = FillPattern.Solid, extent = {{-9.6086, -11.4189}, {9.6086, 11.4189}}, textString = "Pm0", fontName = "Arial"), Text(visible = true, origin = {80, -27.8152}, fillPattern = FillPattern.Solid, extent = {{-8.216, -26.1798}, {8.216, 26.1798}}, textString = "w", fontName = "Arial"), Text(visible = true, origin = {80.3914, 38.5811}, fillPattern = FillPattern.Solid, extent = {{-9.6086, -11.4189}, {9.6086, 11.4189}}, textString = "v", fontName = "Arial"), Text(origin = {85.892, -56.9975}, fillPattern = FillPattern.Solid, extent = {{-4.108, -16.9975}, {4.108, 16.9975}}, fontName = "Arial", textString = "P", lineColor = {0, 0, 0}), Text(origin = {85.892, -81.9975}, fillPattern = FillPattern.Solid, extent = {{-4.108, -21.9975}, {4.108, 21.9975}}, fontName = "Arial", textString = "Q", lineColor = {0, 0, 0})}), Diagram(coordinateSystem(extent = {{-148.5, -105}, {148.5, 105}}, preserveAspectRatio = false, initialScale = 0.1, grid = {5, 5}), graphics));
          end Order6Type2_Inputs_Outputs_pq;

          model Order6Type2_Inputs_Outputs_WithVNL
            constant Real pi = Modelica.Constants.pi;
            parameter Real Sn = 370 "Power rating, MVA";
            parameter Real SystemBase = 100;
            parameter Real Vn = 200000 "Nominal voltage";
            parameter Real Vbus = 200000 "Bus nominal voltage, change of base";
            parameter Real CoB = SystemBase * Vn ^ 2 / (Sn * Vbus ^ 2) "Change of Base";
            parameter Real CoB2 = SystemBase / Sn "Change of Base";
            parameter Real fn = 50 "frequency rating, Hz";
            parameter Real v0 = 1 "Power flow, node voltage";
            parameter Real anglev0 = 0 "Power flow, node angle";
            parameter Real p0 = 0.200012000627281 "Power flow, node active power";
            parameter Real q0 = 0.0518626935184656 "Power flow, node reactive power";
            parameter Real ra0 = 0.001 "armature resistance, p.u.";
            parameter Real xd0 = 1.9 "d-axis reactance, p.u.";
            parameter Real xq0 = 1.7 "q-axis reactance, p.u.";
            parameter Real x1d0 = 0.302 "d-axis transient reactance, p.u.";
            parameter Real x1q0 = 0.5 "q-axis transient reactance, p.u.";
            parameter Real x2d0 = 0.204 "d-axis sub-transient reactance, p.u.(only for V.2,VI,VIII)";
            parameter Real x2q0 = 0.3 "q-axis sub-transient reactance, p.u.(only for V.2,VI,VIII)";
            parameter Real xl = 0.15 "unsaturated leakage reactance in both axes, p.u.";
            parameter Real T1d0 = 8 "transient time constant,s";
            parameter Real T1q0 = 0.8 "transient time constant,s";
            parameter Real T2d0 = 0.04 "d-axis sub-transient time constant,s (only for V.2,VI,VIII)";
            parameter Real T2q0 = 0.02 "q-axis sub-transient time constant,s (only for V.1,V.2,VI,VIII)";
            parameter Real Taa = 0.002 "d-axis additional circuit leakage time constant,s";
            parameter Real M0 = 10 "Machanical starting time (2H), kWs/kVA";
            parameter Real D0 = 0 "Damping coefficient";
            parameter Real Kw = 0;
            parameter Real Kp = 0;
            parameter Real ra = ra0 * CoB "armature resistance, p.u.";
            parameter Real xd = xd0 * CoB "d-axis reactance, p.u.";
            parameter Real x1d = x1d0 * CoB "d-axis transient reactance, p.u.";
            parameter Real x2d = x2d0 * CoB "d-axis sub-transient reactance, p.u.(only for V.2,VI,VIII)";
            parameter Real xq = xq0 * CoB "q-axis reactance, p.u.";
            parameter Real x1q = x1q0 * CoB "q-axis reactance, p.u.";
            parameter Real x2q = x2q0 * CoB "q-axis sub-trasient reactance, p.u.(only for V.2,VI,VIII)";
            parameter Real M = M0 / CoB2 "Machanical starting time (2H), kWs/kVA";
            parameter Real xad0 = xd0 - x1d0;
            parameter Real D = D0 / CoB2 "Damping coefficient";
            parameter Real Omegab = 2 * pi * fn "Base freq in rad/s";
            parameter Real vr0 = v0 * cos(anglev0) "Initialitation";
            parameter Real vi0 = v0 * sin(anglev0) "Initialitation";
            parameter Real ir0 = (p0 * vr0 + q0 * vi0) / (vr0 ^ 2 + vi0 ^ 2) "Initialitation";
            parameter Real ii0 = (p0 * vi0 - q0 * vr0) / (vr0 ^ 2 + vi0 ^ 2) "Initialitation";
            parameter Real delta0 = atan2(vi0 + ra * ii0 + xq * ir0, vr0 + ra * ir0 - xq * ii0) "Initialitation";
            parameter Real vd0 = vr0 * cos(pi / 2 - delta0) - vi0 * sin(pi / 2 - delta0) "Initialitation";
            parameter Real vq0 = vr0 * sin(pi / 2 - delta0) + vi0 * cos(pi / 2 - delta0) "Initialitation";
            parameter Real id0 = ir0 * cos(pi / 2 - delta0) - ii0 * sin(pi / 2 - delta0) "Initialitation";
            parameter Real iq0 = ir0 * sin(pi / 2 - delta0) + ii0 * cos(pi / 2 - delta0) "Initialitation";
            parameter Real pm00 = (vq0 + ra * iq0) * iq0 + (vd0 + ra * id0) * id0 "Initialitation";
            parameter Real vf00 = (e1q0 + (xd - x1d - T2d0 / T1d0 * x2d / x1d * (xd - x1d)) * id0) / (1 - Taa / T1d0) "Initialitation";
            parameter Real e1q0 = vq0 + ra * iq0 + x1d * id0 "Initialitation";
            parameter Real e1d0 = vd0 + ra * id0 - x1q * iq0 "Initialitation";
            parameter Real e2q0 = vq0 + ra * iq0 + x2d * id0 "Initialitation";
            parameter Real e2d0 = vd0 + ra * id0 - x2q * iq0 "Initialitation";
            parameter Real m = 0.03;
            parameter Real n = 0.1;
            parameter Real Se0 = (1 + m * e1q0 ^ n) * e1q0 "Initialitation";
            parameter Real if00 = Se0 / xad0 "Initialitation";
            Real Se;
            Real e1q(start = e1q0);
            Real e1d(start = e1d0);
            Real e2q(start = e2q0);
            Real e2d(start = e2d0);
            Real deltaminusanglev = delta - anglev;
            Real anglev(start = anglev0) " Bus voltage angle";
            Real vd(start = vd0) "voltage direct axis";
            Real vq(start = vq0) "voltage quadrature axis";
            Real id(start = id0) "current direct axis";
            Real iq(start = iq0) "current quadrature axis";
            Real P;
            Real Q;
            Modelica.Blocks.Interfaces.RealInput vf(start = vf00) annotation(Placement(visible = true, transformation(origin = {-119.127, 67.3695}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0), iconTransformation(origin = {-120.0, 56.852}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealInput pm(start = pm00) annotation(Placement(visible = true, transformation(origin = {-119.038, -42.7137}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0), iconTransformation(origin = {-120.0, -40.0}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealOutput vf0 = (e1q0 + (xd - x1d - T2d0 / T1d0 * x2d / x1d * (xd - x1d)) * id0) / (1 - Taa / T1d0) annotation(Placement(visible = true, transformation(origin = {119.127, 77.5816}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110.0, 90.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealOutput pm0 = (vq0 + ra * iq0) * iq0 + (vd0 + ra * id0) * id0 annotation(Placement(visible = true, transformation(origin = {100.6, 11.3277}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110.0, 62.8385}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealOutput delta annotation(Placement(visible = true, transformation(origin = {101.092, -47.0898}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110.0, -85.388}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealOutput w annotation(Placement(visible = true, transformation(origin = {135.109, -86.8871}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110.0, -50.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealOutput v(start = v0) "Bus voltage magnitude" annotation(Placement(visible = true, transformation(origin = {115.109, -76.8871}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110.0, 35.4026}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            PowerSystems.Connectors.PwPin p(vr(start = vr0), vi(start = vi0), ir(start = ir0), ii(start = ii0)) annotation(Placement(visible = true, transformation(origin = {2.2777, 5.4683}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110.0, -1.5036}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealOutput ifd "Field current" annotation(Placement(visible = true, transformation(origin = {135.109, -11.8871}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {45, 112.702}, extent = {{12.702, -15}, {-12.7019, 15}}, rotation = -90)));
            Modelica.Blocks.Interfaces.RealOutput pe(start = pm00) "electric power" annotation(Placement(visible = true, transformation(origin = {139.127, 52.5816}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {40, -110}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = -90)));
          initial equation
            delta = delta0;
            w = 1;
          equation
            v = sqrt(p.vr ^ 2 + p.vi ^ 2);
            anglev = atan2(p.vi, p.vr);
            der(w) = (pm - pe - D * (w - 1)) / M;
            pe = (vq + ra * iq) * iq + (vd + ra * id) * id "electrical power";
            der(delta) = Omegab * (w - 1);
            der(e1q) = ((-e1q) - (xd - x1d - T2d0 / T1d0 * x2d / x1d * (xd - x1d)) * id + (1 - Taa / T1d0) * vf) / T1d0;
            der(e1d) = ((-e1d) + (xq - x1q - T2q0 / T1q0 * x2q / x1q * (xq - x1q)) * iq) / T1q0;
            der(e2d) = ((-e2d) + (xq - x2q) * iq) / T2q0;
            der(e2q) = ((-e2q) + e1q - (x1d - x2d + T2d0 / T1d0 * x2d / x1d * (xd - x1d)) * id + Taa / T1d0 * vf) / T2d0 "differential equations";
            e2q = vq + ra * iq + x2d * id;
            e2d = vd + ra * id - x2q * iq;
            Se = (1 + m * e1q ^ n) * e1q;
            ifd = Se / xad0;
            [p.ir; p.ii] = -[sin(delta), cos(delta); -cos(delta), sin(delta)] * [id; iq];
            [p.vr; p.vi] = [sin(delta), cos(delta); -cos(delta), sin(delta)] * [vd; vq];
            P = vd * id + vq * iq;
            Q = vq * id - vd * iq "power injection P and Q at the network buses";
            annotation(Icon(coordinateSystem(extent = {{-100, -100}, {100, 100}}, preserveAspectRatio = false, initialScale = 0.1, grid = {10, 10}), graphics = {Rectangle(visible = true, fillColor = {255, 255, 255}, extent = {{-100.0, -100.0}, {100.0, 100.0}}), Ellipse(visible = true, fillColor = {255, 255, 255}, extent = {{-47.9318, -40.0}, {47.9318, 40.0}}), Text(visible = true, origin = {0.0, 66.9882}, fillPattern = FillPattern.Solid, extent = {{-53.1084, -16.9882}, {53.1084, 16.9882}}, fontName = "Arial", lineColor = {0, 0, 0}, textString = "Sixth Order"), Text(visible = true, origin = {0.0, -68.0978}, fillPattern = FillPattern.Solid, extent = {{-57.2101, -15.0}, {57.2101, 15.0}}, textString = "%name", fontName = "Arial"), Line(visible = true, origin = {-0.7518, 1.1655}, points = {{-21.872, -8.8345}, {-6.9173, 8.8345}, {8.0374, -8.8345}, {20.7518, 8.8345}}), Text(visible = true, origin = {-83.6919, 46.7895}, fillPattern = FillPattern.Solid, extent = {{-9.6086, -11.4189}, {9.6086, 11.4189}}, textString = "Vf", fontName = "Arial"), Text(visible = true, origin = {-82.3761, -50.0}, fillPattern = FillPattern.Solid, extent = {{-9.6086, -11.4189}, {9.6086, 11.4189}}, textString = "Pm", fontName = "Arial"), Text(visible = true, origin = {84.4243, 90}, fillPattern = FillPattern.Solid, extent = {{-9.6086, -11.4189}, {9.6086, 11.4189}}, textString = "Vf0", fontName = "Arial"), Text(visible = true, origin = {77.1327, 61.4189}, fillPattern = FillPattern.Solid, extent = {{-9.6086, -11.4189}, {9.6086, 11.4189}}, textString = "Pm0", fontName = "Arial"), Text(visible = true, origin = {76.5998, -84.1959}, fillPattern = FillPattern.Solid, extent = {{-23.4002, -9.4693}, {23.4002, 9.4693}}, textString = "delta", fontName = "Arial"), Text(visible = true, origin = {80.0, -47.8152}, fillPattern = FillPattern.Solid, extent = {{-8.216, -26.1798}, {8.216, 26.1798}}, textString = "w", fontName = "Arial"), Text(visible = true, origin = {80.3914, 38.5811}, fillPattern = FillPattern.Solid, extent = {{-9.6086, -11.4189}, {9.6086, 11.4189}}, textString = "v", fontName = "Arial"), Text(visible = true, origin = {40, 90}, fillPattern = FillPattern.Solid, extent = {{-10, -10}, {10, 10}}, fontName = "Arial", lineColor = {255, 0, 0}, textString = "ifd"), Text(origin = {40, -90}, fillPattern = FillPattern.Solid, extent = {{-10, -10}, {10, 10}}, fontName = "Arial", lineColor = {255, 0, 0}, textString = "pe")}), Diagram(coordinateSystem(extent = {{-148.5, -105}, {148.5, 105}}, preserveAspectRatio = false, initialScale = 0.1, grid = {5, 5}), graphics));
          end Order6Type2_Inputs_Outputs_WithVNL;

          model Order6_Inputs_Outputs
            PowerSystems.Connectors.PwPin p(vr(start = vr0), vi(start = vi0), ir(start = ir0), ii(start = ii0)) annotation(Placement(visible = true, transformation(origin = {2.2777, 10.4683}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110.0, -1.5036}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            constant Real pi = Modelica.Constants.pi;
            parameter Real Sn = 370 "Power rating, MVA";
            parameter Real SystemBase = 100;
            parameter Real Vn = 200000 "Nominal voltage";
            parameter Real Vbus = 200000 "Bus nominal voltage, change of base";
            parameter Real CoB = SystemBase * Vn / (Sn * Vbus) "Change of Base";
            parameter Real CoB2 = SystemBase / Sn "Change of Base";
            parameter Real fn = 50 "frequency rating, Hz";
            parameter Real v0 = 1 "Power flow, node voltage";
            parameter Real anglev0 = 0 "Power flow, node angle";
            parameter Real p0 = 0.160352698692006 "Power flow, node active power";
            parameter Real q0 = 0.11859436505981 "Power flow, node reactive power";
            parameter Real ra0 = 0.001 "armature resistance, p.u.";
            parameter Real xd0 = 1.9 "d-axis reactance, p.u.";
            parameter Real xq0 = 1.7 "q-axis reactance, p.u.";
            parameter Real x1d0 = 0.302 "d-axis transient reactance, p.u.";
            parameter Real x1q0 = 0.5 "q-axis transient reactance, p.u.";
            parameter Real x2d0 = 0.204 "d-axis sub-transient reactance, p.u.(only for V.2,VI,VIII)";
            parameter Real x2q0 = 0.3 "q-axis sub-transient reactance, p.u.(only for V.2,VI,VIII)";
            parameter Real T1d0 = 8 "transient time constant,s";
            parameter Real T1q0 = 0.8 "transient time constant,s";
            parameter Real T2d0 = 0.04 "d-axis sub-transient time constant,s (only for V.2,VI,VIII)";
            parameter Real T2q0 = 0.02 "q-axis sub-transient time constant,s (only for V.1,V.2,VI,VIII)";
            parameter Real Taa = 0.002 "d-axis additional circuit leakage time constant,s";
            parameter Real M0 = 10 "Machanical starting time (2H), kWs/kVA";
            parameter Real D0 = 0 "Damping coefficient";
            parameter Real Kw = 0;
            parameter Real Kp = 0;
            parameter Real ra = ra0 * CoB "armature resistance, p.u.";
            parameter Real xd = xd0 * CoB "d-axis reactance, p.u.";
            parameter Real x1d = x1d0 * CoB "d-axis transient reactance, p.u.";
            parameter Real x2d = x2d0 * CoB "d-axis sub-transient reactance, p.u.(only for V.2,VI,VIII)";
            parameter Real xq = xq0 * CoB "q-axis reactance, p.u.";
            parameter Real x1q = x1q0 * CoB "q-axis reactance, p.u.";
            parameter Real x2q = x2q0 * CoB "q-axis sub-trasient reactance, p.u.(only for V.2,VI,VIII)";
            parameter Real M = M0 / CoB2 "Machanical starting time (2H), kWs/kVA";
            parameter Real D = D0 / CoB2 "Damping coefficient";
            parameter Real Omegab = 2 * pi * fn "Base freq in rad/s";
            parameter Real vr0 = v0 * cos(anglev0) "Initialitation";
            parameter Real vi0 = v0 * sin(anglev0) "Initialitation";
            parameter Real ir0 = (p0 * vr0 + q0 * vi0) / (vr0 ^ 2 + vi0 ^ 2) "Initialitation";
            parameter Real ii0 = (p0 * vi0 - q0 * vr0) / (vr0 ^ 2 + vi0 ^ 2) "Initialitation";
            parameter Real delta0 = atan2(vi0 + ra * ii0 + xq * ir0, vr0 + ra * ir0 - xq * ii0) "Initialitation";
            parameter Real vd0 = vr0 * cos(pi / 2 - delta0) - vi0 * sin(pi / 2 - delta0) "Initialitation";
            parameter Real vq0 = vr0 * sin(pi / 2 - delta0) + vi0 * cos(pi / 2 - delta0) "Initialitation";
            parameter Real id0 = ir0 * cos(pi / 2 - delta0) - ii0 * sin(pi / 2 - delta0) "Initialitation";
            parameter Real iq0 = ir0 * sin(pi / 2 - delta0) + ii0 * cos(pi / 2 - delta0) "Initialitation";
            parameter Real pm00 = (vq0 + ra * iq0) * iq0 + (vd0 + ra * id0) * id0 "Initialitation";
            //parameter Real vf00 = (e1q0 + (xd - x1d - T2d0 / T1d0 * x2d / x1d * (xd - x1d)) * id0) / (1 - Taa / T1d0);
            parameter Real vf00 = ((+e2q0) - e1q0 + (x1d - x2d + T2d0 / T1d0 * x2d / x1d * (xd - x1d)) * id0) * (T1d0 / Taa);
            //parameter Real vf00 = e1q0 + (xd - x1d) * id0 "Initialitation";
            //parameter Real e1q0 = vq0 + ra * iq0 + x1d * id0 "Initialitation";
            //parameter Real e1d0 = vd0 + ra * id0 - x1q * iq0 "Initialitation";
            parameter Real e2q0 = vq0 + ra * iq0 + x2d * id0 "Initialitation";
            //parameter Real e2d0 = vd0 + ra * id0 - x2q * iq0 "Initialitation";
            parameter Real e1d0 = (xq - x1q - T2q0 / T1q0 * x2q / x1q * (xq - x1q)) * iq0;
            parameter Real e1q0 = (-(xd - x1d - T2d0 / T1d0 * x2d / x1d * (xd - x1d)) * id0) + (1 - Taa / T1d0) * vf00;
            parameter Real e2d0 = e1d0 + (x1q - x2q + T2q0 / T1q0 * x2q / x1q * (xq - x1q)) * iq0;
            //parameter Real e2q0 = ( + e1q0 - (x1d - x2d + T2d0 / T1d0 * x2d / x1d * (xd - x1d)) * id0 + Taa / T1d0 * vf00);
            Real e1q(start = e1q0, fixed = true);
            Real e1d(start = e1d0, fixed = true);
            Real e2q(start = e2q0, fixed = true);
            Real e2d(start = e2d0, fixed = true);
            Real deltaminusanglev = delta - anglev;
            Real anglev(start = anglev0) " Bus voltage angle";
            Real vd(start = vd0) "voltage direct axis";
            Real vq(start = vq0) "voltage quadrature axis";
            Real id(start = id0) "current direct axis";
            Real iq(start = iq0) "current quadrature axis";
            Real pe(start = pm00) "electric power";
            Real P;
            Real Q;
            Modelica.Blocks.Interfaces.RealInput vf(start = vf00) annotation(Placement(visible = true, transformation(origin = {-159.127, 67.3695}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0), iconTransformation(origin = {-120.0, 56.852}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealInput pm(start = pm00) annotation(Placement(visible = true, transformation(origin = {-164.0384, -42.7137}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0), iconTransformation(origin = {-120.0, -40.0}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealOutput vf0 = e1q0 + (xd - x1d) * id0 annotation(Placement(visible = true, transformation(origin = {159.127, 97.5816}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110.0, 90.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealOutput pm0 = (vq0 + ra * iq0) * iq0 + (vd0 + ra * id0) * id0 annotation(Placement(visible = true, transformation(origin = {160.6004, 66.3277}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110.0, 62.8385}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealOutput delta annotation(Placement(visible = true, transformation(origin = {161.0916, -52.0898}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110.0, -85.388}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealOutput w annotation(Placement(visible = true, transformation(origin = {160.1093, -96.8871}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110.0, -50.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealOutput v(start = v0) "Bus voltage magnitude" annotation(Placement(visible = true, transformation(origin = {160.1093, -96.8871}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110.0, 35.4026}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
          initial equation
            delta = delta0;
            w = 1;
          equation
            v = sqrt(p.vr ^ 2 + p.vi ^ 2);
            anglev = atan2(p.vi, p.vr);
            der(w) = (pm - pe - D * (w - 1)) / M;
            pe = (vq + ra * iq) * iq + (vd + ra * id) * id "electrical power";
            der(delta) = Omegab * (w - 1);
            der(e1q) = ((-e1q) - (xd - x1d - T2d0 / T1d0 * x2d / x1d * (xd - x1d)) * id + (1 - Taa / T1d0) * vf) / T1d0;
            der(e1d) = ((-e1d) + (xq - x1q - T2q0 / T1q0 * x2q / x1q * (xq - x1q)) * iq) / T1q0;
            der(e2d) = ((-e2d) + e1d + (x1q - x2q + T2q0 / T1q0 * x2q / x1q * (xq - x1q)) * iq) / T2q0;
            der(e2q) = ((-e2q) + e1q - (x1d - x2d + T2d0 / T1d0 * x2d / x1d * (xd - x1d)) * id + Taa / T1d0 * vf) / T2d0 "differential equations";
            e2q = vq + ra * iq + x2d * id;
            e2d = vd + ra * id - x2q * iq;
            [p.ir; p.ii] = -[sin(delta), cos(delta); -cos(delta), sin(delta)] * [id; iq];
            [p.vr; p.vi] = [sin(delta), cos(delta); -cos(delta), sin(delta)] * [vd; vq];
            P = vd * id + vq * iq;
            Q = vq * id - vd * iq "power injection P and Q at the network buses";
            annotation(Icon(coordinateSystem(extent = {{-100, -100}, {100, 100}}, preserveAspectRatio = false, initialScale = 0.1, grid = {10, 10}), graphics = {Rectangle(visible = true, fillColor = {255, 255, 255}, extent = {{-100.0, -100.0}, {100.0, 100.0}}), Ellipse(visible = true, fillColor = {255, 255, 255}, extent = {{-47.9318, -40.0}, {47.9318, 40.0}}), Text(visible = true, origin = {0.0, 66.9882}, fillPattern = FillPattern.Solid, extent = {{-53.1084, -16.9882}, {53.1084, 16.9882}}, fontName = "Arial", lineColor = {0, 0, 0}, textString = "Sixth Order"), Text(visible = true, origin = {0.0, -68.0978}, fillPattern = FillPattern.Solid, extent = {{-57.2101, -15.0}, {57.2101, 15.0}}, textString = "%name", fontName = "Arial"), Line(visible = true, origin = {-0.7518, 1.1655}, points = {{-21.872, -8.8345}, {-6.9173, 8.8345}, {8.0374, -8.8345}, {20.7518, 8.8345}}), Text(visible = true, origin = {-83.6919, 46.7895}, fillPattern = FillPattern.Solid, extent = {{-9.6086, -11.4189}, {9.6086, 11.4189}}, textString = "Vf", fontName = "Arial"), Text(visible = true, origin = {-82.3761, -50.0}, fillPattern = FillPattern.Solid, extent = {{-9.6086, -11.4189}, {9.6086, 11.4189}}, textString = "Pm", fontName = "Arial"), Text(visible = true, origin = {74.4243, 90.0}, fillPattern = FillPattern.Solid, extent = {{-9.6086, -11.4189}, {9.6086, 11.4189}}, textString = "Vf0", fontName = "Arial"), Text(visible = true, origin = {77.1327, 61.4189}, fillPattern = FillPattern.Solid, extent = {{-9.6086, -11.4189}, {9.6086, 11.4189}}, textString = "Pm0", fontName = "Arial"), Text(visible = true, origin = {76.5998, -84.1959}, fillPattern = FillPattern.Solid, extent = {{-23.4002, -9.4693}, {23.4002, 9.4693}}, textString = "delta", fontName = "Arial"), Text(visible = true, origin = {80.0, -47.8152}, fillPattern = FillPattern.Solid, extent = {{-8.216, -26.1798}, {8.216, 26.1798}}, textString = "w", fontName = "Arial"), Text(visible = true, origin = {80.3914, 38.5811}, fillPattern = FillPattern.Solid, extent = {{-9.6086, -11.4189}, {9.6086, 11.4189}}, textString = "v", fontName = "Arial")}), Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5})));
          end Order6_Inputs_Outputs;

          model Order6Type2_Inputs_Outputs
            constant Real pi = Modelica.Constants.pi;
            parameter Real Sn = 370 "Power rating, MVA";
            parameter Real SystemBase = 100;
            parameter Real Vn = 200000 "Nominal voltage";
            parameter Real Vbus = 200000 "Bus nominal voltage, change of base";
            parameter Real CoB = SystemBase * Vn ^ 2 / (Sn * Vbus ^ 2) "Change of Base";
            parameter Real CoB2 = SystemBase / Sn "Change of Base";
            parameter Real fn = 50 "frequency rating, Hz";
            parameter Real v0 = 1 "Power flow, node voltage";
            parameter Real anglev0 = 0 "Power flow, node angle";
            parameter Real p0 = 0.160352698692006 "Power flow, node active power";
            parameter Real q0 = 0.11859436505981 "Power flow, node reactive power";
            parameter Real ra0 = 0.001 "armature resistance, p.u.";
            parameter Real xd0 = 1.9 "d-axis reactance, p.u.";
            parameter Real xq0 = 1.7 "q-axis reactance, p.u.";
            parameter Real x1d0 = 0.302 "d-axis transient reactance, p.u.";
            parameter Real x1q0 = 0.5 "q-axis transient reactance, p.u.";
            parameter Real x2d0 = 0.204 "d-axis sub-transient reactance, p.u.(only for V.2,VI,VIII)";
            parameter Real x2q0 = 0.3 "q-axis sub-transient reactance, p.u.(only for V.2,VI,VIII)";
            parameter Real T1d0 = 8 "transient time constant,s";
            parameter Real T1q0 = 0.8 "transient time constant,s";
            parameter Real T2d0 = 0.04 "d-axis sub-transient time constant,s (only for V.2,VI,VIII)";
            parameter Real T2q0 = 0.02 "q-axis sub-transient time constant,s (only for V.1,V.2,VI,VIII)";
            parameter Real Taa = 0.002 "d-axis additional circuit leakage time constant,s";
            parameter Real M0 = 10 "Machanical starting time (2H), kWs/kVA";
            parameter Real D0 = 0 "Damping coefficient";
            parameter Real Kw = 0;
            parameter Real Kp = 0;
            parameter Real ra = ra0 * CoB "armature resistance, p.u.";
            parameter Real xd = xd0 * CoB "d-axis reactance, p.u.";
            parameter Real x1d = x1d0 * CoB "d-axis transient reactance, p.u.";
            parameter Real x2d = x2d0 * CoB "d-axis sub-transient reactance, p.u.(only for V.2,VI,VIII)";
            parameter Real xq = xq0 * CoB "q-axis reactance, p.u.";
            parameter Real x1q = x1q0 * CoB "q-axis reactance, p.u.";
            parameter Real x2q = x2q0 * CoB "q-axis sub-trasient reactance, p.u.(only for V.2,VI,VIII)";
            parameter Real M = M0 / CoB2 "Machanical starting time (2H), kWs/kVA";
            parameter Real D = D0 / CoB2 "Damping coefficient";
            parameter Real Omegab = 2 * pi * fn "Base freq in rad/s";
            parameter Real vr0 = v0 * cos(anglev0) "Initialitation";
            parameter Real vi0 = v0 * sin(anglev0) "Initialitation";
            parameter Real ir0 = (p0 * vr0 + q0 * vi0) / (vr0 ^ 2 + vi0 ^ 2) "Initialitation";
            parameter Real ii0 = (p0 * vi0 - q0 * vr0) / (vr0 ^ 2 + vi0 ^ 2) "Initialitation";
            parameter Real delta0 = atan2(vi0 + ra * ii0 + xq * ir0, vr0 + ra * ir0 - xq * ii0) "Initialitation";
            parameter Real vd0 = vr0 * cos(pi / 2 - delta0) - vi0 * sin(pi / 2 - delta0) "Initialitation";
            parameter Real vq0 = vr0 * sin(pi / 2 - delta0) + vi0 * cos(pi / 2 - delta0) "Initialitation";
            parameter Real id0 = ir0 * cos(pi / 2 - delta0) - ii0 * sin(pi / 2 - delta0) "Initialitation";
            parameter Real iq0 = ir0 * sin(pi / 2 - delta0) + ii0 * cos(pi / 2 - delta0) "Initialitation";
            parameter Real pm00 = (vq0 + ra * iq0) * iq0 + (vd0 + ra * id0) * id0 "Initialitation";
            parameter Real P0 = vd0 * id0 + vq0 * iq0 "Initialitation";
            parameter Real vf00 = e1q0 + (xd - x1d) * id0 "Initialitation";
            parameter Real e1q0 = vq0 + ra * iq0 + x1d * id0 "Initialitation";
            parameter Real e1d0 = vd0 + ra * id0 - x1q * iq0 "Initialitation";
            parameter Real e2q0 = vq0 + ra * iq0 + x2d * id0 "Initialitation";
            parameter Real e2d0 = vd0 + ra * id0 - x2q * iq0 "Initialitation";
            Real e1q(start = e1q0);
            Real e1d(start = e1d0);
            Real e2q(start = e2q0);
            Real e2d(start = e2d0);
            Real delta;
            Real deltaminusanglev = delta - anglev;
            Real anglev(start = anglev0) " Bus voltage angle";
            Real vd(start = vd0) "voltage direct axis";
            Real vq(start = vq0) "voltage quadrature axis";
            Real id(start = id0) "current direct axis";
            Real iq(start = iq0) "current quadrature axis";
            Real pe(start = pm00) "electric power";
            Real P;
            Real Q;
            Modelica.Blocks.Interfaces.RealInput vf(start = vf00) annotation(Placement(visible = true, transformation(origin = {-129.127, 62.3695}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0), iconTransformation(origin = {-120.0, 56.852}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealInput pm(start = pm00) annotation(Placement(visible = true, transformation(origin = {-134.038, -12.7137}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0), iconTransformation(origin = {-120.0, -40.0}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealOutput vf0 = e1q0 + (xd - x1d) * id0 annotation(Placement(visible = true, transformation(origin = {124.127, 87.5816}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110.0, 90.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealOutput pm0 = (vq0 + ra * iq0) * iq0 + (vd0 + ra * id0) * id0 annotation(Placement(visible = true, transformation(origin = {125.6, 66.3277}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110.0, 62.8385}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealOutput w annotation(Placement(visible = true, transformation(origin = {120.109, -81.8871}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110.0, -50.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealOutput v(start = v0) "Bus voltage magnitude" annotation(Placement(visible = true, transformation(origin = {120.109, -61.8871}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110.0, 35.4026}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            PowerSystems.Connectors.PwPin p(vr(start = vr0), vi(start = vi0), ir(start = ir0), ii(start = ii0)) annotation(Placement(visible = true, transformation(origin = {2.2777, 5.4683}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110.0, -1.5036}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
          initial equation
            delta = delta0;
            w = 1;
          equation
            v = sqrt(p.vr ^ 2 + p.vi ^ 2);
            anglev = atan2(p.vi, p.vr);
            der(w) = (pm - pe - D * (w - 1)) / M;
            pe = (vq + ra * iq) * iq + (vd + ra * id) * id "electrical power";
            der(delta) = Omegab * (w - 1);
            der(e1q) = ((-e1q) - (xd - x1d - T2d0 / T1d0 * x2d / x1d * (xd - x1d)) * id + (1 - Taa / T1d0) * vf) / T1d0;
            der(e1d) = ((-e1d) + (xq - x1q - T2q0 / T1q0 * x2q / x1q * (xq - x1q)) * iq) / T1q0;
            der(e2d) = ((-e2d) + e1d + (x1q - x2q + T2q0 / T1q0 * x2q / x1q * (xq - x1q)) * iq) / T2q0;
            der(e2q) = ((-e2q) + e1q - (x1d - x2d + T2d0 / T1d0 * x2d / x1d * (xd - x1d)) * id + Taa / T1d0 * vf) / T2d0 "differential equations";
            e2q = vq + ra * iq + x2d * id;
            e2d = vd + ra * id - x2q * iq;
            [p.ir; p.ii] = -[sin(delta), cos(delta); -cos(delta), sin(delta)] * [id; iq];
            [p.vr; p.vi] = [sin(delta), cos(delta); -cos(delta), sin(delta)] * [vd; vq];
            P = vd * id + vq * iq;
            Q = vq * id - vd * iq "power injection P and Q at the network buses";
            annotation(Icon(coordinateSystem(extent = {{-100, -100}, {100, 100}}, preserveAspectRatio = false, initialScale = 0.1, grid = {10, 10}), graphics = {Rectangle(visible = true, fillColor = {255, 255, 255}, extent = {{-100.0, -100.0}, {100.0, 100.0}}), Ellipse(visible = true, fillColor = {255, 255, 255}, extent = {{-47.9318, -40.0}, {47.9318, 40.0}}), Text(visible = true, origin = {0.0, 66.9882}, fillPattern = FillPattern.Solid, extent = {{-53.1084, -16.9882}, {53.1084, 16.9882}}, fontName = "Arial", lineColor = {0, 0, 0}, textString = "Sixth Order"), Text(visible = true, origin = {0.0, -68.0978}, fillPattern = FillPattern.Solid, extent = {{-57.2101, -15.0}, {57.2101, 15.0}}, textString = "%name", fontName = "Arial"), Line(visible = true, origin = {-0.7518, 1.1655}, points = {{-21.872, -8.8345}, {-6.9173, 8.8345}, {8.0374, -8.8345}, {20.7518, 8.8345}}), Text(visible = true, origin = {-83.6919, 46.7895}, fillPattern = FillPattern.Solid, extent = {{-9.6086, -11.4189}, {9.6086, 11.4189}}, textString = "Vf", fontName = "Arial"), Text(visible = true, origin = {-82.3761, -50.0}, fillPattern = FillPattern.Solid, extent = {{-9.6086, -11.4189}, {9.6086, 11.4189}}, textString = "Pm", fontName = "Arial"), Text(visible = true, origin = {74.4243, 90.0}, fillPattern = FillPattern.Solid, extent = {{-9.6086, -11.4189}, {9.6086, 11.4189}}, textString = "Vf0", fontName = "Arial"), Text(visible = true, origin = {77.1327, 61.4189}, fillPattern = FillPattern.Solid, extent = {{-9.6086, -11.4189}, {9.6086, 11.4189}}, textString = "Pm0", fontName = "Arial"), Text(origin = {76.5998, -84.1959}, fillPattern = FillPattern.Solid, extent = {{-23.4002, -9.4693}, {23.4002, 9.4693}}, fontName = "Arial", textString = "P0", lineColor = {0, 0, 0}), Text(visible = true, origin = {80.0, -47.8152}, fillPattern = FillPattern.Solid, extent = {{-8.216, -26.1798}, {8.216, 26.1798}}, textString = "w", fontName = "Arial"), Text(visible = true, origin = {80.3914, 38.5811}, fillPattern = FillPattern.Solid, extent = {{-9.6086, -11.4189}, {9.6086, 11.4189}}, textString = "v", fontName = "Arial")}), Diagram(coordinateSystem(extent = {{-148.5, -105}, {148.5, 105}}, preserveAspectRatio = false, initialScale = 0.1, grid = {5, 5}), graphics));
          end Order6Type2_Inputs_Outputs;
        end SixthOrder;

        package InductiveMachine
          model MotorTypeI "Develop by KTH, with problem of a constant offset mismatch -0.00012 unfixed"
            constant Real pi = Modelica.Constants.pi;
            parameter Integer Sup = 1 "Start up control";
            parameter Real Rs = 0.01 "Stator resistance";
            parameter Real Xs = 0.15 "Stator reactance";
            parameter Real Rr1 = 0.05 "1st cage rotor resistance";
            parameter Real Xr1 = 0.15 "1st cage rotor reactance";
            parameter Real Xm = 5 "Magnetizing reactance";
            parameter Real Hm = 3 "Inertia constant";
            parameter Real a = 0.5 "1st coefficient of Tm";
            parameter Real b = 0.00 "2nd coefficient of Tm";
            parameter Real c = 0.00 "3rd coefficient of Tm";
            parameter Real tup = 0 "Start up time";
            parameter Real p0;
            parameter Real q0;
            parameter Real v0 = 1 "Power flow, node voltage";
            parameter Real anglev0 = 0 "Power flow, node angle";
          protected
            parameter Real vr0 = v0 * cos(anglev0);
            parameter Real vi0 = v0 * sin(anglev0);
            parameter Real ir0 = (p0 * vr0 + q0 * vi0) / (vr0 ^ 2 + vi0 ^ 2);
            parameter Real ii0 = (p0 * vi0 - q0 * vr0) / (vr0 ^ 2 + vi0 ^ 2);
            parameter Real A = a + b + c;
            parameter Real B = (-b) - 2 * c;
            parameter Real C = c;
            parameter Real Xe = Xs + Xr1;
          public
            Real v(start = v0) "Bus voltage magnitude";
            Real anglev(start = anglev0) " Bus voltage angle";
            Real s(start = Rr1 * p0 * (q0 + v0 * v0 / Xm) / (v0 * v0 * v0 * v0 * (Xs + Xr1)));
            Real Tm;
            Real P(start = p0);
            Real Q(start = q0);
            Real Re;
            PowerSystems.Connectors.PwPin p(vr(start = vr0), vi(start = vi0), ir(start = ir0), ii(start = ii0)) annotation(Placement(transformation(extent = {{74, -10}, {94, 10}})));
          initial equation
            der(s) = 0;
          equation
            P = p.vr * p.ir + p.vi * p.ii;
            Q = (-p.vr * p.ii) + p.vi * p.ir;
            anglev = atan2(p.vi, p.vr);
            v = sqrt(p.vr ^ 2 + p.vi ^ 2);
            Tm = A + B * s + C * s * s;
            Re = Rs + Rr1 / s;
            //s=Rr1/(Re-Rs);
            der(s) = (Tm - P) / (2 * Hm);
            p.ii = (-p.vr / Xm) + (p.vi * Re - p.vr * Xe) / (Re * Re + Xe * Xe);
            p.ir = p.vi / Xm + (p.vr * Re + p.vi * Xe) / (Re * Re + Xe * Xe);
            annotation(Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(visible = true, fillColor = {255, 255, 255}, extent = {{-100, -100}, {100, 100}}), Ellipse(visible = true, fillColor = {255, 255, 255}, extent = {{-56, -58}, {55.9318, 54}}), Text(extent = {{-50, 48}, {50, -52}}, lineColor = {0, 0, 0}, textString = "M"), Text(origin = {0, -76.0978}, fillPattern = FillPattern.Solid, extent = {{-57.2101, -15.0}, {57.2101, 15.0}}, fontName = "Arial", textString = "%name", lineColor = {0, 0, 0})}));
          end MotorTypeI;

          model MotorTypeIII "IM order III"
            constant Real pi = Modelica.Constants.pi;
            parameter Real fn = 60 "Base freq in HZ";
            parameter Real Omegab = 2 * pi * fn "Base freq in rad/s";
            parameter Integer Sup = 1 "Start up control";
            parameter Real Rs = 0.01 "Stator resistance";
            parameter Real Xs = 0.15 "Stator reactance";
            parameter Real Rr1 = 0.05 "1st cage rotor resistance";
            parameter Real Xr1 = 0.15 "1st cage rotor reactance";
            parameter Real Xm = 5 "Magnetizing reactance";
            parameter Real Hm = 3 "Inertia constant";
            parameter Real a = 0.25 "1st coefficient of Tm";
            parameter Real b = 0.00 "2nd coefficient of Tm";
            parameter Real c = 0.00 "3rd coefficient of Tm";
            parameter Real tup = 0 "Start up time";
            parameter Real p0;
            parameter Real q0;
            parameter Real v0 = 1.037869595082462 "Power flow, node voltage";
            parameter Real anglev0 = -0.010484699138838 "Power flow, node angle";
          protected
            parameter Real vr0 = v0 * cos(anglev0);
            parameter Real vi0 = v0 * sin(anglev0);
            parameter Real ir0 = (p0 * vr0 + q0 * vi0) / (vr0 ^ 2 + vi0 ^ 2);
            parameter Real ii0 = (p0 * vi0 - q0 * vr0) / (vr0 ^ 2 + vi0 ^ 2);
            parameter Real i2 = ir0 * ir0 + ii0 * ii0;
            parameter Real A = a + b + c;
            parameter Real B = (-b) - 2 * c;
            parameter Real C = c;
            parameter Real X0 = Xs + Xm;
            parameter Real Xp = Xs + Xr1 * Xm / (Xr1 + Xm);
            parameter Real Tp0 = (Xr1 + Xm) / (Omegab * Rr1);
            parameter Real RZs2 = 1 / (Rs * Rs + Xp * Xp);
            parameter Real K = Rr1 / ((Xr1 + Xm) * A);
            parameter Real K2 = 1 + Tp0 * Tp0 * Omegab * Omegab * S0 * S0;
            parameter Real K1 = Tp0 * Omegab * S0;
            parameter Real a03 = Rs * Rs + Xp * Xp;
            //r1^2+(xS +xR1xm/(xR1 + xm))^2
            parameter Real a13 = Rs / a03;
            parameter Real a23 = Xp / a03;
          public
            parameter Real S0 = K * ((-q0) + X0 * i2);
            parameter Real epm0 = (K1 * (X0 - Xp) * ir0 + (X0 - Xp) * (-1) * ii0) / K2;
            parameter Real epr0 = (K1 * (X0 - Xp) * (-1) * ii0 - (X0 - Xp) * ir0) / K2;
            Real v(start = v0) "Bus voltage magnitude";
            Real anglev(start = anglev0) " Bus voltage angle";
            Real s(start = S0);
            Real Tm;
            Real Te;
            Real P(start = p0);
            Real Q(start = q0);
            Real Vr;
            Real Vm;
            Real Ir;
            Real Im;
            Real epr(start = epr0);
            Real epm(start = epm0);
            Real I;
            Real anglei;
            PowerSystems.Connectors.PwPin p(vr(start = vr0), vi(start = vi0), ir(start = ir0), ii(start = ii0)) annotation(Placement(transformation(extent = {{74, -10}, {94, 10}})));
          initial equation
            der(s) = 0;
            der(epr) = 0;
            der(epm) = 0;
          equation
            anglev = atan2(p.vi, p.vr);
            anglei = atan2(p.ii, p.ir);
            v = sqrt(p.vr ^ 2 + p.vi ^ 2);
            I = sqrt(p.ii ^ 2 + p.ir ^ 2);
            Vr = p.vi;
            Vm = p.vr;
            Im = p.ir;
            Ir = -p.ii;
            P = p.vr * p.ir + p.vi * p.ii;
            Q = (-p.vr * p.ii) + p.vi * p.ir;
            der(s) = (Tm - Te) / (2 * Hm);
            Tm = A + B * s + C * s * s;
            Te = epr * Ir + epm * Im;
            der(epr) = Omegab * s * epm - (epr + (X0 - Xp) * Im) / Tp0;
            der(epm) = (-Omegab * s * epr) - (epm - (X0 - Xp) * Ir) / Tp0;
            Im = (-a23 * ((-Vr) - epr)) + a13 * (Vm - epm);
            Ir = a13 * ((-Vr) - epr) + a23 * (Vm - epm);
            annotation(Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(visible = true, fillColor = {255, 255, 255}, extent = {{-100, -100}, {100, 100}}), Ellipse(visible = true, fillColor = {255, 255, 255}, extent = {{-56, -58}, {55.9318, 54}}), Text(extent = {{-50, 48}, {50, -52}}, lineColor = {0, 0, 0}, textString = "M"), Text(origin = {0, -76.0978}, fillPattern = FillPattern.Solid, extent = {{-57.2101, -15.0}, {57.2101, 15.0}}, fontName = "Arial", textString = "%name", lineColor = {0, 0, 0})}));
          end MotorTypeIII;

          model MotorTypeV "IM order V"
            constant Real pi = Modelica.Constants.pi;
            parameter Real fn = 60 "Base freq in HZ";
            parameter Real Omegab = 2 * pi * fn "Base freq in rad/s";
            parameter Integer Sup = 1 "Start up control";
            parameter Real Rs = 0.01 "Stator resistance";
            parameter Real Xs = 0.15 "Stator reactance";
            parameter Real Rr1 = 0.05 "1st cage rotor resistance";
            parameter Real Xr1 = 0.15 "1st cage rotor reactance";
            parameter Real Rr2 = 0.001 "2nd cage rotor resistance";
            parameter Real Xr2 = 0.04 "2nd cage rotor reactance";
            parameter Real Xm = 5 "Magnetizing reactance";
            parameter Real Hm = 3 "Inertia constant";
            parameter Real a = 0.13 "1st coefficient of Tm";
            parameter Real b = 0.02 "2nd coefficient of Tm";
            parameter Real c = 0.024 "3rd coefficient of Tm";
            parameter Real tup = 0 "Start up time";
            parameter Real p0 = 0.1741;
            parameter Real q0 = 0.2148;
            parameter Real v0 = 1.0389 "Power flow, node voltage";
            parameter Real anglev0 = -0.0070 "Power flow, node angle";
          protected
            parameter Real vr0 = v0 * cos(anglev0);
            parameter Real vi0 = v0 * sin(anglev0);
            parameter Real ir0 = (p0 * vr0 + q0 * vi0) / (vr0 ^ 2 + vi0 ^ 2);
            parameter Real ii0 = (p0 * vi0 - q0 * vr0) / (vr0 ^ 2 + vi0 ^ 2);
            parameter Real A = a + b + c;
            parameter Real B = (-b) - 2 * c;
            parameter Real C = c;
            parameter Real X0 = Xs + Xm;
            parameter Real X1 = Xs + Xr1 * Xm / (Xr1 + Xm);
            parameter Real T10 = (Xr1 + Xm) / (Omegab * Rr1);
            parameter Real X2 = Xs + Xr1 * Xm * Xr2 / (Xr1 * Xr2 + Xr1 * Xm + Xr2 * Xm);
            parameter Real T20 = (Xr2 + Xr1 * Xm / (Xr1 + Xm)) / (Omegab * Rr2);
            parameter Real a05 = Rs ^ 2 + X2 ^ 2;
            parameter Real a15 = Rs / a05;
            parameter Real a25 = X2 / a05;
            parameter Real a35 = X0 - X1;
            parameter Real a45 = X1 - X2;
            parameter Real i2 = ir0 * ir0 + ii0 * ii0;
            parameter Real K = Rr1 / ((Xr1 + Xm) * A);
            parameter Real K2 = 1 + T10 * T10 * Omegab * Omegab * S0 * S0;
            parameter Real K1 = T10 * Omegab * S0;
          public
            parameter Real S0 = K * ((-q0) + X0 * i2);
            parameter Real epm0 = (K1 * (X0 - X1) * ir0 + (X0 - X1) * (-1) * ii0) / K2;
            parameter Real epr0 = (K1 * (X0 - X1) * (-1) * ii0 - (X0 - X1) * ir0) / K2;
            Real v(start = v0) "Bus voltage magnitude";
            Real anglev(start = anglev0) " Bus voltage angle";
            Real s(start = S0);
            //(start=Rr1*p0*(q0+v0*v0/Xm)/(v0*v0*v0*v0*(Xs + Xr1)));
            Real Tm;
            Real Te;
            Real P(start = p0);
            Real Q(start = q0);
            Real e1r(start = epr0);
            Real e1m(start = epm0);
            Real e2r(start = 0.0353);
            Real e2m(start = 0.9995);
            Real Vr;
            Real Vm;
            Real Ir;
            Real Im;
            PowerSystems.Connectors.PwPin p(vr(start = vr0), vi(start = vi0), ir(start = ir0), ii(start = ii0)) annotation(Placement(transformation(extent = {{74, -10}, {94, 10}})));
          initial equation
            der(e2r) = 0;
            der(e2m) = 0;
            der(s) = 0;
            der(e1r) = 0;
            der(e1m) = 0;
          equation
            anglev = atan2(p.vi, p.vr);
            v = sqrt(p.vr ^ 2 + p.vi ^ 2);
            Vr = p.vi;
            Vm = p.vr;
            Im = p.ir;
            Ir = -p.ii;
            P = p.vr * p.ir + p.vi * p.ii;
            Q = (-p.vr * p.ii) + p.vi * p.ir;
            Ir = a15 * ((-Vr) - e2r) + a25 * (Vm - e2m);
            Im = (-a25 * ((-Vr) - e2r)) + a15 * (Vm - e2m);
            der(s) = (Tm - Te) / (2 * Hm);
            Te = e2r * Ir + e2m * Im;
            der(e1r) = Omegab * s * e1m - (e1r + a35 * Im) / T10;
            der(e1m) = (-Omegab * s * e1r) - (e1m - a35 * Ir) / T10;
            der(e2r) = (-Omegab * s * (e1m - e2m)) + der(e1r) + (e1r - e2r - a45 * Im) / T20;
            der(e2m) = Omegab * s * (e1r - e2r) + der(e1m) + (e1m - e2m + a45 * Ir) / T20;
            Tm = A + B * s + C * s * s;
            annotation(Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(visible = true, fillColor = {255, 255, 255}, extent = {{-100, -100}, {100, 100}}), Ellipse(visible = true, fillColor = {255, 255, 255}, extent = {{-56, -58}, {55.9318, 54}}), Text(extent = {{-50, 48}, {50, -52}}, lineColor = {0, 0, 0}, textString = "M"), Text(origin = {0, -76.0978}, fillPattern = FillPattern.Solid, extent = {{-57.2101, -15.0}, {57.2101, 15.0}}, fontName = "Arial", textString = "%name", lineColor = {0, 0, 0})}));
          end MotorTypeV;
        end InductiveMachine;
      end PSAT;

      package DTU
        model PwdqCurrentSource "Developed by DTU"
          PowerSystems.Connectors.PwPin n annotation(Placement(transformation(extent = {{60, -6}, {72, 6}}), iconTransformation(extent = {{60, -6}, {72, 6}})));
          PowerSystems.Connectors.ImPin id_ref annotation(Placement(transformation(extent = {{-73, 33}, {-61, 47}})));
          PowerSystems.Connectors.ImPin iq_ref annotation(Placement(transformation(extent = {{-73, -47}, {-61, -33}})));
          PowerSystems.Connectors.ImPin phi_meas annotation(Placement(transformation(extent = {{-6, -6}, {6, 6}}, rotation = 90, origin = {0, -46}), iconTransformation(extent = {{-6, -6}, {6, 6}}, rotation = 90, origin = {0, -66})));
        equation
          n.ir = id_ref * cos(phi_meas) - iq_ref * sin(phi_meas);
          n.ii = id_ref * sin(phi_meas) + iq_ref * cos(phi_meas);
          annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-60, 60}, {60, -60}}, lineColor = {0, 0, 255}), Ellipse(extent = {{-22, 22}, {22, -20}}, lineColor = {0, 0, 255}, lineThickness = 0.5), Polygon(points = {{0, 22}, {-2, 16}, {2, 16}, {0, 22}}, lineColor = {0, 0, 255}, lineThickness = 0.5, smooth = Smooth.None, fillPattern = FillPattern.Solid, fillColor = {0, 0, 255}), Line(points = {{0, 38}, {0, -42}}, color = {0, 0, 255}, thickness = 0.5, smooth = Smooth.None), Text(extent = {{-56, 48}, {-36, 32}}, lineColor = {0, 0, 255}, lineThickness = 1, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "Id_ref"), Text(extent = {{-56, -32}, {-36, -48}}, lineColor = {0, 0, 255}, lineThickness = 1, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "Iq_ref")}));
        end PwdqCurrentSource;

        model PwVoltageSource "Developed by DTU"
          parameter Real R(start = 0.01) "Resistance";
          parameter Real X(start = 0.01) "Reactance";
          PowerSystems.Connectors.ImPin Vre_ref annotation(Placement(transformation(extent = {{-72, 33}, {-60, 47}}), iconTransformation(extent = {{-72, 33}, {-60, 47}})));
          PowerSystems.Connectors.ImPin Vim_ref annotation(Placement(transformation(extent = {{-72, -47}, {-60, -33}}), iconTransformation(extent = {{-72, -47}, {-60, -33}})));
          PowerSystems.Connectors.PwPin n annotation(Placement(transformation(extent = {{60, -6}, {74, 8}})));
        equation
          Vre_ref = n.vr + R * n.ir - X * n.ii;
          Vim_ref = n.vi + R * n.ii + X * n.ir;
          annotation(Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-60, 60}, {60, -60}}, lineColor = {0, 0, 255}), Ellipse(extent = {{-22, 22}, {22, -20}}, lineColor = {0, 0, 255}, lineThickness = 0.5), Line(points = {{0, 38}, {0, 22}}, color = {0, 0, 255}, thickness = 0.5, smooth = Smooth.None), Text(extent = {{-56, 48}, {-36, 32}}, lineColor = {0, 0, 255}, lineThickness = 1, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "Vre_ref"), Text(extent = {{-56, -32}, {-36, -48}}, lineColor = {0, 0, 255}, lineThickness = 1, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "Vim_ref"), Line(points = {{0, -20}, {0, -36}}, color = {0, 0, 255}, thickness = 0.5, smooth = Smooth.None), Line(points = {{-4, 14}, {4, 14}}, color = {0, 0, 255}, smooth = Smooth.None, thickness = 0.5), Line(points = {{0, 18}, {0, 10}}, color = {0, 0, 255}, smooth = Smooth.None, thickness = 0.5), Line(points = {{-4, -12}, {4, -12}}, color = {0, 0, 255}, smooth = Smooth.None, thickness = 0.5)}), Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics));
        end PwVoltageSource;

        model PwreimCurrentSource "Developed by DTU"
          PowerSystems.Connectors.PwPin n annotation(Placement(transformation(extent = {{60, -6}, {72, 6}}), iconTransformation(extent = {{60, -6}, {72, 6}})));
          PowerSystems.Connectors.ImPin id_ref annotation(Placement(transformation(extent = {{-73, 33}, {-61, 47}})));
          PowerSystems.Connectors.ImPin iq_ref annotation(Placement(transformation(extent = {{-73, -47}, {-61, -33}})));
        equation
          n.ir = id_ref;
          n.ii = iq_ref;
          annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-60, 60}, {60, -60}}, lineColor = {0, 0, 255}), Ellipse(extent = {{-22, 22}, {22, -20}}, lineColor = {0, 0, 255}, lineThickness = 0.5), Polygon(points = {{0, 22}, {-2, 16}, {2, 16}, {0, 22}}, lineColor = {0, 0, 255}, lineThickness = 0.5, smooth = Smooth.None, fillPattern = FillPattern.Solid, fillColor = {0, 0, 255}), Line(points = {{0, 38}, {0, -42}}, color = {0, 0, 255}, thickness = 0.5, smooth = Smooth.None), Text(extent = {{-56, 48}, {-36, 32}}, lineColor = {0, 0, 255}, lineThickness = 1, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "Ire_ref"), Text(extent = {{-56, -30}, {-36, -48}}, lineColor = {0, 0, 255}, lineThickness = 1, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "Iim_ref")}));
        end PwreimCurrentSource;
      end DTU;

      package PSSE
        package DATA "Records of parameters for PSSE machine models"
          record GENROU
            constant Real pi = Modelica.Constants.pi;
            parameter Real V = 0.999999 "terminal voltage";
            //1.0
            parameter Real V1 = 4.0463 "Power flow, node angle in degree";
            parameter Real V2 = 0.399989 * 100 "active power MVA";
            //80.0
            parameter Real V3 = 5.41649 * 0.01 * 100 "reactive power MVA";
            //50.0
            parameter Real V4 = 2 * pi * 50 "system base speed";
            parameter Real V5 = 100 "system base power rating MVA";
            parameter Real V6 = 0 "amature resistance";
            parameter Real J = 6.15 "d-axis transient open-circuit time constant s";
            parameter Real J1 = 0.11 "d-axis sub-transient open-circuit time constant s";
            parameter Real J2 = 0.3 "q-axis transient open-circuit time constant s";
            parameter Real J3 = 0.1 "q-axis transient open-circuit time constant s";
            parameter Real J4 = 3 "inertia constant s";
            parameter Real J5 = 0 "Damping";
            parameter Real J6 = 1.157 "d-axis reactance";
            parameter Real J7 = 0.968 "q-axis reactance";
            parameter Real J8 = 0.242 "d-axis transient reactance";
            parameter Real J9 = 0.427 "d-axis transient reactance";
            parameter Real J10 = 0.2 "d-axis sub-transient reactance";
            parameter Real J11 = 0.12 "leakage reactance";
            parameter Real J12 = 0.1175;
            //less than zero can commend the saturation function
            parameter Real J13 = 0.42;
            // paremeter Real gentype = 1;
            parameter Real J14 = J10 "q-axis sub-transient reactance";
            parameter Real J15 = J10 "sub-transient reactance";
          end GENROU;

          record GENCLS
            constant Real pi = Modelica.Constants.pi;
            parameter Real V = 1 "terminal voltage";
            //1.0
            parameter Real V1 = -0.000000300563 "Power flow, node angle in degree";
            parameter Real V2 = 0.100184 * 100 "active power MW";
            //80.0
            parameter Real V3 = 0.080064 * 100 "reactive power Mra";
            //50.0
            parameter Real V4 = 2 * pi * 50 "system base speed";
            parameter Real V5 = 100 "system base power rating MVA";
            parameter Real V6 = 0 "amature resistance";
            parameter Real V7 = 1 "d-axis transient reactance, p.u.";
            parameter Real J = 0 "Machanical starting time (2H), kWs/kVA";
            parameter Real J1 = 0 "Damping coefficient";
          end GENCLS;
        end DATA;

        package GENSAL
          model GENSAL "SALIENT POLE GENERATOR MODEL (QUADRATIC SATURATION ON D-AXIS)"
            //Developed by KTH. 2015-06-15 update.
            // Import of Dependencies
            constant Real pi = Modelica.Constants.pi;
            import Complex;
            import Modelica.ComplexMath.arg;
            import Modelica.ComplexMath.real;
            import Modelica.ComplexMath.imag;
            import Modelica.ComplexMath.'abs';
            import Modelica.ComplexMath.conj;
            import Modelica.ComplexMath.fromPolar;
            import PowerSystems.NonElectrical.Functions.SE;
            parameter Real eterm "terminal voltage";
            parameter Real anglev0 "Power flow, node angle,in degree";
            parameter Real pelec "active power MW";
            parameter Real qelec "reactive power MVA";
            parameter Real wbase = 2 * pi * 50 "system base speed";
            parameter Real Mbase "Machine base power rating MVA";
            parameter Real Sbase = 100 "System base power rating MVA";
            parameter Real Ra = 0 "amature resistance";
            parameter Real Tpd0 "d-axis transient open-circuit time constant s";
            parameter Real Tppd0 "d-axis sub-transient open-circuit time constant s";
            parameter Real Tppq0 "q-axis transient open-circuit time constant s";
            parameter Real H "inertia constant s";
            parameter Real D "Damping";
            parameter Real Xd "d-axis reactance";
            parameter Real Xq "q-axis reactance";
            parameter Real Xpd "d-axis transient reactance";
            parameter Real Xppd "d-axis sub-transient reactance";
            parameter Real Xppq "q-axis sub-transient reactance";
            parameter Real Xl "leakage reactance";
            parameter Real s10 "Saturation factor at 1.0 pu";
            parameter Real s12 "Saturation factor at 1.2 pu";
          protected
            parameter Real anglev_rad = anglev0 * pi / 180 "initial value of bus voltage angle in rad";
            parameter Real p0 = pelec / Mbase "initial active power generation in pu machinebase";
            parameter Real q0 = qelec / Mbase "initial reactive power generation in pu machinebase";
            //initialization
            parameter Complex Zs(re = Ra, im = Xppd) "Equivalent impedance";
            parameter Complex VT(re = eterm * cos(anglev_rad), im = eterm * sin(anglev_rad)) "Complex terminal voltage";
            parameter Complex S(re = p0, im = q0) "Complex power on machine base";
            parameter Complex It = conj(S / VT) "Terminal current";
            parameter Complex Is = It + VT / Zs;
            parameter Complex PSIpp0 = Zs * Is;
            parameter Complex a(re = 0, im = Xq - Xppd);
            parameter Complex Epqp = PSIpp0 + a * It;
            parameter Complex DQ_dq(re = cos(delta0), im = -sin(delta0)) "Parks transformation";
            parameter Complex I_dq = conj(It * DQ_dq);
            parameter Real iq0 = real(I_dq) "q-axis component of intitial current";
            parameter Real id0 = imag(I_dq) "d-axis component of intitial current";
            parameter Complex PSIpp0_dq = PSIpp0 * DQ_dq "Flux linkage in rotor reference frame";
            parameter Real delta0 = arg(Epqp) "rotor angle in radians";
            parameter Real PSIppq0 = -imag(PSIpp0_dq) "q-axis component of the sub-transient flux linkage";
            parameter Real PSIppd0 = real(PSIpp0_dq) "d-axis component of the sub-transient flux linkage";
            parameter Real PSIkd0 = (PSIppd0 - (Xpd - Xl) * K3d * id0) / (K3d + K4d) "d-axis initial rotor flux linkage";
            parameter Real PSId0 = PSIppd0 - Xppd * id0;
            parameter Real PSIq0 = (-PSIppq0) - Xppq * iq0;
            //Initialization current and voltage components in synchronous reference frame.
            parameter Real v0 = eterm "Power flow, terminal voltage";
            parameter Real vr0 = v0 * cos(anglev_rad) "Real component of initial terminal voltage";
            parameter Real vi0 = v0 * sin(anglev_rad) "Imaginary component of intitial terminal voltage";
            parameter Real ir0 = -CoB * (p0 * vr0 + q0 * vi0) / (vr0 ^ 2 + vi0 ^ 2) "Real component of initial armature current, systembase";
            parameter Real ii0 = -CoB * (p0 * vi0 - q0 * vr0) / (vr0 ^ 2 + vi0 ^ 2) "Imaginary component of initial armature current, systembase";
            parameter Real ud0 = v0 * cos(anglev_rad - delta0 + pi / 2) "d-axis component of intitial voltage";
            parameter Real uq0 = v0 * sin(anglev_rad - delta0 + pi / 2) "q-axis component of intitial voltage";
            //Initialization mechanical power and field voltage.
            parameter Real Epq0 = uq0 + Xpd * id0 + Ra * iq0;
            parameter Real dsat = SE(Epq0, s10, s12, 1, 1.2);
            parameter Real pm0 = p0 + Ra * iq0 * iq0 + Ra * id0 * id0 "Initial mechanical power, machine base";
            parameter Real efd0 = Epq0 * (1 + dsat) + (Xd - Xpd) * id0 "Initial field voltage magnitude";
            // Constants
            parameter Real K1d = (Xpd - Xppd) * (Xd - Xpd) / (Xpd - Xl) ^ 2;
            parameter Real K2d = (Xpd - Xl) * (Xppd - Xl) / (Xpd - Xppd);
            parameter Real K3d = (Xppd - Xl) / (Xpd - Xl);
            parameter Real K4d = (Xpd - Xppd) / (Xpd - Xl);
            parameter Real CoB = Mbase / Sbase;
          public
            Real Vt(start = eterm) "Bus voltage magnitude";
            Real anglev(start = anglev_rad) "Bus voltage angle";
            Real id(start = id0) "d-axis armature current";
            Real iq(start = iq0) "q-axis armature current";
            Real ud(start = ud0) "d-axis terminal voltage";
            Real uq(start = uq0) "q-axis terminal voltage";
            //states
            Real delta(start = delta0) "rotor angle";
            Real w(start = 0) "machine speed deviation, p.u.";
            Real Epq(start = Epq0) "q-axis voltage behind transient reactance";
            Real PSIkd(start = PSIkd0) "d-axis rotor flux linkage";
            Real PSIppd(start = PSIppd0) "d-axis subtransient flux linkage";
            Real PSIppq(start = PSIppq0) "q-axis subtransient flux linkage";
            Real PSId(start = PSId0) "d-axis flux linkage";
            Real PSIq(start = PSIq0) "q-axis flux linkage";
            Real XadIfd(start = efd0) "Eq, emf";
            Real Te(start = pm0) "Electrical torque";
            Real P(start = p0 / Sbase) "active power p.u. on System base";
            Real Q(start = q0 / Sbase) "reactive power p.u. on System base";
            PowerSystems.Connectors.PwPin p(vr(start = vr0), vi(start = vi0), ir(start = ir0), ii(start = ii0)) annotation(Placement(transformation(extent = {{60, -8}, {80, 12}}), iconTransformation(extent = {{60, -8}, {80, 12}})));
            Modelica.Blocks.Interfaces.RealOutput SPEED(start = 0) annotation(Placement(transformation(extent = {{74, 50}, {94, 70}}), iconTransformation(extent = {{58, 78}, {74, 94}})));
            Modelica.Blocks.Interfaces.RealInput PMECH(start = pm0) annotation(Placement(transformation(extent = {{-94, 32}, {-74, 52}}), iconTransformation(extent = {{-80, 48}, {-60, 68}})));
            Modelica.Blocks.Interfaces.RealOutput PMECH0 = pm0 "Initial value of mechanical power" annotation(Placement(transformation(extent = {{74, 26}, {94, 46}}), iconTransformation(extent = {{58, -32}, {74, -16}})));
            Modelica.Blocks.Interfaces.RealOutput ETERM(start = v0) annotation(Placement(transformation(extent = {{72, -58}, {92, -38}}), iconTransformation(extent = {{58, 36}, {74, 52}})));
            Modelica.Blocks.Interfaces.RealInput EFD(start = efd0) annotation(Placement(transformation(extent = {{-68, -2}, {-48, 18}}), iconTransformation(extent = {{-78, -12}, {-58, 8}})));
            Modelica.Blocks.Interfaces.RealOutput EFD0 = efd0 "Initial value of field voltage" annotation(Placement(transformation(extent = {{72, -82}, {92, -62}}), iconTransformation(extent = {{58, -72}, {74, -56}})));
            Modelica.Blocks.Interfaces.RealOutput PELEC(start = p0) "electrical power, p.u. on Machine base" annotation(Placement(transformation(extent = {{72, -40}, {92, -20}}), iconTransformation(extent = {{58, -52}, {74, -36}})));
            Modelica.Blocks.Interfaces.RealOutput ISORCE "source current" annotation(Placement(transformation(extent = {{74, -102}, {94, -82}}), iconTransformation(extent = {{58, 56}, {74, 72}})));
            Modelica.Blocks.Interfaces.RealOutput ANGLE(start = delta0) annotation(Placement(transformation(extent = {{74, 70}, {94, 90}}), iconTransformation(extent = {{58, 16}, {74, 32}})));
            Modelica.Blocks.Interfaces.RealOutput XADIFD(start = efd0) "xadifd out for SCRX xadifd" annotation(Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 270, origin = {50, -106}), iconTransformation(extent = {{-8, -8}, {8, 8}}, rotation = 270, origin = {30, -106})));
          initial equation
            der(delta) = 0;
            der(w) = 0;
            der(Epq) = 0;
            der(PSIkd) = 0;
            der(PSIppq) = 0;
          equation
            XADIFD = XadIfd;
            SPEED = w;
            ETERM = Vt;
            PELEC = P / CoB;
            der(Epq) = 1 / Tpd0 * (EFD - XadIfd);
            der(PSIkd) = 1 / Tppd0 * (Epq - PSIkd - (Xpd - Xl) * id);
            der(PSIppq) = 1 / Tppq0 * ((-PSIppq) + (Xq - Xppq) * iq);
            XadIfd = K1d * (Epq - PSIkd - (Xpd - Xl) * id) + (Xd - Xpd) * id + (SE(Epq, s10, s12, 1, 1.2) + 1) * Epq;
            ISORCE = XadIfd;
            PSIppd = Epq * K3d + PSIkd * K4d;
            der(w) = ((PMECH - D * w) / (w + 1) - Te) / (2 * H);
            der(delta) = wbase * w;
            ANGLE = delta;
            Te = PSId * iq - PSIq * id;
            PSId = PSIppd - Xppd * id;
            PSIq = (-PSIppq) - Xppq * iq;
            ud = (-PSIq) - Ra * id;
            uq = PSId - Ra * iq;
            //flow, changed from machine base to system bas
            [p.ir; p.ii] = -CoB * [sin(delta), cos(delta); -cos(delta), sin(delta)] * [id; iq];
            [p.vr; p.vi] = [sin(delta), cos(delta); -cos(delta), sin(delta)] * [ud; uq];
            -P = p.vr * p.ir + p.vi * p.ii;
            -Q = p.vi * p.ir - p.vr * p.ii;
            anglev = atan2(p.vi, p.vr);
            Vt = sqrt(p.vr ^ 2 + p.vi ^ 2);
            annotation(Placement(transformation(extent = {{74, 6}, {94, 26}}), iconTransformation(extent = {{58, -90}, {74, -74}})), Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-46, 62}, {38, -56}}, lineColor = {0, 0, 255}, textString = "GENSAL"), Rectangle(extent = {{-60, 100}, {60, -100}}, lineColor = {0, 0, 255}), Text(extent = {{-78, 82}, {-48, 66}}, lineColor = {0, 0, 255}, textString = "PMECH"), Text(extent = {{-78, 20}, {-48, 6}}, lineColor = {0, 0, 255}, textString = "EFD"), Text(extent = {{28, 94}, {58, 78}}, lineColor = {0, 0, 255}, lineThickness = 0.5, textString = "SPEED"), Text(extent = {{28, 74}, {58, 58}}, lineColor = {0, 0, 255}, lineThickness = 0.5, textString = "ISORCE"), Text(extent = {{26, 54}, {56, 38}}, lineColor = {0, 0, 255}, textString = "ETERM"), Text(extent = {{26, 34}, {56, 18}}, lineColor = {0, 0, 255}, lineThickness = 0.5, textString = "ANGLE"), Text(extent = {{30, -20}, {58, -28}}, lineColor = {0, 0, 255}, lineThickness = 0.5, textString = "PMECH0"), Text(extent = {{30, -40}, {58, -48}}, lineColor = {0, 0, 255}, lineThickness = 0.5, textString = "PELEC"), Text(extent = {{32, -60}, {60, -68}}, lineColor = {0, 0, 255}, lineThickness = 0.5, textString = "EFD0"), Text(extent = {{16, -90}, {44, -98}}, lineColor = {0, 0, 255}, lineThickness = 0.5, textString = "XafIfd0")}), experiment(StopTime = 200, __Dymola_NumberOfIntervals = 20100, __Dymola_fixedstepsize = 0.01, __Dymola_Algorithm = "Rkfix2"), __Dymola_experimentSetupOutput);
          end GENSAL;

          record Gensal_data
            constant Real pi = Modelica.Constants.pi;
            parameter Real V = 0 "terminal voltage";
            //1.0
            parameter Real V1 = 0 "Power flow, node angle in rad";
            parameter Real V2 = 0 "active power MVA";
            //80.0
            parameter Real V3 = 0 "reactive power MVA";
            //50.0
            parameter Real V4 = 2 * pi * 50 "system base speed";
            parameter Real V5 = 100 "system base power rating MVA";
            parameter Real V6 = 0 "amature resistance";
            parameter Real J = 6.7000 "d-axis transient open-circuit time constant s";
            parameter Real J1 = 0.28000E-01 "d-axis sub-transient open-circuit time constant s";
            parameter Real J2 = 0.35000E-01 "q-axis sub-transient open-circuit time constant s";
            parameter Real J3 = 4.4100 "inertia constant s";
            parameter Real J4 = 0 "Damping";
            parameter Real J5 = 1.2200 "d-axis reactance";
            parameter Real J6 = 0.76000 "q-axis reactance";
            parameter Real J7 = 0.29700 "d-axis transient reactance";
            parameter Real J8 = 0 "d-axis sub-transient reactance";
            parameter Real J9 = 0 "leakage reactance";
            parameter Real J10 = 0.18600;
            //less than zero can commend the saturation function
            parameter Real J11 = 0.80200;
            // paremeter Real gentype = 1;
          end Gensal_data;
        end GENSAL;

        package GENROU
          model GENROU "ROUND ROTOR GENERATOR MODEL (QUADRATIC SATURATION)"
            //Developed by KTH. 2015-06-15 with 6 updates
            //Import of dependencies
            constant Real pi = Modelica.Constants.pi;
            import Complex;
            import Modelica.ComplexMath.arg;
            import Modelica.ComplexMath.real;
            import Modelica.ComplexMath.imag;
            import Modelica.ComplexMath.'abs';
            import Modelica.ComplexMath.conj;
            import Modelica.ComplexMath.fromPolar;
            import PowerSystems.NonElectrical.Functions.SE;
            //Parameters
            parameter Real eterm "Terminal voltage";
            parameter Real anglev0 "Power flow, node angle in degree";
            parameter Real pelec "Active power MW";
            parameter Real qelec "Reactive power MVAr";
            parameter Real wbase = 2 * pi * 50 "System base speed";
            parameter Real Mbase "Machine base power rating MVA";
            parameter Real Sbase = 100 "System base power rating MVA";
            parameter Real Ra = 0 "Armature resistance pu";
            parameter Real Tpd0 "d-axis transient open-circuit time constant s";
            parameter Real Tppd0 "d-axis sub-transient open-circuit time constant s";
            parameter Real Tpq0 "q-axis transient open-circuit time constant s";
            parameter Real Tppq0 "q-axis transient open-circuit time constant s";
            parameter Real H "Inertia constant s";
            parameter Real D "Damping";
            parameter Real Xd "d-axis reactance pu";
            parameter Real Xq "q-axis reactance pu";
            parameter Real Xpd "d-axis transient reactance pu";
            parameter Real Xpq "d-axis transient reactance pu";
            parameter Real Xppd "d-axis sub-transient reactance pu";
            parameter Real Xppq = Xppd "q-axis sub-transient reactance pu";
            parameter Real Xpp = Xppd "Sub-transient reactance pu";
            parameter Real Xl "Leakage reactance pu";
            parameter Real s10 = Modelica.Constants.small "Saturation factor at 1.0 pu";
            //less than zero can commend the saturation function
            parameter Real s12 = Modelica.Constants.small "Saturation factor at 1.2 pu";
          protected
            parameter Real anglev_rad = anglev0 * pi / 180 "initial value of bus anglev in rad";
            parameter Real p0 = pelec / Mbase "initial value of bus active power in p.u. machinebase";
            parameter Real q0 = qelec / Mbase "initial value of bus reactive power in p.u. machinebase";
            parameter Complex Zs(re = Ra, im = Xpp) "Equivalent impedance";
            parameter Complex VT(re = eterm * cos(anglev_rad), im = eterm * sin(anglev_rad)) "Complex terminal voltage";
            parameter Complex S(re = p0, im = q0) "Complex power on machine base";
            parameter Complex It = conj(S / VT) "Complex current, machine base";
            parameter Complex Is = It + VT / Zs "Equivalent internal current source";
            parameter Complex PSIpp0 = Zs * Is "Sub-transient flux linkage in stator reference frame";
            parameter Real ang_PSIpp0 = arg(PSIpp0) "flux angle";
            parameter Real ang_It = arg(It) "current angle";
            parameter Real ang_PSIpp0andIt = ang_PSIpp0 - ang_It "angle difference";
            parameter Real abs_PSIpp0 = 'abs'(PSIpp0) "magnitude of sub-transient flux linkage";
            parameter Real dsat = SE(abs_PSIpp0, s10, s12, 1, 1.2) "To include saturation of during initialization";
            parameter Real a = abs_PSIpp0 + abs_PSIpp0 * dsat * (Xq - Xl) / (Xd - Xl);
            parameter Real b = (It.re ^ 2 + It.im ^ 2) ^ 0.5 * (Xpp - Xq);
            //Initializion rotor angle position
            parameter Real delta0 = atan(b * cos(ang_PSIpp0andIt) / (b * sin(ang_PSIpp0andIt) - a)) + ang_PSIpp0 "intial rotor angle in radians";
            parameter Complex DQ_dq(re = cos(delta0), im = -sin(delta0)) "Parks transformation, from stator to rotor reference frame";
            parameter Complex PSIpp0_dq = PSIpp0 * DQ_dq "Flux linkage in rotor reference frame";
            parameter Complex I_dq = conj(It * DQ_dq);
            //"The terminal current in rotor reference frame"
            parameter Real PSIppq0 = imag(PSIpp0_dq) "q-axis component of the sub-transient flux linkage";
            parameter Real PSIppd0 = real(PSIpp0_dq) "d-axis component of the sub-transient flux linkage";
            //Initialization of current and voltage components in rotor reference frame (dq-axes).
            parameter Real delta1 = delta0 * 180 / pi "rotor angle in degrees";
            parameter Real iq0 = real(I_dq) "q-axis component of intitial current";
            parameter Real id0 = imag(I_dq) "d-axis component of intitial current";
            parameter Real ud0 = (-(PSIppq0 - Xppq * iq0)) - Ra * id0 "d-axis component of intitial voltage";
            parameter Real uq0 = PSIppd0 - Xppd * id0 - Ra * iq0 "q-axis component of intitial voltage";
            //Initialization current and voltage components in synchronous reference frame.
            parameter Real v0 = eterm;
            parameter Real vr0 = v0 * cos(anglev_rad) "Real component of initial terminal voltage";
            parameter Real vi0 = v0 * sin(anglev_rad) "Imaginary component of intitial terminal voltage";
            parameter Real ir0 = -CoB * (p0 * vr0 + q0 * vi0) / (vr0 ^ 2 + vi0 ^ 2) "Real component of initial armature current, systembase";
            parameter Real ii0 = -CoB * (p0 * vi0 - q0 * vr0) / (vr0 ^ 2 + vi0 ^ 2) "Imaginary component of initial armature current, systembase";
            //Initialization mechanical power and field voltage.
            parameter Real PMECH_0 = p0 + Ra * iq0 * iq0 + Ra * id0 * id0 "Initial mechanical power, machine base";
            parameter Real EFD_0 = dsat * PSIppd0 + PSIppd0 + (Xpd - Xpp) * id0 + (Xd - Xpd) * id0 "Initial field voltage magnitude";
            parameter Real Epq0 = PSIkd0 + (Xpd - Xl) * id0;
            parameter Real Epd0 = PSIkq0 - (Xpd - Xl) * iq0;
            //Initialize remaining states:
            parameter Real PSIkd0 = (PSIppd0 - (Xpd - Xl) * K3d * id0) / (K3d + K4d) "d-axis initial rotor flux linkage";
            parameter Real PSIkq0 = ((-PSIppq0) + (Xpq - Xl) * K3q * iq0) / (K3q + K4q) "q-axis initial rotor flux linkage";
            parameter Real PSId0 = PSIppd0 - Xppd * id0;
            parameter Real PSIq0 = PSIppq0 - Xppq * iq0;
            // Constants
            parameter Real K1d = (Xpd - Xppd) * (Xd - Xpd) / (Xpd - Xl) ^ 2;
            parameter Real K2d = (Xpd - Xl) * (Xppd - Xl) / (Xpd - Xppd);
            parameter Real K1q = (Xpq - Xppq) * (Xq - Xpq) / (Xpq - Xl) ^ 2;
            parameter Real K2q = (Xpq - Xl) * (Xppq - Xl) / (Xpq - Xppq);
            parameter Real K3d = (Xppd - Xl) / (Xpd - Xl);
            parameter Real K4d = (Xpd - Xppd) / (Xpd - Xl);
            parameter Real K3q = (Xppq - Xl) / (Xpq - Xl);
            parameter Real K4q = (Xpq - Xppq) / (Xpq - Xl);
            parameter Real CoB = Mbase / Sbase "Constant to change from system base to machine base";
          public
            Real Vt(start = eterm) "Bus voltage magnitude";
            Real anglev(start = anglev0) "Bus voltage angle";
            Real I(start = sqrt(ir0 ^ 2 + ii0 ^ 2)) "terminal current magnitude";
            Real anglei(start = atan2(ii0, ir0)) "terminal current angle";
            // dq-axis
            Real id(start = id0) "d-axis armature current";
            Real iq(start = iq0) "q-axis armature current";
            Real ud(start = ud0) "d-axis terminal voltage";
            Real uq(start = uq0) "q-axis terminal voltage";
            //State variables
            Real delta(start = delta0) "load angle";
            Real w(start = 0) "machine speed deviation, p.u.";
            Real Epd(start = Epd0) "d-axis voltage behind transient reactance";
            Real Epq(start = Epq0) "q-axis voltage behind transient reactance";
            Real Te(start = PMECH_0) "Electrical torque in p.u. machinebase";
            Real PSId(start = PSId0) "d-axis flux linkage";
            Real PSIq(start = PSIq0) "q-axis flux linkage";
            Real PSIkd(start = PSIkd0) "d-axis rotor flux linkage";
            Real PSIkq(start = PSIkq0) "q-axis rotor flux linkage";
            Real PSIppd(start = PSIppd0) "d-axis subtransient flux linkage";
            Real PSIppq(start = PSIppq0) "q-axis subtransient flux linkage";
            Real PSIpp "air-gap flux";
            Real XadIfd(start = EFD_0) "Eq, emf";
            Real XaqIlq(start = 0) "Ed, emf";
            Real P(start = pelec / Sbase) "Active power in p.u. on System base";
            Real Q(start = qelec / Sbase) "Reactive power in p.u. on System base";
            PowerSystems.Connectors.PwPin p(vr(start = vr0), vi(start = vi0), ir(start = ir0), ii(start = ii0)) annotation(Placement(transformation(extent = {{60, -10}, {80, 10}}), iconTransformation(extent = {{60, -10}, {80, 10}})));
            output PowerSystems.Connectors.ImPin SPEED(start = 0) annotation(Placement(transformation(extent = {{74, 50}, {94, 70}}), iconTransformation(extent = {{56, 76}, {72, 92}})));
            output PowerSystems.Connectors.ImPin ETERM(start = v0) annotation(Placement(transformation(extent = {{72, -58}, {92, -38}}), iconTransformation(extent = {{58, 36}, {74, 52}})));
            input PowerSystems.Connectors.ImPin PMECH(start = PMECH_0) annotation(Placement(transformation(extent = {{-108, 22}, {-88, 42}}), iconTransformation(extent = {{-80, 50}, {-60, 70}})));
            output PowerSystems.Connectors.ImPin PMECH0 = PMECH_0 annotation(Placement(transformation(extent = {{74, 26}, {94, 46}}), iconTransformation(extent = {{60, -54}, {76, -38}})));
            input PowerSystems.Connectors.ImPin EFD(start = EFD_0) annotation(Placement(transformation(extent = {{-80, 10}, {-60, 30}}), iconTransformation(extent = {{-80, 10}, {-60, 30}})));
            output PowerSystems.Connectors.ImPin EFD0 = EFD_0 annotation(Placement(transformation(extent = {{72, -82}, {92, -62}}), iconTransformation(extent = {{60, -74}, {76, -58}})));
            output PowerSystems.Connectors.ImPin PELEC(start = PMECH_0) "p.u. on Machine base" annotation(Placement(transformation(extent = {{74, 6}, {94, 26}}), iconTransformation(extent = {{60, -34}, {76, -18}})));
            output PowerSystems.Connectors.ImPin Isource annotation(Placement(transformation(extent = {{74, 72}, {94, 92}}), iconTransformation(extent = {{56, 56}, {72, 72}})));
            output PowerSystems.Connectors.ImPin ANGLE(start = delta0) annotation(Placement(transformation(extent = {{74, -30}, {94, -10}}), iconTransformation(extent = {{58, 16}, {74, 32}})));
            output PowerSystems.Connectors.ImPin XADIFD annotation(Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 270, origin = {30, -104}), iconTransformation(extent = {{-8, -8}, {8, 8}}, rotation = 270, origin = {30, -106})));
          initial equation
            der(delta) = 0;
            delta = delta0;
            //initial at fixed rotor angle 1/1
            der(Epd) = 0;
            der(Epq) = 0;
            der(PSIkd) = 0;
            der(PSIkq) = 0;
          equation
            XADIFD = XadIfd;
            SPEED = w;
            ETERM = Vt;
            der(delta) = wbase * w;
            der(Epq) = 1 / Tpd0 * (EFD - XadIfd);
            der(Epd) = 1 / Tpq0 * (-1) * XaqIlq;
            der(PSIkd) = 1 / Tppd0 * (Epq - PSIkd - (Xpd - Xl) * id);
            der(PSIkq) = 1 / Tppq0 * (Epd - PSIkq + (Xpq - Xl) * iq);
            der(w) = ((PMECH - D * w) / (w + 1) - Te) / (2 * H);
            Te = PSId * iq - PSIq * id;
            PSId = PSIppd - Xppd * id;
            PSIq = (-PSIppq) - Xppq * iq;
            //change sign for PSIppq 1/3
            PSIppd = Epq * K3d + PSIkd * K4d;
            -PSIppq = (-Epd * K3q) - PSIkq * K4q;
            //change sign for PSIppq 2/3
            PSIpp = sqrt(PSIppd * PSIppd + PSIppq * PSIppq);
            XadIfd = K1d * (Epq - PSIkd - (Xpd - Xl) * id) + Epq + id * (Xd - Xpd) + SE(PSIpp, s10, s12, 1, 1.2) * PSIppd;
            XaqIlq = K1q * (Epd - PSIkq + (Xpq - Xl) * iq) + Epd - iq * (Xq - Xpq) - SE(PSIpp, s10, s12, 1, 1.2) * (-1) * PSIppq * (Xq - Xl) / (Xd - Xl);
            //change sign for PSIppq 3/3
            ud = (-PSIq) - Ra * id;
            //drop the term w+1, 1/2
            uq = PSId - Ra * iq;
            //drop the term w+1, 2/2
            //flow
            anglev = atan2(p.vi, p.vr);
            Vt = sqrt(p.vr ^ 2 + p.vi ^ 2);
            anglei = atan2(p.ii, p.ir);
            I = sqrt(p.ii ^ 2 + p.ir ^ 2);
            [p.ir; p.ii] = -CoB * [sin(delta), cos(delta); -cos(delta), sin(delta)] * [id; iq];
            [p.vr; p.vi] = [sin(delta), cos(delta); -cos(delta), sin(delta)] * [ud; uq];
            -P = p.vr * p.ir + p.vi * p.ii;
            -Q = p.vi * p.ir - p.vr * p.ii;
            PELEC = P / CoB;
            ANGLE = delta;
            Isource = XadIfd;
            annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-52, 0}, {30, -22}}, lineColor = {0, 0, 255}, textString = "GENROU"), Rectangle(extent = {{-60, 100}, {62, -100}}, lineColor = {0, 0, 255}), Text(extent = {{-92, 82}, {-62, 66}}, lineColor = {0, 0, 255}, textString = "PMECH"), Text(extent = {{-88, 42}, {-58, 28}}, lineColor = {0, 0, 255}, textString = "EFD"), Text(extent = {{64, 102}, {94, 86}}, lineColor = {0, 0, 255}, textString = "SPEED"), Text(extent = {{64, 80}, {94, 64}}, lineColor = {0, 0, 255}, textString = "ISORCE"), Text(extent = {{64, 60}, {94, 44}}, lineColor = {0, 0, 255}, textString = "ETERM"), Text(extent = {{64, 42}, {94, 26}}, lineColor = {0, 0, 255}, textString = "ANGLE"), Text(extent = {{34, -62}, {62, -72}}, lineColor = {0, 0, 255}, textString = "EFD0"), Text(extent = {{32, -42}, {60, -52}}, lineColor = {0, 0, 255}, textString = "PMECH0"), Text(extent = {{40, -20}, {68, -30}}, lineColor = {0, 0, 255}, textString = "PELEC"), Text(extent = {{16, -88}, {44, -98}}, lineColor = {0, 0, 255}, textString = "XadIfd_out")}));
          end GENROU;
        end GENROU;

        package GENCLS "Constant Internal Voltage Generator Model"
          model GENCLS
            PowerSystems.Connectors.PwPin p(vr(start = vr0), vi(start = vi0), ir(start = ir0), ii(start = ii0)) annotation(Placement(visible = true, transformation(origin = {2.2777, 10.4683}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110.0, -1.5036}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            constant Real pi = Modelica.Constants.pi;
            parameter Real eterm = 1 "Power flow, node voltage";
            parameter Real anglev0 = 0 "Power flow, node angle in degree";
            parameter Real pelec "Power flow, Active power MW";
            parameter Real qelec "Power flow, Reactive power MVAr";
            parameter Real wbase = 2 * pi * 50 "system base speed";
            parameter Real Mbase "Machine base power rating MVA";
            parameter Real Sbase = 100 "System base power rating MVA";
            parameter Real ra = 0 "Amature resistance, p.u.";
            parameter Real x1d = 1 "d-axis transient reactance, p.u.";
            parameter Real H = 0 "Inertia constant, s";
            parameter Real D = 0 "Damping coefficient";
          protected
            parameter Real anglev_rad = anglev0 * pi / 180 "initial value of bus anglev in rad";
            parameter Real c1 = ra * K "CONSTANT";
            parameter Real c2 = x1d * K "CONSTANT";
            parameter Real c3 = x1d * K " CONSTANT";
            parameter Real p0 = pelec / Mbase "initial value of bus active power in p.u. machinebase";
            parameter Real q0 = qelec / Mbase "initial value of bus reactive power in p.u. machinebase";
            parameter Real v0 = eterm;
            parameter Real K = 1 / (ra * ra + x1d * x1d) "CONSTANT";
            parameter Real vr0 = v0 * cos(anglev_rad) "Initialitation";
            parameter Real vi0 = v0 * sin(anglev_rad) "Initialitation";
            parameter Real ir0 = (p0 * vr0 + q0 * vi0) / (vr0 ^ 2 + vi0 ^ 2) "Initialitation";
            parameter Real ii0 = (p0 * vi0 - q0 * vr0) / (vr0 ^ 2 + vi0 ^ 2) "Initialitation";
            parameter Real delta0 = atan2(vi0 + ra * ii0 + x1d * ir0, vr0 + ra * ir0 - x1d * ii0) "Initialitation";
            parameter Real vd0 = vr0 * cos(pi / 2 - delta0) - vi0 * sin(pi / 2 - delta0) "Initialitation";
            parameter Real vq0 = vr0 * sin(pi / 2 - delta0) + vi0 * cos(pi / 2 - delta0) "Initialitation";
            parameter Real id0 = ir0 * cos(pi / 2 - delta0) - ii0 * sin(pi / 2 - delta0) "Initialitation";
            parameter Real iq0 = ir0 * sin(pi / 2 - delta0) + ii0 * cos(pi / 2 - delta0) "Initialitation";
            parameter Real vf0 = vq0 + ra * iq0 + x1d * id0 "Initialitation";
            //Real deltaminusanglev=delta - anglev;
            parameter Real pm0 = (vq0 + ra * iq0) * iq0 + (vd0 + ra * id0) * id0 "Initialitation";
            parameter Real CoB = Mbase / Sbase "Constant to change from system base to machine base";
          public
            Real delta(start = delta0, fixed = true) "rotor angle index";
            //Real w "machine speed, p.u.";
            Real v(start = v0) "Bus voltage magnitude";
            Real anglev(start = anglev_rad) " Bus voltage angle";
            Real vf(start = vf0, fixed = true) " field voltage";
            Real vd(start = vd0) "voltage direct axis";
            Real vq(start = vq0) "voltage quadrature axis";
            Real id(start = id0) "current direct axis";
            Real iq(start = iq0) "current quadrature axis";
            //Real pe "electric power";
            Real P(start = pelec / Sbase) "Active power in p.u. on System base";
            Real Q(start = qelec / Sbase) "Reactive power in p.u. on System base";
            Real PELEC "p.u. on Machine base";
          equation
            v = sqrt(p.vr ^ 2 + p.vi ^ 2);
            anglev = atan2(p.vi, p.vr);
            der(delta) = 0;
            der(vf) = 0;
            id = (-c1 * vd) - c3 * vq + vf * c3;
            iq = c2 * vd - c1 * vq + vf * c1;
            [p.ir; p.ii] = -CoB * [sin(delta), cos(delta); -cos(delta), sin(delta)] * [id; iq];
            [p.vr; p.vi] = [sin(delta), cos(delta); -cos(delta), sin(delta)] * [vd; vq];
            -P = p.vr * p.ir + p.vi * p.ii;
            -Q = p.vi * p.ir - p.vr * p.ii;
            PELEC = P / CoB;
            annotation(Icon(coordinateSystem(extent = {{0, -100}, {100, 100}}, preserveAspectRatio = false, initialScale = 0.1, grid = {10, 10}), graphics = {Rectangle(extent = {{80, 100}, {100, -100}}, lineColor = {0, 0, 255}, fillPattern = FillPattern.Solid, fillColor = {0, 0, 255}), Line(points = {{40, 110}, {80, 90}, {90, 90}}, color = {0, 0, 255}, smooth = Smooth.None, thickness = 0.5), Line(points = {{40, -70}, {80, -90}, {90, -90}}, color = {0, 0, 255}, smooth = Smooth.None, thickness = 0.5), Line(points = {{40, 70}, {80, 50}, {90, 50}}, color = {0, 0, 255}, smooth = Smooth.None, thickness = 0.5), Line(points = {{40, 50}, {80, 30}, {90, 30}}, color = {0, 0, 255}, smooth = Smooth.None, thickness = 0.5), Line(points = {{40, 30}, {80, 10}, {90, 10}}, color = {0, 0, 255}, smooth = Smooth.None, thickness = 0.5), Line(points = {{40, 10}, {80, -10}, {90, -10}}, color = {0, 0, 255}, smooth = Smooth.None, thickness = 0.5), Line(points = {{40, -10}, {80, -30}, {90, -30}}, color = {0, 0, 255}, smooth = Smooth.None, thickness = 0.5), Line(points = {{40, 90}, {80, 70}, {90, 70}}, color = {0, 0, 255}, smooth = Smooth.None, thickness = 0.5), Line(points = {{40, -30}, {80, -50}, {90, -50}}, color = {0, 0, 255}, smooth = Smooth.None, thickness = 0.5), Line(points = {{40, -50}, {80, -70}, {90, -70}}, color = {0, 0, 255}, smooth = Smooth.None, thickness = 0.5), Text(extent = {{50, 150}, {100, 110}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textStyle = {TextStyle.Bold}, textString = "INF")}), Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5})));
          end GENCLS;

          model GENCLS2
            PowerSystems.Connectors.PwPin p(vr(start = vr0), vi(start = vi0), ir(start = ir0), ii(start = ii0)) annotation(Placement(visible = true, transformation(origin = {2.2777, 10.4683}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110.0, -1.5036}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            constant Real pi = Modelica.Constants.pi;
            parameter Real v0 = 1 "Power flow, node voltage";
            parameter Real anglev0 = 0 "Power flow, node angle in degree";
            parameter Real p0 = 0.200012000627281 "Power flow, node active power,p.u.";
            parameter Real q0 = 0.0518626935184656 "Power flow, node reactive power,p.u.";
            parameter Real wbase = 2 * pi * 50 "system base speed";
            parameter Real mbase = 100 "system base power rating MVA";
            parameter Real ra = 0 "amature resistance";
            parameter Real x1d = 1 "d-axis transient reactance, p.u.";
            parameter Real H = 0 "inertia";
            parameter Real D = 0 "Damping coefficient";
            parameter Real anglev_rad = anglev0 * pi / 180 "initial value of bus anglev in rad";
            parameter Real c1 = ra * K "CONSTANT";
            parameter Real c2 = x1d * K "CONSTANT";
            parameter Real c3 = x1d * K " CONSTANT";
            parameter Real K = 1 / (ra * ra + x1d * x1d) "CONSTANT";
            parameter Real vr0 = v0 * cos(anglev_rad) "Initialitation";
            parameter Real vi0 = v0 * sin(anglev_rad) "Initialitation";
            parameter Real ir0 = (p0 * vr0 + q0 * vi0) / (vr0 ^ 2 + vi0 ^ 2) "Initialitation";
            parameter Real ii0 = (p0 * vi0 - q0 * vr0) / (vr0 ^ 2 + vi0 ^ 2) "Initialitation";
            parameter Real delta0 = atan2(vi0 + ra * ii0 + x1d * ir0, vr0 + ra * ir0 - x1d * ii0) "Initialitation";
            parameter Real vd0 = vr0 * cos(pi / 2 - delta0) - vi0 * sin(pi / 2 - delta0) "Initialitation";
            parameter Real vq0 = vr0 * sin(pi / 2 - delta0) + vi0 * cos(pi / 2 - delta0) "Initialitation";
            parameter Real id0 = ir0 * cos(pi / 2 - delta0) - ii0 * sin(pi / 2 - delta0) "Initialitation";
            parameter Real iq0 = ir0 * sin(pi / 2 - delta0) + ii0 * cos(pi / 2 - delta0) "Initialitation";
            parameter Real vf0 = vq0 + ra * iq0 + x1d * id0 "Initialitation";
            //Real deltaminusanglev=delta - anglev;
            parameter Real pm0 = (vq0 + ra * iq0) * iq0 + (vd0 + ra * id0) * id0 "Initialitation";
            Real delta "rotor angle index";
            //Real w "machine speed, p.u.";
            Real v "Bus voltage magnitude";
            Real anglev " Bus voltage angle";
            Real vf " field voltage";
            Real vd "voltage direct axis";
            Real vq "voltage quadrature axis";
            Real id "current direct axis";
            Real iq "current quadrature axis";
            //Real pe "electric power";
            Real P;
            Real Q;
          initial equation
            v = v0 "Bus voltage magnitude";
            anglev = anglev_rad " Bus voltage angle";
            vd = vd0 "voltage direct axis";
            vq = vq0 "voltage quadrature axis";
            id = id0 "current direct axis";
            iq = iq0 "current quadrature axis";
          equation
            v = sqrt(p.vr ^ 2 + p.vi ^ 2);
            anglev = atan2(p.vi, p.vr);
            delta = delta0;
            vf = vf0;
            id = (-c1 * vd) - c3 * vq + vf * c3;
            iq = c2 * vd - c1 * vq + vf * c1;
            [p.ir; p.ii] = -[sin(delta), cos(delta); -cos(delta), sin(delta)] * [id; iq];
            [p.vr; p.vi] = [sin(delta), cos(delta); -cos(delta), sin(delta)] * [vd; vq];
            -P = p.vr * p.ir + p.vi * p.ii;
            -Q = p.vi * p.ir - p.vr * p.ii;
            annotation(Icon(coordinateSystem(extent = {{-100, -100}, {100, 100}}, preserveAspectRatio = false, initialScale = 0.1, grid = {10, 10}), graphics = {Rectangle(extent = {{80, 100}, {100, -100}}, lineColor = {0, 0, 255}, fillPattern = FillPattern.Solid, fillColor = {0, 0, 255}), Line(points = {{40, 110}, {80, 90}, {90, 90}}, color = {0, 0, 255}, smooth = Smooth.None, thickness = 0.5), Line(points = {{40, -70}, {80, -90}, {90, -90}}, color = {0, 0, 255}, smooth = Smooth.None, thickness = 0.5), Line(points = {{40, 70}, {80, 50}, {90, 50}}, color = {0, 0, 255}, smooth = Smooth.None, thickness = 0.5), Line(points = {{40, 50}, {80, 30}, {90, 30}}, color = {0, 0, 255}, smooth = Smooth.None, thickness = 0.5), Line(points = {{40, 30}, {80, 10}, {90, 10}}, color = {0, 0, 255}, smooth = Smooth.None, thickness = 0.5), Line(points = {{40, 10}, {80, -10}, {90, -10}}, color = {0, 0, 255}, smooth = Smooth.None, thickness = 0.5), Line(points = {{40, -10}, {80, -30}, {90, -30}}, color = {0, 0, 255}, smooth = Smooth.None, thickness = 0.5), Line(points = {{40, 90}, {80, 70}, {90, 70}}, color = {0, 0, 255}, smooth = Smooth.None, thickness = 0.5), Line(points = {{40, -30}, {80, -50}, {90, -50}}, color = {0, 0, 255}, smooth = Smooth.None, thickness = 0.5), Line(points = {{40, -50}, {80, -70}, {90, -70}}, color = {0, 0, 255}, smooth = Smooth.None, thickness = 0.5), Text(extent = {{50, 150}, {100, 110}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textStyle = {TextStyle.Bold}, textString = "INF")}), Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5})));
          end GENCLS2;

          record Gencls_data
            constant Real pi = Modelica.Constants.pi;
            parameter Real V = 1 "terminal voltage";
            //1.0
            parameter Real V1 = -3.00563e-7 "Power flow, node angle in degree";
            parameter Real V2 = 0.100184 * 100 "active power MW";
            //80.0
            parameter Real V3 = 0.080064 * 100 "reactive power Mra";
            //50.0
            parameter Real V4 = 2 * pi * 50 "system base speed";
            parameter Real V5 = 100 "system base power rating MVA";
            parameter Real V6 = 0 "amature resistance";
            parameter Real V7 = 1 "d-axis transient reactance, p.u.";
            parameter Real J = 0 "Machanical starting time (2H), kWs/kVA";
            parameter Real J1 = 0 "Damping coefficient";
          end Gencls_data;
        end GENCLS;

        package GENROE
          model GENROE "Round Rotor Generator Model (Exponential Saturation)"
            //Import of dependencies
            constant Real pi = Modelica.Constants.pi;
            import Complex;
            import Modelica.ComplexMath.arg;
            import Modelica.ComplexMath.real;
            import Modelica.ComplexMath.imag;
            import Modelica.ComplexMath.'abs';
            import Modelica.ComplexMath.conj;
            import Modelica.ComplexMath.fromPolar;
            import PowerSystems.NonElectrical.Functions.SE_exp;
            //Parameters
            parameter Real V_0 "Voltage magnitude (pu)" annotation(Dialog(group = "Power flow results"));
            parameter Real angle_0 "Voltage angle (deg)" annotation(Dialog(group = "Power flow results"));
            parameter Real P_0 "Active power (MW)" annotation(Dialog(group = "Power flow results"));
            parameter Real Q_0 "Reactive power (MVAr)" annotation(Dialog(group = "Power flow results"));
            parameter Real w_b = 2 * pi * 50 "System base speed (rad/s)" annotation(Dialog(group = "Power flow results"));
            parameter Real M_b "Machine base power (MVA)" annotation(Dialog(group = "Power flow results"));
            parameter Real S_b = 100 "System base power (MVA)" annotation(Dialog(group = "Power flow results"));
            parameter Real Ra = 0 "Armature resistance (pu)" annotation(Dialog(group = "Machine parameters"));
            parameter Real Tpd0 "d-axis transient open circuit time constant (s)" annotation(Dialog(group = "Machine parameters"));
            parameter Real Tppd0 "d-axis sub-transient open circuit time constant s" annotation(Dialog(group = "Machine parameters"));
            parameter Real Tpq0 "q-axis transient open circuit time constant s" annotation(Dialog(group = "Machine parameters"));
            parameter Real Tppq0 "q-axis transient open circuit time constant s" annotation(Dialog(group = "Machine parameters"));
            parameter Real H "Inertia constant (s)" annotation(Dialog(group = "Machine parameters"));
            parameter Real D "Damping factor" annotation(Dialog(group = "Machine parameters"));
            parameter Real Xd "d-axis reactance (pu)" annotation(Dialog(group = "Machine parameters"));
            parameter Real Xq "q-axis reactance (pu)" annotation(Dialog(group = "Machine parameters"));
            parameter Real Xpd "d-axis transient reactance (pu)" annotation(Dialog(group = "Machine parameters"));
            parameter Real Xpq "d-axis transient reactance (pu)" annotation(Dialog(group = "Machine parameters"));
            parameter Real Xppd "d-axis sub-transient reactance (pu)" annotation(Dialog(group = "Machine parameters"));
            parameter Real Xppq = Xppd "q-axis sub-transient reactance (pu)" annotation(Dialog(group = "Machine parameters"));
            parameter Real Xl "Leakage reactance (pu)" annotation(Dialog(group = "Machine parameters"));
            parameter Real S10 "Saturation factor at 1.0 pu" annotation(Dialog(group = "Machine parameters"));
            parameter Real S12 "Saturation factor at 1.2 pu" annotation(Dialog(group = "Machine parameters"));
          protected
            parameter Real angle_rad = angle_0 * pi / 180 "initial value of bus angle in rad";
            parameter Real p0 = P_0 / M_b "initial value of bus active power in p.u. machinebase";
            parameter Real q0 = Q_0 / M_b "initial value of bus reactive power in p.u. machinebase";
            parameter Complex Zs(re = Ra, im = Xppd) "Equivalent impedance";
            parameter Complex VT(re = V_0 * cos(angle_rad), im = V_0 * sin(angle_rad)) "Complex terminal voltage";
            parameter Complex S(re = p0, im = q0) "Complex power on machine base";
            parameter Complex It = conj(S / VT) "Complex current, machine base";
            parameter Complex Is = It + VT / Zs "Equivalent internal current source";
            parameter Complex PSIpp0 = Zs * Is "Sub-transient flux linkage in stator reference frame";
            parameter Real ang_PSIpp0 = arg(PSIpp0) "flux angle";
            parameter Real ang_It = arg(It) "current angle";
            parameter Real ang_PSIpp0andIt = ang_PSIpp0 - ang_It "angle difference";
            parameter Real abs_PSIpp0 = 'abs'(PSIpp0) "magnitude of sub-transient flux linkage";
            parameter Real dsat = SE_exp(abs_PSIpp0, S10, S12, 1, 1.2) "To include saturation of during initialization";
            parameter Real a = abs_PSIpp0 + abs_PSIpp0 * dsat * (Xq - Xl) / (Xd - Xl);
            parameter Real b = (It.re ^ 2 + It.im ^ 2) ^ 0.5 * (Xppd - Xq);
            //Initializion rotor angle position
            parameter Real delta0 = atan(b * cos(ang_PSIpp0andIt) / (b * sin(ang_PSIpp0andIt) - a)) + ang_PSIpp0 "intial rotor angle in radians";
            parameter Complex DQ_dq(re = cos(delta0), im = -sin(delta0)) "Parks transformation, from stator to rotor reference frame";
            parameter Complex PSIpp0_dq = PSIpp0 * DQ_dq "Flux linkage in rotor reference frame";
            parameter Complex I_dq = conj(It * DQ_dq);
            //"The terminal current in rotor reference frame"
            parameter Real PSIppq0 = imag(PSIpp0_dq) "q-axis component of the sub-transient flux linkage";
            parameter Real PSIppd0 = real(PSIpp0_dq) "d-axis component of the sub-transient flux linkage";
            //Initialization of current and voltage components in rotor reference frame (dq-axes).
            parameter Real delta1 = delta0 * 180 / pi "rotor angle in degrees";
            parameter Real iq0 = real(I_dq) "q-axis component of intitial current";
            parameter Real id0 = imag(I_dq) "d-axis component of intitial current";
            parameter Real ud0 = (-(PSIppq0 - Xppq * iq0)) - Ra * id0 "d-axis component of intitial voltage";
            parameter Real uq0 = PSIppd0 - Xppd * id0 - Ra * iq0 "q-axis component of intitial voltage";
            //Initialization current and voltage components in synchronous reference frame.
            parameter Real v0 = V_0;
            parameter Real vr0 = v0 * cos(angle_rad) "Real component of initial terminal voltage";
            parameter Real vi0 = v0 * sin(angle_rad) "Imaginary component of intitial terminal voltage";
            parameter Real ir0 = -CoB * (p0 * vr0 + q0 * vi0) / (vr0 ^ 2 + vi0 ^ 2) "Real component of initial armature current, systembase";
            parameter Real ii0 = -CoB * (p0 * vi0 - q0 * vr0) / (vr0 ^ 2 + vi0 ^ 2) "Imaginary component of initial armature current, systembase";
            //Initialization mechanical power and field voltage.
            parameter Real PMECH_0 = p0 + Ra * iq0 * iq0 + Ra * id0 * id0 "Initial mechanical power, machine base";
            parameter Real EFD_0 = dsat * PSIppd0 + PSIppd0 + (Xpd - Xppd) * id0 + (Xd - Xpd) * id0 "Initial field voltage magnitude";
            parameter Real Epq0 = PSIkd0 + (Xpd - Xl) * id0;
            parameter Real Epd0 = PSIkq0 - (Xpd - Xl) * iq0;
            //Initialize remaining states:
            parameter Real PSIkd0 = (PSIppd0 - (Xpd - Xl) * K3d * id0) / (K3d + K4d) "d-axis initial rotor flux linkage";
            parameter Real PSIkq0 = ((-PSIppq0) + (Xpq - Xl) * K3q * iq0) / (K3q + K4q) "q-axis initial rotor flux linkage";
            parameter Real PSId0 = PSIppd0 - Xppd * id0;
            parameter Real PSIq0 = PSIppq0 - Xppq * iq0;
            // Constants
            parameter Real K1d = (Xpd - Xppd) * (Xd - Xpd) / (Xpd - Xl) ^ 2;
            parameter Real K2d = (Xpd - Xl) * (Xppd - Xl) / (Xpd - Xppd);
            parameter Real K1q = (Xpq - Xppq) * (Xq - Xpq) / (Xpq - Xl) ^ 2;
            parameter Real K2q = (Xpq - Xl) * (Xppq - Xl) / (Xpq - Xppq);
            parameter Real K3d = (Xppd - Xl) / (Xpd - Xl);
            parameter Real K4d = (Xpd - Xppd) / (Xpd - Xl);
            parameter Real K3q = (Xppq - Xl) / (Xpq - Xl);
            parameter Real K4q = (Xpq - Xppq) / (Xpq - Xl);
            parameter Real CoB = M_b / S_b "Constant to change from system base to machine base";
          public
            Real V(start = V_0) "Bus voltage magnitude (pu)";
            Real angle(start = angle_0) "Bus voltage angle (deg)";
            Real I(start = sqrt(ir0 ^ 2 + ii0 ^ 2)) "Terminal current magnitude (pu)";
            Real anglei(start = atan2(ii0, ir0)) "Terminal current angle (deg)";
            // dq-axis
            Real id(start = id0) "d-axis armature current";
            Real iq(start = iq0) "q-axis armature current";
            Real ud(start = ud0) "d-axis terminal voltage";
            Real uq(start = uq0) "q-axis terminal voltage";
            //State variables
            Real delta(start = delta0) "Load angle (deg)";
            Real w(start = 0) "Machine speed deviation (pu)";
            Real Epd(start = Epd0) "d-axis voltage behind transient reactance (pu)";
            Real Epq(start = Epq0) "q-axis voltage behind transient reactance (pu)";
            Real Te(start = PMECH_0) "Electrical torque (pu of M_b)";
            Real PSId(start = PSId0) "d-axis flux linkage (pu)";
            Real PSIq(start = PSIq0) "q-axis flux linkage (pu)";
            Real PSIkd(start = PSIkd0) "d-axis rotor flux linkage (pu)";
            Real PSIkq(start = PSIkq0) "q-axis rotor flux linkage (pu)";
            Real PSIppd(start = PSIppd0) "d-axis subtransient flux linkage (pu)";
            Real PSIppq(start = PSIppq0) "q-axis subtransient flux linkage (pu)";
            Real PSIpp "Air-gap flux (pu)";
            Real XadIfd(start = EFD_0) "Eq, emf (pu)";
            Real XaqIlq(start = 0) "Ed, emf (pu)";
            Real P(start = P_0 / S_b) "Active power (pu of S_b)";
            Real Q(start = Q_0 / S_b) "Reactive power (pu of S_b)";
            PowerSystems.Connectors.PwPin p(vr(start = vr0), vi(start = vi0), ir(start = ir0), ii(start = ii0)) annotation(Placement(transformation(extent = {{100, -10}, {120, 10}}), iconTransformation(extent = {{100, -10}, {120, 10}})));
            Modelica.Blocks.Interfaces.RealOutput SPEED(start = 0) "Machine speed deviation from nominal (pu)" annotation(Placement(transformation(extent = {{74, 50}, {94, 70}}), iconTransformation(extent = {{100, 82}, {116, 98}})));
            Modelica.Blocks.Interfaces.RealOutput ETERM(start = v0) "Machine terminal voltage (pu)" annotation(Placement(transformation(extent = {{72, -58}, {92, -38}}), iconTransformation(extent = {{100, 42}, {116, 58}})));
            Modelica.Blocks.Interfaces.RealInput PMECH(start = PMECH_0) "Turbine mechanical power (pu)" annotation(Placement(transformation(extent = {{-108, 22}, {-88, 42}}), iconTransformation(extent = {{-110, 40}, {-90, 60}})));
            Modelica.Blocks.Interfaces.RealOutput PMECH0 = PMECH_0 "Initial turbine mechanical power (pu)" annotation(Placement(transformation(extent = {{74, 26}, {94, 46}}), iconTransformation(extent = {{100, -58}, {116, -42}})));
            Modelica.Blocks.Interfaces.RealInput EFD(start = EFD_0) "Generator main field voltage (pu)" annotation(Placement(transformation(extent = {{-110, -60}, {-90, -40}}), iconTransformation(extent = {{-110, -60}, {-90, -40}})));
            Modelica.Blocks.Interfaces.RealOutput EFD0 = EFD_0 "Initial generator main field voltage (pu)" annotation(Placement(transformation(extent = {{72, -82}, {92, -62}}), iconTransformation(extent = {{100, -78}, {116, -62}})));
            Modelica.Blocks.Interfaces.RealOutput PELEC(start = PMECH_0) "Machine electrical power (pu on M_b)" annotation(Placement(transformation(extent = {{74, 6}, {94, 26}}), iconTransformation(extent = {{100, -38}, {116, -22}})));
            Modelica.Blocks.Interfaces.RealOutput ISOURCE "Machine source current (pu)" annotation(Placement(transformation(extent = {{74, 72}, {94, 92}}), iconTransformation(extent = {{100, 62}, {116, 78}})));
            Modelica.Blocks.Interfaces.RealOutput ANGLE(start = delta0) "Rotor angle (deg)" annotation(Placement(transformation(extent = {{74, -30}, {94, -10}}), iconTransformation(extent = {{100, 22}, {116, 38}})));
            Modelica.Blocks.Interfaces.RealOutput XADIFD "Machine field current (pu)" annotation(Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 270, origin = {30, -104}), iconTransformation(extent = {{-8, -8}, {8, 8}}, rotation = 0, origin = {108, -90})));
          initial equation
            der(delta) = 0;
            delta = delta0;
            //initial at fixed rotor angle 1/1
            der(Epd) = 0;
            der(Epq) = 0;
            der(PSIkd) = 0;
            der(PSIkq) = 0;
          equation
            XADIFD = XadIfd;
            SPEED = w;
            ETERM = V;
            der(delta) = w_b * w;
            der(Epq) = 1 / Tpd0 * (EFD - XadIfd);
            der(Epd) = 1 / Tpq0 * (-1) * XaqIlq;
            der(PSIkd) = 1 / Tppd0 * (Epq - PSIkd - (Xpd - Xl) * id);
            der(PSIkq) = 1 / Tppq0 * (Epd - PSIkq + (Xpq - Xl) * iq);
            der(w) = ((PMECH - D * w) / (w + 1) - Te) / (2 * H);
            Te = PSId * iq - PSIq * id;
            PSId = PSIppd - Xppd * id;
            PSIq = (-PSIppq) - Xppq * iq;
            //change sign for PSIppq 1/3
            PSIppd = Epq * K3d + PSIkd * K4d;
            -PSIppq = (-Epd * K3q) - PSIkq * K4q;
            //change sign for PSIppq 2/3
            PSIpp = sqrt(PSIppd ^ 2 + PSIppq ^ 2);
            XadIfd = K1d * (Epq - PSIkd - (Xpd - Xl) * id) + Epq + id * (Xd - Xpd) + SE_exp(PSIpp, S10, S12, 1, 1.2) * PSIppd;
            XaqIlq = K1q * (Epd - PSIkq + (Xpq - Xl) * iq) + Epd - iq * (Xq - Xpq) - SE_exp(PSIpp, S10, S12, 1, 1.2) * (-1) * PSIppq * (Xq - Xl) / (Xd - Xl);
            //change sign for PSIppq 3/3
            ud = (-PSIq) - Ra * id;
            //drop the term w+1, 1/2
            uq = PSId - Ra * iq;
            //drop the term w+1, 2/2
            //flow
            angle = atan2(p.vi, p.vr);
            V = sqrt(p.vr ^ 2 + p.vi ^ 2);
            anglei = atan2(p.ii, p.ir);
            I = sqrt(p.ii ^ 2 + p.ir ^ 2);
            [p.ir; p.ii] = -CoB * [sin(delta), cos(delta); -cos(delta), sin(delta)] * [id; iq];
            [p.vr; p.vi] = [sin(delta), cos(delta); -cos(delta), sin(delta)] * [ud; uq];
            -P = p.vr * p.ir + p.vi * p.ii;
            -Q = p.vi * p.ir - p.vr * p.ii;
            PELEC = P / CoB;
            ANGLE = delta;
            ISOURCE = XadIfd;
            annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}})), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-40, 12}, {42, -10}}, lineColor = {0, 0, 255}, textString = "GENROE"), Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 255}), Text(extent = {{-86, 62}, {-44, 38}}, lineColor = {0, 0, 255}, textString = "PMECH"), Text(extent = {{-88, -44}, {-58, -58}}, lineColor = {0, 0, 255}, textString = "EFD"), Text(extent = {{68, 98}, {98, 82}}, lineColor = {0, 0, 255}, textString = "SPEED"), Text(extent = {{62, 78}, {98, 62}}, lineColor = {0, 0, 255}, textString = "ISORCE"), Text(extent = {{68, 58}, {98, 42}}, lineColor = {0, 0, 255}, textString = "ETERM"), Text(extent = {{68, 38}, {98, 22}}, lineColor = {0, 0, 255}, textString = "ANGLE"), Text(extent = {{72, -66}, {100, -76}}, lineColor = {0, 0, 255}, textString = "EFD0"), Text(extent = {{62, -42}, {98, -56}}, lineColor = {0, 0, 255}, textString = "PMECH0"), Text(extent = {{68, -24}, {98, -34}}, lineColor = {0, 0, 255}, textString = "PELEC"), Text(extent = {{62, -82}, {98, -96}}, lineColor = {0, 0, 255}, textString = "XADIFD")}), Documentation(info = "<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>GENROE, PSS/E Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2015-08-31</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Tin Rabuzin and Mengjia Zhang, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end GENROE;
        end GENROE;

        package GENSAE
          model GENSAE "Salient Pole Generator Model (Exponential Saturation on Both Axes)"
            // Import of Dependencies
            constant Real pi = Modelica.Constants.pi;
            import Complex;
            import Modelica.ComplexMath.arg;
            import Modelica.ComplexMath.real;
            import Modelica.ComplexMath.imag;
            import Modelica.ComplexMath.'abs';
            import Modelica.ComplexMath.conj;
            import Modelica.ComplexMath.fromPolar;
            import PowerSystems.NonElectrical.Functions.SE_exp;
            parameter Real V_0 "Voltage magnitude (pu)" annotation(Dialog(group = "Power flow results"));
            parameter Real angle_0 "Voltage angle (deg)" annotation(Dialog(group = "Power flow results"));
            parameter Real P_0 "Active power (MW)" annotation(Dialog(group = "Power flow results"));
            parameter Real Q_0 "Reactive power (MVAr)" annotation(Dialog(group = "Power flow results"));
            parameter Real w_b = 2 * pi * 50 "System base speed (rad/s)" annotation(Dialog(group = "Power flow results"));
            parameter Real M_b "Machine base power (MVA)" annotation(Dialog(group = "Power flow results"));
            parameter Real S_b = 100 "System base power (MVA)" annotation(Dialog(group = "Power flow results"));
            parameter Real Ra = 0 "Armature resistance (pu)" annotation(Dialog(group = "Machine parameters"));
            parameter Real Tpd0 "d-axis transient open-circuit time constant (s)" annotation(Dialog(group = "Machine parameters"));
            parameter Real Tppd0 "d-axis sub-transient open-circuit time constant (s)" annotation(Dialog(group = "Machine parameters"));
            parameter Real Tppq0 "q-axis transient open-circuit time constant (s)" annotation(Dialog(group = "Machine parameters"));
            parameter Real H "Inertia constant (s)" annotation(Dialog(group = "Machine parameters"));
            parameter Real D "Damping" annotation(Dialog(group = "Machine parameters"));
            parameter Real Xd "d-axis reactance (pu)" annotation(Dialog(group = "Machine parameters"));
            parameter Real Xq "q-axis reactance (pu)" annotation(Dialog(group = "Machine parameters"));
            parameter Real Xpd "d-axis transient reactance (pu)" annotation(Dialog(group = "Machine parameters"));
            parameter Real Xppd "d-axis sub-transient reactance (pu)" annotation(Dialog(group = "Machine parameters"));
            parameter Real Xppq "q-axis sub-transient reactance (pu)" annotation(Dialog(group = "Machine parameters"));
            parameter Real Xl "Leakage reactance (pu)" annotation(Dialog(group = "Machine parameters"));
            parameter Real S10 "Saturation factor at 1.0 pu" annotation(Dialog(group = "Machine parameters"));
            parameter Real S12 "Saturation factor at 1.2 pu" annotation(Dialog(group = "Machine parameters"));
            parameter Real anglev_rad = angle_0 * pi / 180 "initial value of bus voltage angle in rad";
            parameter Real p0 = P_0 / M_b "initial active power generation in pu machinebase";
            parameter Real q0 = Q_0 / M_b "initial reactive power generation in pu machinebase";
            //initialization
            parameter Complex Zs(re = Ra, im = Xppd) "Equivalent impedance";
            parameter Complex VT(re = V_0 * cos(anglev_rad), im = V_0 * sin(anglev_rad)) "Complex terminal voltage";
            parameter Complex S(re = p0, im = q0) "Complex power on machine base";
            parameter Complex It = conj(S / VT) "Terminal current";
            parameter Complex Is = It + VT / Zs;
            parameter Complex PSIpp0 = Zs * Is;
            parameter Complex a(re = 0, im = Xq - Xppd);
            parameter Complex Epqp = PSIpp0 + a * It;
            parameter Complex DQ_dq(re = cos(delta0), im = -sin(delta0)) "Parks transformation";
            parameter Complex I_dq = conj(It * DQ_dq);
            parameter Real iq0 = real(I_dq) "q-axis component of intitial current";
            parameter Real id0 = imag(I_dq) "d-axis component of intitial current";
            parameter Complex PSIpp0_dq = PSIpp0 * DQ_dq "Flux linkage in rotor reference frame";
            parameter Real delta0 = arg(Epqp) "rotor angle in radians";
            parameter Real PSIppq0 = -imag(PSIpp0_dq) "q-axis component of the sub-transient flux linkage";
            parameter Real PSIppd0 = real(PSIpp0_dq) "d-axis component of the sub-transient flux linkage";
            parameter Real PSIkd0 = 1 / K4d * (PSIppd0 - Epq0 * K3d) "d-axis initial rotor flux linkage";
            parameter Real PSId0 = PSIppd0 - Xppd * id0;
            parameter Real PSIq0 = (-PSIppq0) - Xppq * iq0;
            //Initialization current and voltage components in synchronous reference frame.
            parameter Real v0 = V_0 "Power flow, terminal voltage";
            parameter Real vr0 = v0 * cos(anglev_rad) "Real component of initial terminal voltage";
            parameter Real vi0 = v0 * sin(anglev_rad) "Imaginary component of intitial terminal voltage";
            parameter Real ir0 = -CoB * (p0 * vr0 + q0 * vi0) / (vr0 ^ 2 + vi0 ^ 2) "Real component of initial armature current, systembase";
            parameter Real ii0 = -CoB * (p0 * vi0 - q0 * vr0) / (vr0 ^ 2 + vi0 ^ 2) "Imaginary component of initial armature current, systembase";
            parameter Real ud0 = v0 * cos(anglev_rad - delta0 + pi / 2) "d-axis component of intitial voltage";
            parameter Real uq0 = v0 * sin(anglev_rad - delta0 + pi / 2) "q-axis component of intitial voltage";
            //Initialization mechanical power and field voltage.
            parameter Real Epq0 = uq0 + Xpd * id0 + Ra * iq0;
            parameter Real pm0 = p0 + Ra * iq0 * iq0 + Ra * id0 * id0 "Initial mechanical power, machine base";
            parameter Real efd0 = Epq0 + (Xd - Xpd) * id0 + SE_exp(PSIpp00, S10, S12, 1, 1.2) * PSIppd0 "Initial field voltage magnitude";
            parameter Real PSIpp00 = sqrt(PSIppd0 ^ 2 + PSIppq0 ^ 2);
            // Constants
            parameter Real K1d = (Xpd - Xppd) * (Xd - Xpd) / (Xpd - Xl) ^ 2;
            parameter Real K2d = (Xpd - Xl) * (Xppd - Xl) / (Xpd - Xppd);
            parameter Real K3d = (Xppd - Xl) / (Xpd - Xl);
            parameter Real K4d = (Xpd - Xppd) / (Xpd - Xl);
            parameter Real K5d = (Xpd - Xppd) / (Xpd - Xl) ^ 2;
            parameter Real CoB = M_b / S_b;
          public
            Real Vt(start = V_0) "Bus voltage magnitude";
            Real anglev(start = anglev_rad) "Bus voltage angle";
            Real id(start = id0) "d-axis armature current";
            Real iq(start = iq0) "q-axis armature current";
            Real ud(start = ud0) "d-axis terminal voltage";
            Real uq(start = uq0) "q-axis terminal voltage";
            //states
            Real delta(start = delta0) "rotor angle";
            Real w(start = 0) "machine speed deviation, p.u.";
            Real Epq(start = Epq0) "q-axis voltage behind transient reactance";
            Real PSIkd(start = PSIkd0) "d-axis rotor flux linkage";
            Real PSIppd(start = PSIppd0) "d-axis subtransient flux linkage";
            Real PSIppq(start = PSIppq0) "q-axis subtransient flux linkage";
            Real PSId(start = PSId0) "d-axis flux linkage";
            Real PSIq(start = PSIq0) "q-axis flux linkage";
            Real XadIfd(start = efd0) "Eq, emf";
            Real Te(start = pm0) "Electrical torque";
            Real P(start = p0 / S_b) "active power p.u. on System base";
            Real Q(start = q0 / S_b) "reactive power p.u. on System base";
            Real PSIpp(start = PSIpp00);
            Real dXADIFD(start = PSIpp00 * SE_exp(PSIpp00, S10, S12, 1, 1.2));
            PowerSystems.Connectors.PwPin p(vr(start = vr0), vi(start = vi0), ir(start = ir0), ii(start = ii0)) annotation(Placement(transformation(extent = {{100, -10}, {120, 10}}), iconTransformation(extent = {{100, -10}, {120, 10}})));
            Modelica.Blocks.Interfaces.RealOutput SPEED(start = 0) annotation(Placement(transformation(extent = {{74, 50}, {94, 70}}), iconTransformation(extent = {{100, 82}, {116, 98}})));
            Modelica.Blocks.Interfaces.RealInput PMECH(start = pm0) annotation(Placement(transformation(extent = {{-94, 32}, {-74, 52}}), iconTransformation(extent = {{-108, 40}, {-88, 60}})));
            Modelica.Blocks.Interfaces.RealOutput PMECH0 = pm0 "Initial value of mechanical power" annotation(Placement(transformation(extent = {{74, 26}, {94, 46}}), iconTransformation(extent = {{100, -38}, {116, -22}})));
            Modelica.Blocks.Interfaces.RealOutput ETERM(start = v0) annotation(Placement(transformation(extent = {{72, -58}, {92, -38}}), iconTransformation(extent = {{100, 42}, {116, 58}})));
            Modelica.Blocks.Interfaces.RealInput EFD(start = efd0) annotation(Placement(transformation(extent = {{-68, -2}, {-48, 18}}), iconTransformation(extent = {{-108, -60}, {-88, -40}})));
            Modelica.Blocks.Interfaces.RealOutput EFD0 = efd0 "Initial value of field voltage" annotation(Placement(transformation(extent = {{72, -82}, {92, -62}}), iconTransformation(extent = {{100, -78}, {116, -62}})));
            Modelica.Blocks.Interfaces.RealOutput PELEC(start = p0) "electrical power, p.u. on Machine base" annotation(Placement(transformation(extent = {{72, -40}, {92, -20}}), iconTransformation(extent = {{100, -58}, {116, -42}})));
            Modelica.Blocks.Interfaces.RealOutput ISORCE "source current" annotation(Placement(transformation(extent = {{74, -102}, {94, -82}}), iconTransformation(extent = {{100, 62}, {116, 78}})));
            Modelica.Blocks.Interfaces.RealOutput ANGLE(start = delta0) annotation(Placement(transformation(extent = {{74, 70}, {94, 90}}), iconTransformation(extent = {{100, 22}, {116, 38}})));
            Modelica.Blocks.Interfaces.RealOutput XADIFD(start = efd0) "xadifd out for SCRX xadifd" annotation(Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 270, origin = {50, -106}), iconTransformation(extent = {{-8, -8}, {8, 8}}, rotation = 0, origin = {108, -90})));
          initial equation
            der(delta) = 0;
            der(w) = 0;
            der(Epq) = 0;
            der(PSIkd) = 0;
            der(PSIppq) = 0;
          equation
            XADIFD = XadIfd;
            SPEED = w;
            ETERM = Vt;
            PELEC = P / CoB;
            PSIpp = sqrt(PSIppd ^ 2 + PSIppq ^ 2);
            dXADIFD = PSIpp * SE_exp(PSIpp, S10, S12, 1, 1.2);
            der(Epq) = 1 / Tpd0 * (EFD - XadIfd);
            der(PSIkd) = 1 / Tppd0 * (Epq - PSIkd - (Xpd - Xl) * id);
            der(PSIppq) = 1 / Tppq0 * ((-PSIppq) + (Xq - Xppq) * iq + dXADIFD * PSIppq * (Xq - Xl) / (Xd - Xl) / PSIpp);
            XadIfd = Epq + PSIppd / PSIpp * dXADIFD + (Xd - Xpd) * (id + K5d * (Epq - PSIkd - (Xpd - Xl) * id));
            ISORCE = XadIfd;
            PSIppd = Epq * K3d + PSIkd * K4d;
            der(w) = ((PMECH - D * w) / (w + 1) - Te) / (2 * H);
            der(delta) = w_b * w;
            ANGLE = delta;
            Te = PSId * iq - PSIq * id;
            PSId = PSIppd - Xppd * id;
            PSIq = (-PSIppq) - Xppq * iq;
            ud = (-PSIq) - Ra * id;
            uq = PSId - Ra * iq;
            //flow, changed from machine base to system bas
            [p.ir; p.ii] = -CoB * [sin(delta), cos(delta); -cos(delta), sin(delta)] * [id; iq];
            [p.vr; p.vi] = [sin(delta), cos(delta); -cos(delta), sin(delta)] * [ud; uq];
            -P = p.vr * p.ir + p.vi * p.ii;
            -Q = p.vi * p.ir - p.vr * p.ii;
            anglev = atan2(p.vi, p.vr);
            Vt = sqrt(p.vr ^ 2 + p.vi ^ 2);
