            annotation(Placement(transformation(extent = {{74, 6}, {94, 26}}), iconTransformation(extent = {{58, -90}, {74, -74}})), Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-46, 62}, {38, -56}}, lineColor = {0, 0, 255}, textString = "GENSAE"), Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 255}), Text(extent = {{-84, 60}, {-48, 40}}, lineColor = {0, 0, 255}, textString = "PMECH"), Text(extent = {{-88, -44}, {-60, -56}}, lineColor = {0, 0, 255}, textString = "EFD"), Text(extent = {{68, 98}, {98, 82}}, lineColor = {0, 0, 255}, lineThickness = 0.5, textString = "SPEED"), Text(extent = {{64, 78}, {98, 60}}, lineColor = {0, 0, 255}, lineThickness = 0.5, textString = "ISORCE"), Text(extent = {{68, 58}, {98, 42}}, lineColor = {0, 0, 255}, textString = "ETERM"), Text(extent = {{68, 38}, {98, 22}}, lineColor = {0, 0, 255}, lineThickness = 0.5, textString = "ANGLE"), Text(extent = {{62, -24}, {98, -36}}, lineColor = {0, 0, 255}, lineThickness = 0.5, textString = "PMECH0"), Text(extent = {{64, -46}, {102, -56}}, lineColor = {0, 0, 255}, lineThickness = 0.5, textString = "PELEC"), Text(extent = {{66, -66}, {104, -76}}, lineColor = {0, 0, 255}, lineThickness = 0.5, textString = "EFD0"), Text(extent = {{64, -86}, {98, -96}}, lineColor = {0, 0, 255}, lineThickness = 0.5, textString = "XADIFD")}), experiment(StopTime = 200, __Dymola_NumberOfIntervals = 20100, __Dymola_fixedstepsize = 0.01, __Dymola_Algorithm = "Rkfix2"), __Dymola_experimentSetupOutput);
          end GENSAE;
        end GENSAE;
      end PSSE;
    end Machines;

    package Branches
      class PwLine "Model for a transmission Line based on the pi-equivalent circuit.
                                2013"
        PowerSystems.Connectors.PwPin p annotation(Placement(transformation(extent = {{-80, -10}, {-60, 10}}), iconTransformation(extent = {{-80, -10}, {-60, 10}})));
        PowerSystems.Connectors.PwPin n annotation(Placement(transformation(extent = {{60, -10}, {80, 10}}), iconTransformation(extent = {{60, -10}, {80, 10}})));
        parameter Real R "Resistance p.u.";
        parameter Real X "Reactance p.u.";
        parameter Real G "Shunt half conductance p.u.";
        parameter Real B "Shunt half susceptance p.u.";
      equation
        R * (n.ir - G * n.vr + B * n.vi) - X * (n.ii - B * n.vr - G * n.vi) = n.vr - p.vr;
        R * (n.ii - B * n.vr - G * n.vi) + X * (n.ir - G * n.vr + B * n.vi) = n.vi - p.vi;
        R * (p.ir - G * p.vr + B * p.vi) - X * (p.ii - B * p.vr - G * p.vi) = p.vr - n.vr;
        R * (p.ii - B * p.vr - G * p.vi) + X * (p.ir - G * p.vr + B * p.vi) = p.vi - n.vi;
        annotation(Icon(graphics = {Rectangle(extent = {{-60, 40}, {60, -42}}, lineColor = {0, 0, 255}), Rectangle(extent = {{-40, 10}, {40, -10}}, lineColor = {0, 0, 255}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid)}), Diagram(graphics));
      end PwLine;

      class PwLine_Bis "Model for a transmission Line based on the pi-equivalent circuit 
                                                        with explicit equations for currents. Developed by RTE. 2014/12/16"
        PowerSystems.Connectors.PwPin p annotation(Placement(transformation(extent = {{-80, -10}, {-60, 10}}), iconTransformation(extent = {{-80, -10}, {-60, 10}})));
        PowerSystems.Connectors.PwPin n annotation(Placement(transformation(extent = {{60, -10}, {80, 10}}), iconTransformation(extent = {{60, -10}, {80, 10}})));
        parameter Real R "Resistance p.u.";
        parameter Real X "Reactance p.u.";
        parameter Real G "Shunt half conductance p.u.";
        parameter Real B "Shunt half susceptance p.u.";
      protected
        parameter Real Y = 1 / sqrt(R * R + X * X);
        parameter Real angle = atan2(R, X);
        parameter Real A = Y * sin(angle) + G;
        parameter Real A1 = (-B) + Y * cos(angle);
        parameter Real A2 = -Y * sin(angle);
        parameter Real A3 = -Y * cos(angle);
        parameter Real A4 = Y * cos(angle);
        parameter Real A5 = -Y * sin(angle);
        parameter Real A6 = B - Y * cos(angle);
        parameter Real A7 = Y * sin(angle) + G;
      equation
        n.ir = A * n.vr + A1 * n.vi + A2 * p.vr + A3 * p.vi;
        n.ii = A6 * n.vr + A7 * n.vi + A4 * p.vr + A2 * p.vi;
        p.ir = A5 * n.vr + A3 * n.vi + A * p.vr + A1 * p.vi;
        p.ii = A4 * n.vr + A5 * n.vi + A6 * p.vr + A7 * p.vi;
        annotation(Icon(graphics = {Rectangle(extent = {{-60, 40}, {60, -42}}, lineColor = {0, 0, 255}), Rectangle(extent = {{-40, 10}, {40, -10}}, lineColor = {0, 0, 255}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid)}), Diagram(graphics));
      end PwLine_Bis;

      class PwLine_2 "Model for a transmission Line based on the pi-equivalent circuit 
                                                        with explicit equations for currents. Developed by RTE. 2014/12/16"
        PowerSystems.Connectors.PwPin p annotation(Placement(transformation(extent = {{-80, -10}, {-60, 10}}), iconTransformation(extent = {{-80, -10}, {-60, 10}})));
        PowerSystems.Connectors.PwPin n annotation(Placement(transformation(extent = {{60, -10}, {80, 10}}), iconTransformation(extent = {{60, -10}, {80, 10}})));
        parameter Real R "Resistance p.u.";
        parameter Real X "Reactance p.u.";
        parameter Real G "Shunt half conductance p.u.";
        parameter Real B "Shunt half susceptance p.u.";
        parameter Real Y = 1 / sqrt(R * R + X * X);
        parameter Real angle = atan2(R, X);
        parameter Real S1 = B;
        parameter Real S2 = B;
        parameter Real C1 = G;
        parameter Real C2 = G;
        //I=f(U);
        //I1
        parameter Real ir1_dur1 = Y * sin(angle) + C1;
        parameter Real ir1_dui1 = (-S1) + Y * cos(angle);
        parameter Real ir1_dur2 = -Y * sin(angle);
        parameter Real ir1_dui2 = -Y * cos(angle);
        parameter Real ii1_dur1 = S1 - Y * cos(angle);
        parameter Real ii1_dui1 = Y * sin(angle) + C1;
        parameter Real ii1_dur2 = Y * cos(angle);
        parameter Real ii1_dui2 = -Y * sin(angle);
        // I2
        parameter Real ir2_dur1 = -Y * sin(angle);
        parameter Real ir2_dui1 = -Y * cos(angle);
        parameter Real ir2_dur2 = C2 + Y * sin(angle);
        parameter Real ir2_dui2 = (-S2) + Y * cos(angle);
        parameter Real ii2_dur1 = Y * cos(angle);
        parameter Real ii2_dui1 = -Y * sin(angle);
        parameter Real ii2_dur2 = S2 - Y * cos(angle);
        parameter Real ii2_dui2 = C2 + Y * sin(angle);
        // Active, Reactive and Apparent power
        Real Ps "Active power at sending";
        Real Pr "Active power at receiving";
        Real Qs "Reactive power at sending";
        Real Qr "Reactive power at receiving";
        Real Ss "Apparent power at sending";
        Real Sr "Apparent power at receiving";
      equation
        n.ir = ir1_dur1 * n.vr + ir1_dui1 * n.vi + ir1_dur2 * p.vr + ir1_dui2 * p.vi;
        n.ii = ii1_dur1 * n.vr + ii1_dui1 * n.vi + ii1_dur2 * p.vr + ii1_dui2 * p.vi;
        p.ir = ir2_dur1 * n.vr + ir2_dui1 * n.vi + ir2_dur2 * p.vr + ir2_dui2 * p.vi;
        p.ii = ii2_dur1 * n.vr + ii2_dui1 * n.vi + ii2_dur2 * p.vr + ii2_dui2 * p.vi;
        Ps = p.vr * p.ir + p.vi * p.ii;
        Qs = (-p.vr * p.ii) + p.vi * p.ir;
        Ss = sqrt(Ps ^ 2 + Qs ^ 2);
        Pr = n.vr * n.ir + n.vi * n.ii;
        Qr = (-n.vr * n.ii) + n.vi * n.ir;
        Sr = sqrt(Pr ^ 2 + Qr ^ 2);
        annotation(Icon(graphics = {Rectangle(extent = {{-60, 40}, {60, -42}}, lineColor = {0, 0, 255}), Rectangle(extent = {{-40, 10}, {40, -10}}, lineColor = {0, 0, 255}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid)}), Diagram(graphics));
      end PwLine_2;

      class PwOpenLine "Transmission Line based on the pi-equivalent circuit
                                                                   open at the Receiving/Sending end. 2014/04/28"
        PowerSystems.Connectors.PwPin p annotation(Placement(transformation(extent = {{-80, -10}, {-60, 10}}), iconTransformation(extent = {{-80, -10}, {-60, 10}})));
        PowerSystems.Connectors.PwPin n annotation(Placement(transformation(extent = {{60, -10}, {80, 10}}), iconTransformation(extent = {{60, -10}, {80, 10}})));
        parameter Real R "Resistance p.u.";
        parameter Real X "Reactance p.u.";
        parameter Real G "Shunt half conductance p.u.";
        parameter Real B "Shunt half susceptance p.u.";
        parameter Boolean OpenR_end "Open at Receiving end (true), Open at Sending end (false)";
        Real Zr;
        Real Zi;
      equation
        Zr = R * G - X * B;
        Zi = R * B + X * G;
        if OpenR_end == true then
          p.vr * (2.0 * G + G * Zr - B * Zi) - p.vi * (2.0 * B + Zr * B + Zi * G) = p.ir * (1.0 + Zr) - p.ii * Zi;
          p.vr * (2.0 * B + Zr * B + Zi * G) + p.vi * (2.0 * G + G * Zr - B * Zi) = p.ir * Zi + p.ii * (1.0 + Zr);
          n.vr - p.vr * (1.0 + Zr) + p.vi * Zi = (-p.ir * R) + p.ii * X;
          n.vi - p.vi * (1.0 + Zr) - p.vr * Zi = (-p.ir * X) - p.ii * R;
        else
          n.vr * (2.0 * G + G * Zr - B * Zi) - n.vi * (2.0 * B + Zr * B + Zi * G) = n.ir * (1.0 + Zr) - n.ii * Zi;
          n.vr * (2.0 * B + Zr * B + Zi * G) + n.vi * (2.0 * G + G * Zr - B * Zi) = n.ir * Zi + n.ii * (1.0 + Zr);
          p.vr - n.vr * (1.0 + Zr) + n.vi * Zi = (-n.ir * R) + n.ii * X;
          p.vi - n.vi * (1.0 + Zr) - n.vr * Zi = (-n.ir * X) - n.ii * R;
        end if;
        // Open at Receiving node
        // Open at Sending node
        annotation(Icon(graphics = {Rectangle(extent = {{-60, 40}, {60, -42}}, lineColor = {0, 0, 255}), Rectangle(extent = {{-40, 10}, {40, -10}}, lineColor = {0, 0, 255}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Line(points = {{-38, 16}, {4, 16}, {24, 30}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{34, 18}, {40, 18}}, color = {0, 0, 255}, smooth = Smooth.None), Ellipse(extent = {{28, 22}, {34, 16}}, lineColor = {0, 0, 255})}), Diagram(graphics));
      end PwOpenLine;

      class PwLinewithOpeningReceiving "Transmission Line based on the pi-equivalent circuit
                                                                    with an opening event on the receiving node. Developed by AIA.
                                                                    2014/03/10"
        PowerSystems.Connectors.PwPin p annotation(Placement(transformation(extent = {{-80, -10}, {-60, 10}}), iconTransformation(extent = {{-80, -10}, {-60, 10}})));
        PowerSystems.Connectors.PwPin n annotation(Placement(transformation(extent = {{60, -10}, {80, 10}}), iconTransformation(extent = {{60, -10}, {80, 10}})));
        parameter Real R "Resistance p.u.";
        parameter Real X "Reactance p.u.";
        parameter Real G "Shunt half conductance p.u.";
        parameter Real B "Shunt half susceptance p.u.";
        parameter Real t1 "Start time of the opening";
        parameter Real t2 "End time of the opening";
        Real Zr;
        Real Zi;
      equation
        Zr = R * G + X * B;
        Zi = R * B + X * G;
        if time > t1 then
          if time < t2 then
            p.vr * (2.0 * G + G * Zr - B * Zi) - p.vi * (2.0 * B + Zr * B + Zi * G) = p.ir * (1.0 + Zr) - p.ii * Zi;
            p.vr * (2.0 * B + Zr * B + Zi * G) + p.vi * (2.0 * G + G * Zr - B * Zi) = p.ir * Zi + p.ii * (1.0 + Zr);
            n.ii = 0.0;
            n.ir = 0.0;
          else
            R * (n.ir - G * n.vr + B * n.vi) - X * (n.ii - B * n.vr - G * n.vi) = n.vr - p.vr;
            R * (n.ii - B * n.vr - G * n.vi) + X * (n.ir - G * n.vr + B * n.vi) = n.vi - p.vi;
            R * (p.ir - G * p.vr + B * p.vi) - X * (p.ii - B * p.vr - G * p.vi) = p.vr - n.vr;
            R * (p.ii - B * p.vr - G * p.vi) + X * (p.ir - G * p.vr + B * p.vi) = p.vi - n.vi;
          end if;
        else
          R * (n.ir - G * n.vr + B * n.vi) - X * (n.ii - B * n.vr - G * n.vi) = n.vr - p.vr;
          R * (n.ii - B * n.vr - G * n.vi) + X * (n.ir - G * n.vr + B * n.vi) = n.vi - p.vi;
          R * (p.ir - G * p.vr + B * p.vi) - X * (p.ii - B * p.vr - G * p.vi) = p.vr - n.vr;
          R * (p.ii - B * p.vr - G * p.vi) + X * (p.ir - G * p.vr + B * p.vi) = p.vi - n.vi;
        end if;
        annotation(Icon(graphics = {Rectangle(extent = {{-60, 40}, {60, -42}}, lineColor = {0, 0, 255}), Rectangle(extent = {{-40, 10}, {40, -10}}, lineColor = {0, 0, 255}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Line(points = {{-38, 16}, {4, 16}, {24, 30}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{34, 18}, {40, 18}}, color = {0, 0, 255}, smooth = Smooth.None), Ellipse(extent = {{28, 22}, {34, 16}}, lineColor = {0, 0, 255})}), Diagram(graphics));
      end PwLinewithOpeningReceiving;

      class PwLinewithOpeningSending "Transmission Line based on the pi-equivalent circuit
                                                                    with an opening event on the sending node.
                                                                    2014/03/10"
        PowerSystems.Connectors.PwPin p annotation(Placement(transformation(extent = {{-80, -10}, {-60, 10}}), iconTransformation(extent = {{-80, -10}, {-60, 10}})));
        PowerSystems.Connectors.PwPin n annotation(Placement(transformation(extent = {{60, -10}, {80, 10}}), iconTransformation(extent = {{60, -10}, {80, 10}})));
        parameter Real R "Resistance p.u.";
        parameter Real X "Reactance p.u.";
        parameter Real G "Shunt half conductance p.u.";
        parameter Real B "Shunt half susceptance p.u.";
        parameter Real t1 "Start time of the opening";
        parameter Real t2 "End time of the opening";
        Real Zr;
        Real Zi;
      equation
        Zr = R * G + X * B;
        Zi = R * B + X * G;
        if time > t1 then
          if time < t2 then
            n.vr * (2.0 * G + G * Zr - B * Zi) - n.vi * (2.0 * B + Zr * B + Zi * G) = n.ir * (1.0 + Zr) - n.ii * Zi;
            n.vr * (2.0 * B + Zr * B + Zi * G) + n.vi * (2.0 * G + G * Zr - B * Zi) = n.ir * Zi + n.ii * (1.0 + Zr);
            p.ii = 0.0;
            p.ir = 0.0;
          else
            R * (n.ir - G * n.vr + B * n.vi) - X * (n.ii - B * n.vr - G * n.vi) = n.vr - p.vr;
            R * (n.ii - B * n.vr - G * n.vi) + X * (n.ir - G * n.vr + B * n.vi) = n.vi - p.vi;
            R * (p.ir - G * p.vr + B * p.vi) - X * (p.ii - B * p.vr - G * p.vi) = p.vr - n.vr;
            R * (p.ii - B * p.vr - G * p.vi) + X * (p.ir - G * p.vr + B * p.vi) = p.vi - n.vi;
          end if;
        else
          R * (n.ir - G * n.vr + B * n.vi) - X * (n.ii - B * n.vr - G * n.vi) = n.vr - p.vr;
          R * (n.ii - B * n.vr - G * n.vi) + X * (n.ir - G * n.vr + B * n.vi) = n.vi - p.vi;
          R * (p.ir - G * p.vr + B * p.vi) - X * (p.ii - B * p.vr - G * p.vi) = p.vr - n.vr;
          R * (p.ii - B * p.vr - G * p.vi) + X * (p.ir - G * p.vr + B * p.vi) = p.vi - n.vi;
        end if;
        annotation(Icon(graphics = {Rectangle(extent = {{-60, 40}, {60, -42}}, lineColor = {0, 0, 255}), Rectangle(extent = {{-40, 10}, {40, -10}}, lineColor = {0, 0, 255}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Line(points = {{-38, 16}, {4, 16}, {24, 30}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{34, 18}, {40, 18}}, color = {0, 0, 255}, smooth = Smooth.None), Ellipse(extent = {{28, 22}, {34, 16}}, lineColor = {0, 0, 255})}), Diagram(graphics));
      end PwLinewithOpeningSending;

      class PwTransformer "Two winding fixed transformer composed of an ideal transformer, a series 
                                                                    impedance and a shunt admittance. 2013"
        PowerSystems.Connectors.PwPin p annotation(Placement(transformation(extent = {{-80, -8}, {-60, 12}}), iconTransformation(extent = {{-80, -8}, {-60, 12}})));
        PowerSystems.Connectors.PwPin n annotation(Placement(transformation(extent = {{60, -8}, {80, 12}}), iconTransformation(extent = {{60, -8}, {80, 12}})));
        parameter Real R "Resistance p.u.";
        parameter Real X "Reactance p.u.";
        parameter Real G "Shunt conductance p.u.";
        parameter Real B "Shunt susceptance p.u.";
        parameter Real r "Transformation ratio";
      equation
        r * (G * n.vr - B * n.vi - n.ir) = p.ir;
        r * (G * n.vi + B * n.vr - n.ii) = p.ii;
        R * p.ir - X * p.ii = r * r * p.vr - r * n.vr;
        R * p.ii + X * p.ir = r * r * p.vi - r * n.vi;
        annotation(Icon(graphics = {Rectangle(extent = {{-60, 40}, {60, -40}}, lineColor = {0, 0, 255}), Ellipse(extent = {{-26, 16}, {6, -16}}, lineColor = {0, 0, 255}, lineThickness = 1), Ellipse(extent = {{-8, 16}, {24, -16}}, lineColor = {0, 0, 255}, lineThickness = 1), Line(points = {{-42, 0}, {-26, 0}}, color = {0, 0, 255}, thickness = 1, smooth = Smooth.None), Line(points = {{24, 0}, {40, 0}}, color = {0, 0, 255}, thickness = 1, smooth = Smooth.None)}), Diagram(graphics));
      end PwTransformer;

      class PwTransformer_2 "Two winding fixed transformer composed of an ideal transformer, 
                                                        a series  impedance and a shunt admittance, with explicit equations for currents.
                                                        2014/12/16"
        PowerSystems.Connectors.PwPin p annotation(Placement(transformation(extent = {{-80, -8}, {-60, 12}}), iconTransformation(extent = {{-80, -8}, {-60, 12}})));
        PowerSystems.Connectors.PwPin n annotation(Placement(transformation(extent = {{60, -8}, {80, 12}}), iconTransformation(extent = {{60, -8}, {80, 12}})));
        parameter Real R "Resistance p.u.";
        parameter Real X "Reactance p.u.";
        parameter Real G "Shunt conductance p.u.";
        parameter Real B "Shunt susceptance p.u.";
        parameter Real r "Transformation ratio";
      equation
        p.ir = 1 / (R * R + X * X) * (R * (r * r * p.vr - r * n.vr) + X * (r * r * p.vi - r * n.vi));
        p.ii = 1 / (R * R + X * X) * (R * (r * r * p.vi - r * n.vi) - X * (r * r * p.vr - r * n.vr));
        n.ir = (-1 / r * p.ir) + G * n.vr - B * n.vi;
        n.ii = (-1 / r * p.ii) + G * n.vi + B * n.vr;
        annotation(Icon(graphics = {Rectangle(extent = {{-60, 40}, {60, -40}}, lineColor = {0, 0, 255}), Ellipse(extent = {{-26, 16}, {6, -16}}, lineColor = {0, 0, 255}, lineThickness = 1), Ellipse(extent = {{-8, 16}, {24, -16}}, lineColor = {0, 0, 255}, lineThickness = 1), Line(points = {{-42, 0}, {-26, 0}}, color = {0, 0, 255}, thickness = 1, smooth = Smooth.None), Line(points = {{24, 0}, {40, 0}}, color = {0, 0, 255}, thickness = 1, smooth = Smooth.None)}), Diagram(graphics));
      end PwTransformer_2;

      class PwPhaseTransformer "Two winding fixed transformer composed of an ideal transformer, a series 
                                                                    impedance and a shunt admittance.
                                                                    2014/03/10"
        PowerSystems.Connectors.PwPin p annotation(Placement(transformation(extent = {{-80, -8}, {-60, 12}}), iconTransformation(extent = {{-80, -8}, {-60, 12}})));
        PowerSystems.Connectors.PwPin n annotation(Placement(transformation(extent = {{60, -8}, {80, 12}}), iconTransformation(extent = {{60, -8}, {80, 12}})));
        // INPUT parameters
        parameter Real R "Resistance p.u.";
        parameter Real X "Reactance p.u.";
        parameter Real r "Transformation ratio";
        parameter Real G0 "Shunt conductance p.u.";
        parameter Real B0 "Shunt susceptance p.u.";
        parameter Real theta;
        // Calculated parameters
        parameter Real theta_rad = -theta * 3.141592 / 180;
        parameter Real Z2 = R * R + X * X;
        parameter Real G = if Z2 == 0 then 0 else R / Z2;
        parameter Real B = if Z2 == 0 then 0 else -X / Z2;
        parameter Real Gi = G0 / 2;
        parameter Real Bi = B0 / 2;
        parameter Real Gj = G0 / 2;
        parameter Real Bj = B0 / 2;
        //ADMITTANCE matrix
        parameter Real G11 = G * (r * r - r * cos(theta_rad)) + B * r * sin(theta_rad) + Gi + G * r * cos(theta_rad) - B * r * sin(theta_rad);
        parameter Real B11 = B * (r * r - r * cos(theta_rad)) - G * r * sin(theta_rad) + Bi + B * r * cos(theta_rad) + G * r * sin(theta_rad);
        parameter Real G12 = (-G * r * cos(theta_rad)) + B * r * sin(theta_rad);
        parameter Real B12 = (-B * r * cos(theta_rad)) - G * r * sin(theta_rad);
        parameter Real G21 = (-G * r * cos(theta_rad)) - B * r * sin(theta_rad);
        parameter Real B21 = (-B * r * cos(theta_rad)) + G * r * sin(theta_rad);
        parameter Real G22 = G * (1 - r * cos(theta_rad)) - B * r * sin(theta_rad) + Gj + G * r * cos(theta_rad) + B * r * sin(theta_rad);
        parameter Real B22 = B * (1 - r * cos(theta_rad)) + G * r * sin(theta_rad) + Bj + B * r * cos(theta_rad) - G * r * sin(theta_rad);
      equation
        p.ir = p.vr * G11 - p.vi * B11 + n.vr * G12 - n.vi * B12;
        p.ii = p.vi * G11 + p.vr * B11 + n.vi * G12 + n.vr * B12;
        n.ir = p.vr * G21 - p.vi * B21 + n.vr * G22 - n.vi * B22;
        n.ii = p.vi * G21 + p.vr * B21 + n.vi * G22 + n.vr * B22;
        annotation(Icon(graphics = {Rectangle(extent = {{-60, 40}, {60, -40}}, lineColor = {0, 0, 255}), Ellipse(extent = {{-26, 16}, {6, -16}}, lineColor = {0, 0, 255}, lineThickness = 1), Ellipse(extent = {{-8, 16}, {24, -16}}, lineColor = {0, 0, 255}, lineThickness = 1), Line(points = {{-42, 0}, {-26, 0}}, color = {0, 0, 255}, thickness = 1, smooth = Smooth.None), Line(points = {{24, 0}, {40, 0}}, color = {0, 0, 255}, thickness = 1, smooth = Smooth.None)}), Diagram(graphics));
      end PwPhaseTransformer;

      model PwLine2Openings "Transmission Line based on the pi-equivalent circuit with an opening event on both sending and receiving end nodes"
        PowerSystems.Connectors.PwPin p annotation(Placement(transformation(extent = {{-76, -10}, {-56, 10}}), iconTransformation(extent = {{-80, -10}, {-60, 10}})));
        PowerSystems.Connectors.PwPin n annotation(Placement(transformation(extent = {{56, -10}, {76, 10}}), iconTransformation(extent = {{60, -10}, {80, 10}})));
        parameter Real R "Resistance";
        parameter Real X "Reactance";
        parameter Real G "Shunt half conductance";
        parameter Real B "Shunt half susceptance";
        parameter Real t1 "Start time of the opening";
        parameter Real t2 "End time of the opening";
        Real Zr;
        Real Zi;
      equation
        Zr = R * G + X * B;
        Zi = R * B + X * G;
        if time > t1 then
          if time < t2 then
            p.ir = 0;
            p.ii = 0;
            n.ii = 0.0;
            n.ir = 0.0;
          else
            R * (n.ir - G * n.vr + B * n.vi) - X * (n.ii - B * n.vr - G * n.vi) = n.vr - p.vr;
            R * (n.ii - B * n.vr - G * n.vi) + X * (n.ir - G * n.vr + B * n.vi) = n.vi - p.vi;
            R * (p.ir - G * p.vr + B * p.vi) - X * (p.ii - B * p.vr - G * p.vi) = p.vr - n.vr;
            R * (p.ii - B * p.vr - G * p.vi) + X * (p.ir - G * p.vr + B * p.vi) = p.vi - n.vi;
          end if;
        else
          R * (n.ir - G * n.vr + B * n.vi) - X * (n.ii - B * n.vr - G * n.vi) = n.vr - p.vr;
          R * (n.ii - B * n.vr - G * n.vi) + X * (n.ir - G * n.vr + B * n.vi) = n.vi - p.vi;
          R * (p.ir - G * p.vr + B * p.vi) - X * (p.ii - B * p.vr - G * p.vi) = p.vr - n.vr;
          R * (p.ii - B * p.vr - G * p.vi) + X * (p.ir - G * p.vr + B * p.vi) = p.vi - n.vi;
        end if;
        annotation(Icon(graphics = {Rectangle(extent = {{-60, 40}, {60, -42}}, lineColor = {0, 0, 255}), Rectangle(extent = {{-40, 10}, {40, -10}}, lineColor = {0, 0, 255}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Line(points = {{-38, 16}, {4, 16}, {24, 30}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{34, 18}, {40, 18}}, color = {0, 0, 255}, smooth = Smooth.None), Ellipse(extent = {{28, 22}, {34, 16}}, lineColor = {0, 0, 255})}));
      end PwLine2Openings;

      package Eurostag
        class PwDetailedTransformer "Two winding tap changer transformer.
                                                                                          2014/03/10"
          PowerSystems.Connectors.PwPin p annotation(Placement(transformation(extent = {{-80, -8}, {-60, 12}}), iconTransformation(extent = {{-80, -8}, {-60, 12}})));
          PowerSystems.Connectors.PwPin n annotation(Placement(transformation(extent = {{60, -8}, {80, 12}}), iconTransformation(extent = {{60, -8}, {80, 12}})));
          parameter Real Snom "apparent nominal power";
          parameter Real SNREF "network base power";
          parameter Real Pcu "rated copper losses (% base tfo)";
          parameter Real Pfe "rated iron losses (% base tfo)";
          parameter Real IM "magnetizing current (noload current) (% base (Snom,V(Nnom)))";
          parameter Real ESAT = 0 "exponent expressing saturation";
          parameter Real Nnom "nominal tap number";
          parameter Real Ntap "initial tap number (here tap N because taps are considered fixed)";
          //  parameter Real V1tnom "Sending side voltage for nominal tap";
          //  parameter Real V2tnom "Receiving side voltage for nominal tap";
          parameter Real V1 "Sending side voltage for tap N";
          parameter Real V2 "Receiving side voltage for tap N";
          parameter Real U1nom "Sending side Nominal Voltage";
          parameter Real U2nom "Receiving side Nominal Voltage";
          parameter Real Ucc "Leakeage impedance (% base tfo) (short-circuit voltage)";
          parameter Real theta "Phase shift angle";
          parameter Real CIM = sqrt(IM * IM - Pfe * Pfe);
          Real kr "real part of complex ratio";
          Real ki "imaginary part of complex ratio";
          Real k "module of complex ratio";
          Real k1;
          Real k2;
          Real R;
          Real X;
          Real Z;
          Real Go;
          //Real Bo;
          Real B;
          Real theta_rad;
        equation
          theta_rad = theta * 3.141592 / 180;
          k1 = V2 / U2nom;
          k2 = V1 / U1nom;
          k = k1 / k2;
          kr = k * cos(theta_rad);
          ki = k * sin(theta_rad);
          R = Pcu * SNREF / (100 * Snom);
          //R = (Pcu*SNREF*V2tnom*V2tnom) / (100*Snom*U2nom*U2nom)   Usually V2tnom = U2nom.
          Z = Ucc * SNREF / (100 * Snom);
          //Z = (Ucc*SNREF*V2tnom*V2tnom) / (100*Snom*U2nom*U2nom)   Usually V2tnom = U2nom.
          if Z < 0 then
            X = -sqrt(Z * Z - R * R);
          else
            X = sqrt(Z * Z - R * R);
          end if;
          Go = Pfe * Snom / (SNREF * 100);
          //B = Snom/SNREF*(CIM/100)*(U1nom/V1)^(ESAT+1)*1^(-ESAT)*(sqrt(p.vr*p.vr+p.vi*p.vi))^(ESAT-1); "If ESAT>1 use this equation"
          B = Snom / SNREF * CIM / 100 * (U1nom / V1) ^ (ESAT + 1) * 1 ^ (-ESAT) "If ESAT=1 use this equation";
          p.ir * R - p.ii * X = (-n.vi * ki) - n.vr * kr + p.vr * (kr * kr + ki * ki + k * k * Go * R + B * X) - p.vi * (k * k * Go * X - B * R);
          p.ir * X + p.ii * R = n.vr * ki - n.vi * kr + p.vr * (k * k * Go * X - B * R) + p.vi * (kr * kr + ki * ki + k * k * Go * R + B * X);
          n.ir * R - n.ii * X = n.vr - kr * p.vr + ki * p.vi;
          n.ir * X + n.ii * R = n.vi - kr * p.vi - ki * p.vr;
          annotation(Icon(graphics = {Rectangle(extent = {{-60, 40}, {60, -40}}, lineColor = {0, 0, 255}), Ellipse(extent = {{-26, 16}, {6, -16}}, lineColor = {0, 0, 255}, lineThickness = 1), Ellipse(extent = {{-8, 16}, {24, -16}}, lineColor = {0, 0, 255}, lineThickness = 1), Line(points = {{-42, 0}, {-26, 0}}, color = {0, 0, 255}, thickness = 1, smooth = Smooth.None), Line(points = {{24, 0}, {40, 0}}, color = {0, 0, 255}, thickness = 1, smooth = Smooth.None), Text(extent = {{50, 20}, {-50, 32}}, lineColor = {0, 0, 255}, textString = "Detailed Transformer")}), Diagram(graphics));
        end PwDetailedTransformer;
      end Eurostag;

      package Simulink
        package LTC
          model LTC
            NonElectrical.Continuous.ImIntegratornonwindup imLimitedIntegrator(Ymax = 1, K = 1, Ymin = -delay1, nStartValue = -delay1) annotation(Placement(transformation(extent = {{40, -6}, {98, 38}})));
            LTC_deadband deadband1(Uplim = Uplim, Downlim = Downlim) annotation(Placement(transformation(extent = {{-12, -14}, {54, 42}})));
            parameter Real Uplim = 0.01;
            parameter Real Downlim = -0.01;
            parameter Real Ymin = 0.88 "Min Ratio";
            parameter Real Ymax = 1.2 "Max Ratio";
            parameter Real delay1;
            parameter Real delay2;
            parameter Real positionNo = 33;
            parameter Real r0 = 1 "Transformer Ratio";
            LTC_switch lTC_switch annotation(Placement(transformation(extent = {{88, 6}, {108, 26}})));
            PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint(V = 0) annotation(Placement(transformation(extent = {{62, -20}, {82, 0}})));
            PowerSystems.NonElectrical.Math.ImSum2 imSum2_1(a0 = 0, a1 = 1, a2 = -1) annotation(Placement(transformation(extent = {{-28, 4}, {-8, 24}})));
            PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint1(V = 1) annotation(Placement(transformation(extent = {{-46, -16}, {-26, 4}})));
            PowerSystems.Connectors.ImPin r annotation(Placement(transformation(extent = {{178, 6}, {198, 26}}), iconTransformation(extent = {{78, 0}, {114, 38}})));
            LTC_lookup lTC_lookup(Uplim = Uplim, Downlim = Downlim) annotation(Placement(transformation(extent = {{-2, 42}, {42, 86}})));
            NonElectrical.Continuous.ImIntegratornonwindup imLimitedIntegrator1(Ymin = Ymin, Ymax = Ymax, K = (Ymax - Ymin) / (positionNo * delay2), nStartValue = r0) annotation(Placement(transformation(extent = {{100, -6}, {158, 38}})));
            LTC_quantizer lTC_quantizer annotation(Placement(transformation(extent = {{150, 6}, {170, 26}})));
            PowerSystems.Connectors.ImPin u annotation(Placement(transformation(extent = {{-80, 6}, {-60, 26}}), iconTransformation(extent = {{-116, 4}, {-80, 42}})));
          equation
            connect(deadband1.signal, imLimitedIntegrator.p1) annotation(Line(points = {{42.78, 16.24}, {56, 16.24}, {56, 16}, {54.21, 16}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imSetPoint.n1, lTC_switch.Normalin) annotation(Line(points = {{76.9, -10}, {84, -10}, {84, 10.7}, {91.7, 10.7}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imSum2_1.n1, deadband1.u) annotation(Line(points = {{-13.1, 14}, {1.2, 14}, {1.2, 16.24}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imSum2_1.p2, imSetPoint1.n1) annotation(Line(points = {{-23.1, 12}, {-23.1, -6}, {-31.1, -6}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(lTC_lookup.out, lTC_switch.LTCin) annotation(Line(points = {{36.94, 64.22}, {84, 64.22}, {84, 20.9}, {91.6, 20.9}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(lTC_switch.r, imLimitedIntegrator1.p1) annotation(Line(points = {{105.1, 16.8}, {110, 16.8}, {110, 16}, {114.21, 16}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(r, lTC_quantizer.n) annotation(Line(points = {{188, 16}, {182, 16}, {182, 16.1}, {168.5, 16.1}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(lTC_lookup.u, imSum2_1.n1) annotation(Line(points = {{3.72, 63.78}, {-13.1, 63.78}, {-13.1, 14}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imSum2_1.p1, u) annotation(Line(points = {{-23.1, 16}, {-70, 16}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imLimitedIntegrator.n0, lTC_switch.Signalin) annotation(Line(points = {{83.21, 16}, {91.7, 16}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imLimitedIntegrator1.n0, lTC_quantizer.p) annotation(Line(points = {{143.21, 16}, {152.7, 16}}, color = {0, 0, 127}, smooth = Smooth.None));
            annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {200, 100}}), graphics), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {200, 100}}), graphics = {Rectangle(extent = {{-78, 70}, {80, -32}}, lineColor = {0, 0, 255}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Text(extent = {{-60, 32}, {66, -58}}, lineColor = {0, 0, 255}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, textString = "LTC
")}));
          end LTC;

          model LTC_deadband
            PowerSystems.Connectors.ImPin signal annotation(Placement(transformation(extent = {{56, -2}, {76, 18}}), iconTransformation(extent = {{56, -2}, {76, 18}})));
            PowerSystems.Connectors.ImPin u annotation(Placement(transformation(extent = {{-68, 0}, {-48, 20}}), iconTransformation(extent = {{-70, -2}, {-50, 18}})));
            parameter Real Uplim;
            parameter Real Downlim;
          equation
            if u > Uplim or u < Downlim then
              signal = 1;
            else
              signal = -100;
            end if;
            annotation(Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-50, 52}, {56, -38}}, lineColor = {0, 0, 255}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Text(extent = {{-34, 32}, {40, -24}}, lineColor = {0, 0, 255}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, textString = "deadband")}), Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics));
          end LTC_deadband;

          model LTC_switch
            PowerSystems.Connectors.ImPin Signalin annotation(Placement(transformation(extent = {{-68, -4}, {-48, 16}}), iconTransformation(extent = {{-78, -16}, {-48, 16}})));
            PowerSystems.Connectors.ImPin LTCin annotation(Placement(transformation(extent = {{-68, 46}, {-48, 66}}), iconTransformation(extent = {{-80, 32}, {-48, 66}})));
            PowerSystems.Connectors.ImPin Normalin annotation(Placement(transformation(extent = {{-68, -58}, {-48, -38}}), iconTransformation(extent = {{-78, -68}, {-48, -38}})));
            PowerSystems.Connectors.ImPin r annotation(Placement(transformation(extent = {{54, 0}, {74, 20}}), iconTransformation(extent = {{56, -8}, {86, 24}})));
          equation
            if Signalin > 0 then
              r = LTCin;
            else
              r = Normalin;
            end if;
            annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-46, 94}, {56, -94}}, lineColor = {0, 0, 255}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Line(points = {{-46, 0}, {-32, 0}, {-32, 18}}, color = {0, 0, 255}, smooth = Smooth.None, thickness = 1), Line(points = {{-32, 0}, {-32, -18}}, color = {0, 0, 255}, smooth = Smooth.None, thickness = 1)}));
          end LTC_switch;

          model LTC_quantizer
            PowerSystems.Connectors.ImPin p annotation(Placement(transformation(extent = {{-76, -2}, {-56, 18}}), iconTransformation(extent = {{-90, -18}, {-56, 18}})));
            PowerSystems.Connectors.ImPin n annotation(Placement(transformation(extent = {{70, -4}, {90, 16}}), iconTransformation(extent = {{70, -14}, {100, 16}})));
            parameter Real Ratio[1, 33] = [0.88, 0.89, 0.9, 0.91, 0.92, 0.93, 0.94, 0.95, 0.96, 0.97, 0.98, 0.99, 1, 1.01, 1.02, 1.03, 1.04, 1.05, 1.06, 1.07, 1.08, 1.09, 1.1, 1.11, 1.12, 1.13, 1.14, 1.15, 1.16, 1.17, 1.18, 1.19, 1.2];
          equation
            if 0.77 <= p and p < Ratio[1, 2] then
              n = Ratio[1, 1];
            elseif Ratio[1, 2] <= p and p < Ratio[1, 3] then
              n = Ratio[1, 2];
            elseif Ratio[1, 3] <= p and p < Ratio[1, 4] then
              n = Ratio[1, 3];
            elseif Ratio[1, 4] <= p and p < Ratio[1, 5] then
              n = Ratio[1, 4];
            elseif Ratio[1, 5] <= p and p < Ratio[1, 6] then
              n = Ratio[1, 5];
            elseif Ratio[1, 6] <= p and p < Ratio[1, 7] then
              n = Ratio[1, 6];
            elseif Ratio[1, 7] <= p and p < Ratio[1, 8] then
              n = Ratio[1, 7];
            elseif Ratio[1, 8] <= p and p < Ratio[1, 9] then
              n = Ratio[1, 8];
            elseif Ratio[1, 9] <= p and p < Ratio[1, 10] then
              n = Ratio[1, 9];
            elseif Ratio[1, 10] <= p and p < Ratio[1, 11] then
              n = Ratio[1, 10];
            elseif Ratio[1, 11] <= p and p < Ratio[1, 12] then
              n = Ratio[1, 11];
            elseif Ratio[1, 12] <= p and p < Ratio[1, 13] then
              n = Ratio[1, 12];
            elseif Ratio[1, 13] <= p and p < Ratio[1, 14] then
              n = Ratio[1, 13];
            elseif Ratio[1, 14] <= p and p < Ratio[1, 15] then
              n = Ratio[1, 14];
            elseif Ratio[1, 15] <= p and p < Ratio[1, 16] then
              n = Ratio[1, 15];
            elseif Ratio[1, 16] <= p and p < Ratio[1, 17] then
              n = Ratio[1, 16];
            elseif Ratio[1, 17] <= p and p < Ratio[1, 18] then
              n = Ratio[1, 17];
            elseif Ratio[1, 18] <= p and p < Ratio[1, 19] then
              n = Ratio[1, 18];
            elseif Ratio[1, 19] <= p and p < Ratio[1, 20] then
              n = Ratio[1, 19];
            elseif Ratio[1, 20] <= p and p < Ratio[1, 21] then
              n = Ratio[1, 20];
            elseif Ratio[1, 21] <= p and p < Ratio[1, 22] then
              n = Ratio[1, 21];
            elseif Ratio[1, 22] <= p and p < Ratio[1, 23] then
              n = Ratio[1, 22];
            elseif Ratio[1, 23] <= p and p < Ratio[1, 24] then
              n = Ratio[1, 23];
            elseif Ratio[1, 24] <= p and p < Ratio[1, 25] then
              n = Ratio[1, 24];
            elseif Ratio[1, 25] <= p and p < Ratio[1, 26] then
              n = Ratio[1, 25];
            elseif Ratio[1, 26] <= p and p < Ratio[1, 27] then
              n = Ratio[1, 26];
            elseif Ratio[1, 27] <= p and p < Ratio[1, 28] then
              n = Ratio[1, 27];
            elseif Ratio[1, 28] <= p and p < Ratio[1, 29] then
              n = Ratio[1, 28];
            elseif Ratio[1, 29] <= p and p < Ratio[1, 30] then
              n = Ratio[1, 29];
            elseif Ratio[1, 30] <= p and p < Ratio[1, 31] then
              n = Ratio[1, 30];
            elseif Ratio[1, 31] <= p and p < Ratio[1, 32] then
              n = Ratio[1, 31];
            elseif Ratio[1, 32] <= p and p < Ratio[1, 33] then
              n = Ratio[1, 32];
            else
              n = Ratio[1, 33];
            end if;
            annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-54, 46}, {70, -42}}, lineColor = {0, 0, 255}), Line(points = {{-36, -36}, {-26, -36}, {-26, -28}, {-16, -28}, {-16, -18}, {-8, -18}, {-8, -8}, {2, -8}, {2, 2}, {10, 2}, {10, 10}, {18, 10}, {18, 18}, {26, 18}, {26, 26}, {34, 26}, {34, 32}, {42, 32}, {42, 38}, {50, 38}, {50, 44}, {60, 44}}, color = {0, 0, 255}, smooth = Smooth.None)}));
          end LTC_quantizer;

          model LTC_lookup
            PowerSystems.Connectors.ImPin u annotation(Placement(transformation(extent = {{-76, -2}, {-56, 18}}), iconTransformation(extent = {{-92, -20}, {-56, 18}})));
            PowerSystems.Connectors.ImPin out annotation(Placement(transformation(extent = {{62, -12}, {82, 8}}), iconTransformation(extent = {{62, -16}, {92, 18}})));
            parameter Real Uplim;
            parameter Real Downlim;
          equation
            if u > Uplim then
              out = 1;
            elseif u < Downlim then
              out = -1;
            else
              out = 0;
            end if;
            annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-54, 32}, {62, -34}}, lineColor = {0, 0, 255}), Line(points = {{-46, -18}, {-12, -18}, {-10, -18}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-10, 0}, {12, 0}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-10, 0}, {-10, -18}}, color = {0, 0, 255}, smooth = Smooth.None, pattern = LinePattern.Dash), Line(points = {{12, 20}, {12, 0}}, color = {0, 0, 255}, smooth = Smooth.None, pattern = LinePattern.Dash), Line(points = {{12, 20}, {34, 20}, {52, 20}}, color = {0, 0, 255}, smooth = Smooth.None)}));
          end LTC_lookup;
        end LTC;
      end Simulink;

      package Data "Records of data for Line models"
        record LinePSSE
          parameter Real R "Resistance p.u.";
          parameter Real X "Reactance p.u.";
          parameter Real G "Shunt half conductance p.u.";
          parameter Real B "Shunt half susceptance p.u.";
        end LinePSSE;
      end Data;

      package PSSE
        model TwoWindingTransformer "Static Two-winding transformer according to PSS/E, without phase shift"
          PowerSystems.Connectors.PwPin p annotation(Placement(transformation(extent = {{-80, -8}, {-60, 12}}), iconTransformation(extent = {{-80, -8}, {-60, 12}})));
          PowerSystems.Connectors.PwPin n annotation(Placement(transformation(extent = {{60, -8}, {80, 12}}), iconTransformation(extent = {{60, -8}, {80, 12}})));
          parameter Real R "Resistance p.u.";
          parameter Real X "Reactance p.u.";
          parameter Real G "Shunt conductance p.u.";
          parameter Real B "Shunt susceptance p.u.";
          parameter Real t1 "Primary winding tap ratio";
          parameter Real t2 "Secondary winding tap ratio";
          parameter Boolean PrimaryOnFromSide "Is the primary winding on the From-side?";
        protected
          parameter Real t = if PrimaryOnFromSide then t1 / t2 else t2 / t1;
          parameter Real x = if t1 >= t2 then t2 else t1;
          parameter Real Req = R * x * x;
          parameter Real Xeq = X * x * x;
        equation
          p.ir = 1 / (Req * Req + Xeq * Xeq) * (Req * (t * t * p.vr - t * n.vr) + Xeq * (t * t * p.vi - t * n.vi));
          p.ii = 1 / (Req * Req + Xeq * Xeq) * (Req * (t * t * p.vi - t * n.vi) - Xeq * (t * t * p.vr - t * n.vr));
          n.ir = (-1 / t * (1 / (Req * Req + Xeq * Xeq) * (Req * (t * t * p.vr - t * n.vr) + Xeq * (t * t * p.vi - t * n.vi)))) + G * n.vr - B * n.vi;
          n.ii = (-1 / t * (1 / (Req * Req + Xeq * Xeq) * (Req * (t * t * p.vi - t * n.vi) - Xeq * (t * t * p.vr - t * n.vr)))) + G * n.vi + B * n.vr;
          annotation(Icon(graphics = {Rectangle(extent = {{-60, 40}, {60, -40}}, lineColor = {0, 0, 255}), Ellipse(extent = {{-26, 16}, {6, -16}}, lineColor = {0, 0, 255}, lineThickness = 1), Ellipse(extent = {{-8, 16}, {24, -16}}, lineColor = {0, 0, 255}, lineThickness = 1), Line(points = {{-42, 0}, {-26, 0}}, color = {0, 0, 255}, thickness = 1, smooth = Smooth.None), Line(points = {{24, 0}, {40, 0}}, color = {0, 0, 255}, thickness = 1, smooth = Smooth.None)}), Diagram(graphics));
        end TwoWindingTransformer;

        model phase_shift
          constant Real pi = Modelica.Constants.pi;
          PowerSystems.Connectors.PwPin p annotation(Placement(transformation(extent = {{-100, 0}, {-80, 20}})));
          PowerSystems.Connectors.PwPin n annotation(Placement(transformation(extent = {{78, 0}, {98, 20}})));
          parameter Real phase = 150 "phase shift [degree]";
        protected
          parameter Real A = (-phase * pi / 180) + 0.5 * pi;
        equation
          [p.ir; p.ii] = -[sin(A), cos(A); -cos(A), sin(A)] * [n.ir; n.ii];
          [p.vr; p.vi] = [sin(A), cos(A); -cos(A), sin(A)] * [n.vr; n.vi];
          annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics));
        end phase_shift;

        package Old_transformer
          model TwoWinding
            constant Real pi = Modelica.Constants.pi;
            parameter Complex Zeq "equivalent impedance";
            parameter Real COD;
            parameter Real t "initial tap ration";
            parameter Real angle_d "W1-2 angel shift in degree";
            parameter Real Vmax = 1.1;
            parameter Real Vmin = 0.9;
            parameter Real rmax = 1.1;
            parameter Real rmin = 0.9;
            parameter Real Ntap = 33;
            //total tap position
            parameter Real dV = 0.001;
            //dead band
            parameter Real tau = 17.0;
            //regulator delay
            parameter Real TC = 5;
            //motor delay
          protected
            parameter Real angle = angle_d / 180 * pi "angel shift in rad";
          public
            PowerSystems.Connectors.PwPin P1 annotation(Placement(transformation(extent = {{-104, 2}, {-84, 22}}), iconTransformation(extent = {{-104, 2}, {-84, 22}})));
            PowerSystems.Connectors.PwPin P2 annotation(Placement(transformation(extent = {{78, 6}, {100, 26}}), iconTransformation(extent = {{80, 6}, {100, 26}})));
            PowerSystems.Electrical.Branches.PwLine pwLine1(R = Zeq.re, X = Zeq.im, G = 0, B = 0) annotation(Placement(transformation(extent = {{-29, -22}, {29, 22}}, rotation = 0, origin = {-37, 12})));
          public
            Real v;
            PowerSystems.Electrical.Branches.PSSE.Old_transformer.phaseShift phaseship(phase = angle_d) annotation(Placement(transformation(extent = {{4, -4}, {58, 26}})));
          equation
            v = sqrt(P2.vr ^ 2 + P2.vi ^ 2);
            connect(pwLine1.p, P1) annotation(Line(points = {{-57.3, 12}, {-94, 12}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(phaseship.n, P2) annotation(Line(points = {{54.76, 12.5}, {74.16, 12.5}, {74.16, 16}, {89, 16}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(phaseship.p, pwLine1.n) annotation(Line(points = {{6.7, 12.5}, {6.7, 12}, {-16.7, 12}}, color = {0, 0, 255}, smooth = Smooth.None));
            annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{26, 54}, {114, 2}}, lineColor = {0, 0, 255}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "*", textStyle = {TextStyle.Bold}), Ellipse(extent = {{-74, 44}, {6, -40}}, lineColor = {0, 0, 255}, lineThickness = 0.5), Ellipse(extent = {{-10, 44}, {70, -40}}, lineColor = {0, 0, 255}, lineThickness = 0.5)}));
          end TwoWinding;

          model phaseShift
            constant Real pi = Modelica.Constants.pi;
            PowerSystems.Connectors.PwPin p annotation(Placement(transformation(extent = {{-100, 0}, {-80, 20}})));
            PowerSystems.Connectors.PwPin n annotation(Placement(transformation(extent = {{78, 0}, {98, 20}})));
            parameter Real phase " W1-2 phase shift in degree";
          protected
            parameter Real A = (-phase * pi / 180) + 0.5 * pi;
          equation
            [p.ir; p.ii] = -[sin(A), cos(A); -cos(A), sin(A)] * [n.ir; n.ii];
            [p.vr; p.vi] = [sin(A), cos(A); -cos(A), sin(A)] * [n.vr; n.vi];
            annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics));
          end phaseShift;

          model ThreeWinding
            parameter Real C1[1, 6] = [1.1, 0.9, 1.1, 0.9, 33, 0] "Primary winding: Vmax Vmin Rmax Rmin Ntap angle  ";
            parameter Real D1[1, 3] = [17, 5, 0] "Delay TD TC TSD";
            parameter Real C2[1, 6] = [1.1, 0.9, 1.1, 0.9, 33, 0] "Secondary winding: Vmax Vmin Rmax Rmin Ntap angle  ";
            parameter Real D2[1, 3] = [17, 5, 0] "Delay TD TC TSD";
            parameter Real C3[1, 6] = [1.1, 0.9, 1.1, 0.9, 33, 0] "Tertiary winding: Vmax Vmin Rmax Rmin Ntap angle  ";
            parameter Real D3[1, 3] = [17, 5, 0] "Delay TD TC TSD";
            // parameter Complex Z12"short circuit test impedance";
            // parameter Complex Z23 "short circuit test impedance";
            // parameter Complex Z31 "short circuit test impedance";
            parameter Real COD1 = 1 "enable control for winding 1 primary side voltage";
            parameter Real COD2 = 0 "enable control for winding 2 primary side voltage";
            parameter Real COD3 = 0 "enable control for winding 3 primary side voltage";
            // parameter Complex Z1 = 0.5 * (Z12 + Z31 - Z23)
            //  "equivalent impedance of winding 1";
            //  parameter Complex Z2 = 0.5 * (Z12 + Z23 - Z31)
            //    "equivalent impedance of winding 2";
            // parameter Complex Z3 = 0.5 * (Z31 + Z23 - Z12)
            //  "equivalent impedance of winding 3";
          public
            PowerSystems.Connectors.PwPin P1 annotation(Placement(transformation(extent = {{-100, -2}, {-80, 18}}), iconTransformation(extent = {{-100, -8}, {-92, 0}})));
            PowerSystems.Connectors.PwPin P2 annotation(Placement(transformation(extent = {{80, 50}, {100, 70}}), iconTransformation(extent = {{90, 10}, {98, 18}})));
            PowerSystems.Connectors.PwPin P3 annotation(Placement(transformation(extent = {{80, -50}, {100, -30}}), iconTransformation(extent = {{90, -28}, {98, -20}})));
            PowerSystems.Electrical.Branches.PSSE.Old_transformer.TwoWindingTapRatio No_1(initialtapratio = 1, angle_d = 0, COD = 1, Zeq(re = 0.0025, im = 0.005)) annotation(Placement(transformation(extent = {{-28, -23}, {28, 23}}, rotation = 180, origin = {-40, -1})));
            PowerSystems.Electrical.Sensors.PwVoltage V1 annotation(Placement(transformation(extent = {{-7, -9}, {7, 9}}, rotation = 90, origin = {-71, -25})));
          public
            PowerSystems.Connectors.PwPin P1_control annotation(Placement(transformation(extent = {{-100, -60}, {-80, -40}}), iconTransformation(extent = {{-102, 24}, {-94, 32}})));
            PowerSystems.Electrical.Branches.PSSE.Old_transformer.TwoWindingTapRatio No_2(initialtapratio = 1, angle_d = 0, COD = 0, Zeq(re = 0.0025, im = 0.005)) annotation(Placement(transformation(extent = {{-28, -23}, {28, 23}}, rotation = 0, origin = {38, 15})));
          public
            PowerSystems.Connectors.PwPin P2_control annotation(Placement(transformation(extent = {{80, 14}, {100, 34}}), iconTransformation(extent = {{90, 42}, {98, 50}})));
            PowerSystems.Electrical.Sensors.PwVoltage V2 annotation(Placement(transformation(extent = {{-7, -9}, {7, 9}}, rotation = 180, origin = {69, -1})));
            PowerSystems.Electrical.Branches.PSSE.Old_transformer.TwoWindingTapRatio No_3(initialtapratio = 1, angle_d = 0, COD = 0, Zeq(re = 0.0025, im = 0.005)) annotation(Placement(transformation(extent = {{-28, -23}, {28, 23}}, rotation = 0, origin = {40, -35})));
            PowerSystems.Electrical.Sensors.PwVoltage V3 annotation(Placement(transformation(extent = {{-7, -9}, {7, 9}}, rotation = 180, origin = {71, -51})));
          public
            PowerSystems.Connectors.PwPin P3_control annotation(Placement(transformation(extent = {{80, -82}, {100, -62}}), iconTransformation(extent = {{90, -60}, {98, -52}})));
          equation
            connect(V1.p, P1_control) annotation(Line(points = {{-71, -28.5}, {-71, -50}, {-90, -50}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(P1, No_1.P2) annotation(Line(points = {{-90, 8}, {-74, 8}, {-74, -4.68}, {-65.2, -4.68}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(V1.v, No_1.sensored_voltage) annotation(Line(points = {{-68.3, -21.57}, {-68.3, 5.215}, {-64.64, 5.215}, {-64.64, 3.14}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(No_2.P1, No_1.P1) annotation(Line(points = {{11.68, 17.76}, {11.68, 12.5}, {-13.68, 12.5}, {-13.68, -3.76}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(No_2.P2, P2) annotation(Line(points = {{63.2, 18.68}, {76.04, 18.68}, {76.04, 60}, {90, 60}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(V2.p, P2_control) annotation(Line(points = {{72.5, -1}, {81.25, -1}, {81.25, 24}, {90, 24}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(V2.v, No_2.sensored_voltage) annotation(Line(points = {{65.57, 1.7}, {65.57, 3.5}, {62.64, 3.5}, {62.64, 10.86}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(No_3.P1, No_1.P1) annotation(Line(points = {{13.68, -32.24}, {13.68, -37.5}, {-13.68, -37.5}, {-13.68, -3.76}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(V3.v, No_3.sensored_voltage) annotation(Line(points = {{67.57, -48.3}, {67.57, -46.5}, {64.64, -46.5}, {64.64, -39.14}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(No_3.P2, P3) annotation(Line(points = {{65.2, -31.32}, {78.04, -31.32}, {78.04, -40}, {90, -40}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(V3.p, P3_control) annotation(Line(points = {{74.5, -51}, {74.5, -69.5}, {90, -69.5}, {90, -72}}, color = {0, 0, 255}, smooth = Smooth.None));
          end ThreeWinding;

          model TwoWindingTapRatio
            constant Real pi = Modelica.Constants.pi;
            parameter Complex Zeq "equivalent impedance";
            parameter Real COD;
            inner parameter Real initialtapratio "initial tap ration";
            parameter Real angle_d "angel shift in degree";
            parameter Real Vmax = 1.1;
            parameter Real Vmin = 0.9;
            parameter Real rmax = 1.1;
            parameter Real rmin = 0.9;
            parameter Real Ntap = 33;
            //total tap position
            parameter Real dV = 0.001;
            //dead band
            parameter Real tau = 17.0;
            //regulator delay
            parameter Real TC = 5;
            //motor delay
          protected
            parameter Real angle = angle_d / 180 * pi "angel shift in rad";
          public
            Connectors.PwPin P1 annotation(Placement(transformation(extent = {{-104, 2}, {-84, 22}}), iconTransformation(extent = {{-104, 2}, {-84, 22}})));
            Connectors.PwPin P2 annotation(Placement(transformation(extent = {{78, 6}, {100, 26}}), iconTransformation(extent = {{80, 6}, {100, 26}})));
            PowerSystems.Electrical.Branches.PSSE.Old_transformer.Zeq pwLine1(R = Zeq.re, X = Zeq.im) annotation(Placement(transformation(extent = {{-29, -22}, {29, 22}}, rotation = 0, origin = {-39, 0})));
            update.OLTC tap_ratio(Vmax = Vmax, Vmin = Vmin, rmax = rmax, rmin = rmin, Ntap = Ntap, TC = TC, TSD = dV) "base on controlled bus voltage base" annotation(Placement(transformation(extent = {{-14, -9}, {14, 9}}, rotation = 180, origin = {56, 67})));
            Modelica.Blocks.Interfaces.RealInput sensored_voltage(start = (tap_ratio.Vmax + tap_ratio.Vmin) / 2) annotation(Placement(transformation(extent = {{-20, -20}, {20, 20}}, rotation = 180, origin = {100, 66}), iconTransformation(extent = {{-12, -12}, {12, 12}}, rotation = 180, origin = {88, -18})));
          protected
            Modelica.Blocks.Interfaces.RealOutput ti annotation(Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 180, origin = {-106, 66}), iconTransformation(extent = {{-10, -10}, {10, 10}}, rotation = 180, origin = {14, -6})));
          public
            Real v;
            Modelica.Blocks.Sources.Constant const(k = 1) annotation(Placement(transformation(extent = {{-13, -13}, {13, 13}}, rotation = 180, origin = {75, 35})));
            update.ImRelay imRelay(COD = COD) annotation(Placement(transformation(extent = {{-22, -21}, {22, 21}}, rotation = 180, origin = {-2, 41})));
            PowerSystems.Electrical.Branches.PSSE.Old_transformer.phaseShift phaseship(phase = 0) annotation(Placement(transformation(extent = {{4, -16}, {58, 14}})));
          equation
            v = sqrt(P2.vr ^ 2 + P2.vi ^ 2);
            connect(ti, tap_ratio.y) annotation(Line(points = {{-106, 66}, {45, 66}, {45, 65.74}, {42.84, 65.74}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(tap_ratio.u, sensored_voltage) annotation(Line(points = {{70.56, 65.74}, {77.28, 65.74}, {77.28, 66}, {100, 66}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(pwLine1.p, P1) annotation(Line(points = {{-59.3, 0}, {-76, 0}, {-76, 12}, {-94, 12}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(imRelay.p2, const.y) annotation(Line(points = {{8.45, 35.75}, {8.45, 34.625}, {60.7, 34.625}, {60.7, 35}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imRelay.p1, tap_ratio.y) annotation(Line(points = {{8.45, 44.99}, {8.45, 45.685}, {42.84, 45.685}, {42.84, 65.74}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imRelay.n1, pwLine1.t) annotation(Line(points = {{-12.78, 41}, {-13.135, 41}, {-13.135, 8.8}, {-21.6, 8.8}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(phaseship.n, P2) annotation(Line(points = {{54.76, 0.5}, {74.16, 0.5}, {74.16, 16}, {89, 16}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(phaseship.p, pwLine1.n) annotation(Line(points = {{6.7, 0.5}, {6.7, 0}, {-18.7, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
            annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{26, 54}, {114, 2}}, lineColor = {0, 0, 255}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "*", textStyle = {TextStyle.Bold}), Ellipse(extent = {{-74, 44}, {6, -40}}, lineColor = {0, 0, 255}, lineThickness = 0.5), Ellipse(extent = {{-10, 44}, {70, -40}}, lineColor = {0, 0, 255}, lineThickness = 0.5)}));
          end TwoWindingTapRatio;

          class Zeq "Transformer equivalent impedance"
            PowerSystems.Connectors.PwPin p annotation(Placement(transformation(extent = {{-80, -10}, {-60, 10}}), iconTransformation(extent = {{-80, -10}, {-60, 10}})));
            PowerSystems.Connectors.PwPin n annotation(Placement(transformation(extent = {{60, -10}, {80, 10}}), iconTransformation(extent = {{60, -10}, {80, 10}})));
            parameter Real R "Resistance p.u.";
            parameter Real X "Reactance p.u.";
          public
            Modelica.Blocks.Interfaces.RealInput t(start = 1) annotation(Placement(transformation(extent = {{-20, -20}, {20, 20}}, rotation = 180, origin = {82, 50}), iconTransformation(extent = {{-20, -20}, {20, 20}}, rotation = 180, origin = {60, 40})));
          equation
            t * (R * n.ir - X * n.ii) = n.vr - p.vr * t;
            t * (R * n.ii + X * n.ir) = n.vi - p.vi * t;
            -(R * p.ir - X * p.ii) = n.vr - p.vr * t;
            -(R * p.ii + X * p.ir) = n.vi - p.vi * t;
            annotation(Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-60, 40}, {60, -42}}, lineColor = {0, 0, 255}), Rectangle(extent = {{-36, 8}, {32, -6}}, lineColor = {0, 0, 255}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid)}), Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics));
          end Zeq;

          package update "The package contain the new transformer models should be used for futher development of large power system"
            model OLTC "Original developed by Mengjia and has been improved by Jan from KTH"
              //outer parameter Boolean ControlledOnFromSide;
              outer parameter Real initialtapratio = 1;
              parameter Real Vmax = 1.1;
              parameter Real Vmin = 0.9;
              parameter Real rmax = 1.1;
              parameter Real rmin = 0.9;
              parameter Real Ntap = 33 "Number of tap positions";
              parameter Real Td = 17.0 "Regulator delay";
              parameter Real TC = 5 "motor delay";
              parameter Real TSD "delay between two subsequent tap changes";
              parameter Real dtap = (rmax - rmin) / (Ntap - 1);
              parameter Real Rmax = 1 + (rmax - rmin) / 2;
              parameter Real Rmin = 1 - (rmax - rmin) / 2;
            public
              Modelica.Blocks.Interfaces.RealInput u "Measured input, typically Voltage" annotation(Placement(transformation(extent = {{-124, -6}, {-84, 34}})));
              Modelica.Blocks.Interfaces.RealOutput y(start = initialtapratio, fixed = true) "Tap-ratio output" annotation(Placement(transformation(extent = {{84, 4}, {104, 24}})));
              Real RegulatorTimer(start = 0, fixed = true) "Timer for the regulator";
              Integer voltageDiff(start = 0, fixed = true) "Direction of the voltage difference";
              Integer tapMoved(start = 0, fixed = true) "Number of steps the taps has moved.";
              Integer tapDirection(start = 0, fixed = true);
              discrete Real m(start = initialtapratio, fixed = true);
              Boolean MotorEnabled(start = false, fixed = true);
              Real MotorTimer(start = 0, fixed = true);
              Boolean ResetTimer(start = false, fixed = true);
              Boolean StartTimer(start = true, fixed = true);
            equation
              // Check difference between scheduled and measured voltage.
              if u - Vmax > 0 then
                voltageDiff = -1;
              elseif Vmin - u > 0 then
                voltageDiff = 1;
              else
                voltageDiff = 0;
              end if;
              // Set resetRegulatorTimer if difference exists.
              when ResetTimer then
                reinit(MotorTimer, 0);
              end when;
              // Let timer run if we have a large enough difference
              when voltageDiff <> 0 and StartTimer then
                tapDirection = if RegulatorTimer <= 0 then voltageDiff else pre(tapDirection);
              end when;
              when RegulatorTimer <= 0 or RegulatorTimer >= 1 then
                MotorEnabled = if RegulatorTimer >= 1 then true else false;
              end when;
              if RegulatorTimer <= 0 then
                der(RegulatorTimer) = if voltageDiff <> 0 then 1 / Td else 0;
                ResetTimer = false;
                StartTimer = true;
              elseif RegulatorTimer >= 1 then
                der(RegulatorTimer) = if tapDirection == voltageDiff then 0 else -1 / Td;
                ResetTimer = true;
                StartTimer = false;
              elseif RegulatorTimer < 1 then
                der(RegulatorTimer) = if tapDirection == voltageDiff then 1 / Td else -1 / Td;
                ResetTimer = false;
                StartTimer = false;
              else
                der(RegulatorTimer) = 0;
                ResetTimer = false;
                StartTimer = true;
              end if;
              if MotorEnabled and MotorTimer < 1 then
                der(MotorTimer) = 1 / TC;
              elseif MotorEnabled then
                der(MotorTimer) = if TSD > 0 then 1 / TSD else 1 / TC;
              else
                der(MotorTimer) = 0;
              end if;
              tapMoved = integer(MotorTimer);
              when change(tapMoved) and tapMoved <> 0 and pre(MotorEnabled) then
                m = pre(m) + dtap * pre(tapDirection);
              end when;
              if m >= Rmax then
                y = Rmax;
              elseif m <= Rmin then
                y = Rmin;
              else
                y = m;
              end if;
              annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-94, 70}, {90, -80}}, lineColor = {0, 0, 255}), Text(extent = {{-50, 34}, {54, -50}}, lineColor = {0, 0, 255}, textString = "OLTC")}));
            end OLTC;

            class ImRelay "input dependent output"
              input PowerSystems.Connectors.ImPin p1 annotation(Placement(transformation(extent = {{-54, -26}, {-41, -12}}), iconTransformation(extent = {{-54, -26}, {-41, -12}})));
              input PowerSystems.Connectors.ImPin p2 annotation(Placement(transformation(extent = {{-54, 18}, {-41, 32}}), iconTransformation(extent = {{-54, 18}, {-41, 32}})));
              output PowerSystems.Connectors.OutPin n1 annotation(Placement(transformation(extent = {{39, -10}, {59, 10}}), iconTransformation(extent = {{39, -10}, {59, 10}})));
              parameter Real COD = 0 "Enable OLTC";
            equation
              n1 = if COD > 0 then p1 else p2;
              annotation(Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-40, 40}, {40, -40}}, lineColor = {0, 0, 255}), Line(points = {{-2, 12}, {14, 2}, {34, 2}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-40, 24}, {-14, 24}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-40, -20}, {-14, -20}}, color = {0, 0, 255}, smooth = Smooth.None), Ellipse(extent = {{-14, 26}, {-8, 20}}, lineColor = {0, 0, 255}), Ellipse(extent = {{-14, -16}, {-8, -22}}, lineColor = {0, 0, 255})}), Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics));
            end ImRelay;

            model PhaseshiftTwoWindingTransformer "Basic Two Winding Transformer with Phaseshift"
              extends TransformerParameter;
              parameter Real phase " From side and To side phase shift in degree";
              PowerSystems.Connectors.PwPin F annotation(Placement(transformation(extent = {{-114, -4}, {-94, 16}})));
              PowerSystems.Connectors.PwPin T annotation(Placement(transformation(extent = {{94, -6}, {114, 14}})));
              phaseshift phaseship1(phase = phase) annotation(Placement(transformation(extent = {{-76, -24}, {-18, 30}})));
              TransformerBasicEquation zeq(R = R, X = X, G = G, B = B, ti = ti, tj = tj) annotation(Placement(transformation(extent = {{4, -20}, {70, 24}})));
            equation
              connect(phaseship1.F, F) annotation(Line(points = {{-73.68, 5.16}, {-86.6934, 5.16}, {-86.6934, 6}, {-104, 6}}, color = {0, 0, 255}, thickness = 0.5, smooth = Smooth.None));
              connect(zeq.T, T) annotation(Line(points = {{68.68, 3.76}, {85.34, 3.76}, {85.34, 4}, {104, 4}}, color = {0, 0, 255}, thickness = 0.5, smooth = Smooth.None));
              connect(phaseship1.T, zeq.F) annotation(Line(points = {{-22.06, 5.16}, {-7.03, 5.16}, {-7.03, 4.2}, {9.94, 4.2}}, color = {0, 0, 255}, thickness = 0.5, smooth = Smooth.None));
              annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics), Icon(graphics = {Text(extent = {{26, 52}, {114, 0}}, lineColor = {0, 0, 255}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "*", textStyle = {TextStyle.Bold}), Ellipse(extent = {{-74, 42}, {6, -42}}, lineColor = {0, 0, 255}, lineThickness = 0.5), Ellipse(extent = {{-10, 42}, {70, -42}}, lineColor = {0, 0, 255}, lineThickness = 0.5)}));
            end PhaseshiftTwoWindingTransformer;

            model PhaseshiftTwoWindingTransformer_withOLTC "Two Winding Transformer with Phaseshift and OLTC"
              extends TransformerParameter;
              inner parameter Real initialtapratio = 1;
              parameter Real phase " From side and To side phase shift in degree";
              parameter Real Vmax = 1.1 annotation(Dialog(group = " OLTC control"));
              parameter Real Vmin = 0.9 annotation(Dialog(group = " OLTC control"));
              parameter Real rmax = 1.1 annotation(Dialog(group = " OLTC control"));
              parameter Real rmin = 0.9 annotation(Dialog(group = " OLTC control"));
              parameter Real Ntap = 33 "Number of tap positions" annotation(Dialog(group = " OLTC control"));
              parameter Real Td = 17.0 "Regulator delay" annotation(Dialog(group = " OLTC control"));
              parameter Real TC = 5 "motor delay" annotation(Dialog(group = " OLTC control"));
              parameter Real TSD "delay between two subsequent tap changes" annotation(Dialog(group = " OLTC control"));
              parameter Real dtap = (rmax - rmin) / (Ntap - 1) annotation(Dialog(group = " OLTC control"));
              parameter Real Rmax = 1 + (rmax - rmin) / 2 annotation(Dialog(group = " OLTC control"));
              parameter Real Rmin = 1 - (rmax - rmin) / 2 annotation(Dialog(group = " OLTC control"));
            public
              PowerSystems.Connectors.PwPin F annotation(Placement(transformation(extent = {{-114, -4}, {-94, 16}})));
              PowerSystems.Connectors.PwPin T annotation(Placement(transformation(extent = {{86, -6}, {106, 14}})));
              phaseshift phaseship1(phase = phase) annotation(Placement(transformation(extent = {{-86, -26}, {-10, 30}})));
              Transformer_Tap transformer_Tap(R = R, X = X, G = G, B = B, ti = ti, tj = tj) annotation(Placement(transformation(extent = {{10, -20}, {66, 24}})));
              OLTC oLTC(TSD = 0) annotation(Placement(transformation(extent = {{-62, 26}, {-26, 52}})));
              Modelica.Blocks.Interfaces.RealInput V annotation(Placement(transformation(extent = {{-112, 30}, {-88, 54}})));
            equation
              connect(phaseship1.F, F) annotation(Line(points = {{-82.96, 4.24}, {-86.6934, 4.24}, {-86.6934, 6}, {-104, 6}}, color = {0, 0, 255}, thickness = 0.5, smooth = Smooth.None));
              connect(phaseship1.T, transformer_Tap.F) annotation(Line(points = {{-15.32, 4.24}, {-3.03, 4.24}, {-3.03, 4.2}, {15.04, 4.2}}, color = {0, 0, 255}, thickness = 0.5, smooth = Smooth.None));
              connect(transformer_Tap.T, T) annotation(Line(points = {{64.88, 3.76}, {86.44, 3.76}, {86.44, 4}, {96, 4}}, color = {0, 0, 255}, thickness = 0.5, smooth = Smooth.None));
              connect(oLTC.y, transformer_Tap.t1) annotation(Line(points = {{-27.08, 40.82}, {-4, 40.82}, {-4, 11.24}, {12.8, 11.24}}, color = {0, 0, 127}, thickness = 0.5, smooth = Smooth.None));
              connect(V, oLTC.u) annotation(Line(points = {{-100, 42}, {-88.36, 42}, {-88.36, 40.82}, {-62.72, 40.82}}, color = {0, 0, 127}, thickness = 0.5, smooth = Smooth.None));
              annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{26, 54}, {114, 2}}, lineColor = {0, 0, 255}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "*", textStyle = {TextStyle.Bold}), Ellipse(extent = {{-74, 44}, {6, -40}}, lineColor = {0, 0, 255}, lineThickness = 0.5), Ellipse(extent = {{-10, 44}, {70, -40}}, lineColor = {0, 0, 255}, lineThickness = 0.5), Line(points = {{-13, -12}, {-5, -12}, {-5, -6}, {1, -6}, {1, 0}, {9, 0}, {9, 6}, {15, 6}, {15, 12}}, color = {0, 0, 255}, smooth = Smooth.None, origin = {-29, 4}, rotation = 180, thickness = 0.5)}));
            end PhaseshiftTwoWindingTransformer_withOLTC;

            model phaseshift
              constant Real pi = Modelica.Constants.pi;
              PowerSystems.Connectors.PwPin T annotation(Placement(transformation(extent = {{76, -2}, {96, 18}}), iconTransformation(extent = {{76, -2}, {96, 18}})));
              PowerSystems.Connectors.PwPin F annotation(Placement(transformation(extent = {{-102, -2}, {-82, 18}}), iconTransformation(extent = {{-102, -2}, {-82, 18}})));
              parameter Real phase " From side and To side phase shift in degree";
            protected
              parameter Real A = (-phase * pi / 180) + 0.5 * pi;
            equation
              [T.ir; T.ii] = -[sin(A), cos(A); -cos(A), sin(A)] * [F.ir; F.ii];
              [T.vr; T.vi] = [sin(A), cos(A); -cos(A), sin(A)] * [F.vr; F.vi];
              annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-90, 48}, {92, -34}}, lineColor = {0, 0, 255}), Text(extent = {{-70, 36}, {-26, -20}}, lineColor = {0, 0, 255}, lineThickness = 0.5, textString = "t"), Text(extent = {{-34, 36}, {10, -20}}, lineColor = {0, 0, 255}, lineThickness = 0.5, textString = ":"), Ellipse(extent = {{-28, 14}, {-22, -2}}, lineColor = {0, 0, 255}, lineThickness = 0.5), Line(points = {{-30, 14}, {-38, -2}, {-28, -2}}, color = {0, 0, 255}, thickness = 0.5, smooth = Smooth.None), Line(points = {{-28, 6}, {-22, 6}, {-22, 6}}, color = {0, 0, 255}, thickness = 0.5, smooth = Smooth.None), Text(extent = {{-18, 34}, {26, -22}}, lineColor = {0, 0, 255}, lineThickness = 0.5, textString = "1"), Ellipse(extent = {{22, 14}, {28, -2}}, lineColor = {0, 0, 255}, lineThickness = 0.5), Line(points = {{20, 14}, {12, -2}, {22, -2}}, color = {0, 0, 255}, thickness = 0.5, smooth = Smooth.None)}));
            end phaseshift;

            model Transformer_Tap "Basic Two Winding Transformer equation with tap changer"
              PowerSystems.Connectors.PwPin T "To side" annotation(Placement(transformation(extent = {{86, -2}, {106, 18}}), iconTransformation(extent = {{86, -2}, {106, 18}})));
              PowerSystems.Connectors.PwPin F "From side" annotation(Placement(transformation(extent = {{-92, 0}, {-72, 20}}), iconTransformation(extent = {{-92, 0}, {-72, 20}})));
              extends TransformerParameter;
            protected
              Real t;
            public
              Modelica.Blocks.Interfaces.RealInput t1 annotation(Placement(transformation(extent = {{-110, 22}, {-70, 62}})));
            equation
              t = t1;
              Req * (F.ir - G * F.vr + B * F.vi) - Xeq * (F.ii - B * F.vr - G * F.vi) = F.vr - T.vr * t;
              Req * (F.ii - B * F.vr - G * F.vi) + Xeq * (F.ir - G * F.vr + B * F.vi) = F.vi - T.vi * t;
              -t * (Req * T.ir - Xeq * T.ii) = F.vr - T.vr * t;
              -t * (Req * T.ii + Xeq * T.ir) = F.vi - T.vi * t;
              annotation(Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-82, 66}, {92, -44}}, lineColor = {0, 0, 255})}), Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{-68, 16}, {78, 16}, {78, 16}}, color = {0, 0, 255}, thickness = 0.5, smooth = Smooth.None), Rectangle(extent = {{-54, 0}, {-46, -42}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillPattern = FillPattern.Solid, fillColor = {0, 0, 255}), Rectangle(extent = {{-38, 0}, {-30, -42}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillPattern = FillPattern.Solid, fillColor = {0, 0, 255}), Rectangle(extent = {{16, 20}, {-18, 12}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillPattern = FillPattern.Solid, fillColor = {0, 0, 255}), Rectangle(extent = {{60, 20}, {26, 12}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillPattern = FillPattern.Solid, fillColor = {0, 0, 255}), Line(points = {{-42, 16}, {-42, 4}, {-34, 4}, {-34, -2}, {-34, -48}, {-50, -48}, {-50, 4}, {-42, 4}, {-42, 4}}, color = {0, 0, 255}, thickness = 0.5, smooth = Smooth.None), Line(points = {{-42, -48}, {-42, -58}, {-54, -58}, {-30, -58}, {-30, -58}}, color = {0, 0, 255}, thickness = 0.5, smooth = Smooth.None), Text(extent = {{-76, -10}, {-58, -26}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "G"), Text(extent = {{-26, -12}, {-8, -28}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "B"), Text(extent = {{-12, 38}, {6, 22}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "R"), Text(extent = {{34, 38}, {52, 22}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "X")}));
            end Transformer_Tap;

            model TransformerBasicEquation "Basic Two Winding Transformer equation without phaseshift or tap changer"
              PowerSystems.Connectors.PwPin T "To side" annotation(Placement(transformation(extent = {{86, -2}, {106, 18}}), iconTransformation(extent = {{86, -2}, {106, 18}})));
              PowerSystems.Connectors.PwPin F "From side" annotation(Placement(transformation(extent = {{-92, 0}, {-72, 20}}), iconTransformation(extent = {{-92, 0}, {-72, 20}})));
              extends TransformerParameter;
            protected
              Real t = ti / tj;
            equation
              Req * (F.ir - G * F.vr + B * F.vi) - Xeq * (F.ii - B * F.vr - G * F.vi) = F.vr - T.vr * t;
              Req * (F.ii - B * F.vr - G * F.vi) + Xeq * (F.ir - G * F.vr + B * F.vi) = F.vi - T.vi * t;
              -t * (Req * T.ir - Xeq * T.ii) = F.vr - T.vr * t;
              -t * (Req * T.ii + Xeq * T.ir) = F.vi - T.vi * t;
              annotation(Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-82, 66}, {92, -44}}, lineColor = {0, 0, 255})}), Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{-68, 16}, {78, 16}, {78, 16}}, color = {0, 0, 255}, thickness = 0.5, smooth = Smooth.None), Rectangle(extent = {{-54, 0}, {-46, -42}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillPattern = FillPattern.Solid, fillColor = {0, 0, 255}), Rectangle(extent = {{-38, 0}, {-30, -42}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillPattern = FillPattern.Solid, fillColor = {0, 0, 255}), Rectangle(extent = {{16, 20}, {-18, 12}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillPattern = FillPattern.Solid, fillColor = {0, 0, 255}), Rectangle(extent = {{60, 20}, {26, 12}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillPattern = FillPattern.Solid, fillColor = {0, 0, 255}), Line(points = {{-42, 16}, {-42, 4}, {-34, 4}, {-34, -2}, {-34, -48}, {-50, -48}, {-50, 4}, {-42, 4}, {-42, 4}}, color = {0, 0, 255}, thickness = 0.5, smooth = Smooth.None), Line(points = {{-42, -48}, {-42, -58}, {-54, -58}, {-30, -58}, {-30, -58}}, color = {0, 0, 255}, thickness = 0.5, smooth = Smooth.None), Text(extent = {{-76, -10}, {-58, -26}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "G"), Text(extent = {{-26, -12}, {-8, -28}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "B"), Text(extent = {{-12, 38}, {6, 22}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "R"), Text(extent = {{34, 38}, {52, 22}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "X")}));
            end TransformerBasicEquation;

            model TransformerParameter "Basic Two Winding Transformer"
              constant Real pi = Modelica.Constants.pi;
              parameter Real R "Resistance p.u." annotation(Dialog(group = " The measured impedance across the windings"));
              parameter Real X "Reactance p.u." annotation(Dialog(group = " The measured impedance across the windings"));
              parameter Real G "Magnetizing impedance on From side p.u." annotation(Dialog(group = " The measured impedance across the windings"));
              parameter Real B "Magnetizing impedance on From side p.u." annotation(Dialog(group = " The measured impedance across the windings"));
              parameter Real ti "From side winding tap ratio" annotation(Dialog(group = " Norminal turns ratio"));
              parameter Real tj "To side winding tap ratio" annotation(Dialog(group = " Norminal turns ratio"));
              //parameter Real phase " From side and To side phase shift in degree";
              //protected
              // parameter Real A = (-phase * pi / 180) + 0.5 * pi;
              parameter Real Req = tj ^ 2 * R "Equivalent impedance is always transfered to the 'To' side circuit";
              parameter Real Xeq = tj ^ 2 * X "Equivalent impedance is always transfered to the 'To' side circuit";
            end TransformerParameter;
          end update;
        end Old_transformer;
      end PSSE;

      package PSAT
        model TwoWindingTransformer "Modeled as series reactances without iron losses"
          PowerSystems.Connectors.PwPin p annotation(Placement(transformation(extent = {{-120, -10}, {-100, 10}})));
          PowerSystems.Connectors.PwPin n annotation(Placement(transformation(extent = {{100, -10}, {120, 10}})));
          parameter Real SystemBase = 100;
          parameter Real Sn = 100 "Power rating MVA";
          parameter Real Vbus = 400000 "Sending end bus voltage";
          parameter Real Vn1 = 400000 "Voltage rating of primary winding KV";
          parameter Real fn = 50 "Frequency rating Hz";
          parameter Real kT = 1 "Nominal Tap ratio (V1/V2), kV/kV";
          parameter Real X = 0.001 "Transformer reactance, p.u.";
          parameter Real R = 0.1 "Transformer resistance, p.u.";
        protected
          parameter Real Vb2new = Vbus * Vbus;
          parameter Real Vb2old = Vn1 * Vn1;
          parameter Real xT = X * (Vb2old * SystemBase) / (Vb2new * Sn) "Reactance(inductive),p.u";
          parameter Real rT = R * (Vb2old * SystemBase) / (Vb2new * Sn) "Reactance(capacitive),p.u";
        equation
          rT * p.ir - xT * p.ii = p.vr - n.vr;
          rT * p.ii + xT * p.ir = p.vi - n.vi;
          rT * n.ir - xT * n.ii = n.vr - p.vr;
          xT * n.ir + rT * n.ii = n.vi - p.vi;
          annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics), Icon(graphics = {Ellipse(extent = {{-46, 30}, {8, -30}}, lineColor = {0, 0, 255}), Ellipse(extent = {{-10, 30}, {44, -30}}, lineColor = {0, 0, 255}), Line(points = {{100, 0}, {44, 0}, {44, 0}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-100, 0}, {-46, 0}}, color = {0, 0, 255}, smooth = Smooth.None)}));
        end TwoWindingTransformer;

        model TWTransformerWithFixedTapRatio "Modeled as series reactances without iron losses"
          PowerSystems.Connectors.PwPin p annotation(Placement(transformation(extent = {{-120, -10}, {-100, 10}})));
          PowerSystems.Connectors.PwPin n annotation(Placement(transformation(extent = {{100, -10}, {120, 10}})));
          parameter Real SystemBase = 100;
          parameter Real Sn = 100 "Power rating MVA";
          parameter Real Vbus = 400000 "Sending end bus voltage";
          parameter Real Vn1 = 400000 "Voltage rating of primary winding KV";
          parameter Real fn = 50 "Frequency rating Hz";
          parameter Real kT = 1 "Nominal Tap ratio (V1/V2), kV/kV";
          parameter Real X = 0.20 "Transformer reactance, p.u.";
          parameter Real R = 0.01 "Transformer resistance, p.u.";
          parameter Real m = 1.0 "Fixed Tap ratio";
        protected
          parameter Real Vb2new = Vbus * Vbus;
          parameter Real Vb2old = Vn1 * Vn1;
          parameter Real xT = X * (Vb2old * SystemBase) / (Vb2new * Sn) "Reactance(inductive),p.u";
          parameter Real rT = R * (Vb2old * SystemBase) / (Vb2new * Sn) "Reactance(capacitive),p.u";
        equation
          rT * p.ir - xT * p.ii = 1 / m ^ 2 * p.vr - 1 / m * n.vr;
          rT * p.ii + xT * p.ir = 1 / m ^ 2 * p.vi - 1 / m * n.vi;
          rT * n.ir - xT * n.ii = n.vr - 1 / m * p.vr;
          xT * n.ir + rT * n.ii = n.vi - 1 / m * p.vi;
          annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics));
        end TWTransformerWithFixedTapRatio;

        package ThreeWindingTransformer
          model Branch1 "First winding of Three Winding Transformer"
            PowerSystems.Connectors.PwPin p annotation(Placement(transformation(extent = {{-120, -6}, {-100, 14}})));
            PowerSystems.Connectors.PwPin n1 annotation(Placement(transformation(extent = {{100, -10}, {120, 10}})));
            parameter Real SystemBase = 100;
            parameter Real Sn = 100 "Power rating MVA";
            parameter Real Vbus = 400000 "Sending end bus voltage, V";
            parameter Real Vn1 = 400000 "Voltage rating of the first winding, V";
            parameter Real Vn2 = 100000 "Voltage rating of the second winding, V";
            parameter Real Vn3 = 40000 "Voltage rating of the third winding, V";
            parameter Real fn = 50 "Frequency rating, Hz";
            parameter Real R12 = 0.01 "Resistance of the branch 1-2, p.u.";
            parameter Real R13 = 0.01 "Resistance of the branch 1-3, p.u.";
            parameter Real R23 = 0.01 "Resistance of the branch 2-3, p.u.";
            parameter Real X12 = 0.1 "Reactance of the branch 1-2, p.u.";
            parameter Real X13 = 0.1 "Reactance of the branch 1-3, p.u.";
            parameter Real X23 = 0.1 "Reactance of the branch 2-3, p.u.";
            parameter Real m = 0.98 "Fixed Tap ratio";
            Real r1;
            Real x1;
            Real anglev2 "Angle of the fictious bus";
            Real vbus2 "Voltage of the fictious bus";
          equation
            vbus2 = sqrt(n1.vr ^ 2 + n1.vi ^ 2);
            anglev2 = atan2(n1.vi, n1.vr);
            r1 = 0.5 * (R12 + R13 - R23);
            x1 = 0.5 * (X12 + X13 - X23);
            r1 * p.ir - x1 * p.ii = 1 / m ^ 2 * p.vr - 1 / m * n1.vr;
            r1 * p.ii + x1 * p.ir = 1 / m ^ 2 * p.vi - 1 / m * n1.vi;
            r1 * n1.ir - x1 * n1.ii = n1.vr - 1 / m * p.vr;
            x1 * n1.ir + r1 * n1.ii = n1.vi - 1 / m * p.vi;
          end Branch1;

          model Branch2
            PowerSystems.Connectors.PwPin p2 annotation(Placement(transformation(extent = {{-120, -10}, {-100, 10}})));
            PowerSystems.Connectors.PwPin n2 annotation(Placement(transformation(extent = {{100, -10}, {120, 10}})));
            parameter Real SystemBase = 100;
            parameter Real Sn = 100 "Power rating MVA";
            parameter Real Vbus = 400000 "Sending end bus voltage, V";
            parameter Real Vn1 = 400000 "Voltage rating of the first winding, V";
            parameter Real Vn2 = 100000 "Voltage rating of the second winding, V";
            parameter Real Vn3 = 40000 "Voltage rating of the third winding, V";
            parameter Real fn = 50 "Frequency rating Hz";
            parameter Real R12 = 0.01 "Resistance of the branch 1-2, p.u.";
            parameter Real R13 = 0.01 "Resistance of the branch 1-3, p.u.";
            parameter Real R23 = 0.01 "Resistance of the branch 2-3, p.u.";
            parameter Real X12 = 0.1 "Reactance of the branch 1-2, p.u.";
            parameter Real X13 = 0.1 "Reactance of the branch 1-3, p.u.";
            parameter Real X23 = 0.1 "Reactance of the branch 232, p.u.";
            parameter Real m = 0.98 "Fixed Tap ratio";
            Real r2;
            Real x2;
          equation
            r2 = 0.5 * (R12 + R23 - R13);
            x2 = 0.5 * (X12 + X23 - X13);
            r2 * p2.ir - x2 * p2.ii = p2.vr - n2.vr;
            r2 * p2.ii + x2 * p2.ir = p2.vi - n2.vi;
            r2 * n2.ir - x2 * n2.ii = n2.vr - p2.vr;
            x2 * n2.ir + r2 * n2.ii = n2.vi - p2.vi;
          end Branch2;

          model Branch3
            PowerSystems.Connectors.PwPin p3 annotation(Placement(transformation(extent = {{-120, -10}, {-100, 10}})));
            PowerSystems.Connectors.PwPin n3 annotation(Placement(transformation(extent = {{100, -10}, {120, 10}})));
            parameter Real SystemBase = 100;
            parameter Real Sn = 100 "Power rating MVA";
            parameter Real Vbus = 400000 "Sending end bus voltage, V";
            parameter Real Vn1 = 400000 "Voltage rating of the first winding, V";
            parameter Real Vn2 = 100000 "Voltage rating of the second winding, V";
            parameter Real Vn3 = 40000 "Voltage rating of the third winding, V";
            parameter Real fn = 50 "Frequency rating Hz";
            parameter Real R12 = 0.01 "Resistance of the branch 1-2, p.u.";
            parameter Real R13 = 0.01 "Resistance of the branch 1-3, p.u.";
            parameter Real R23 = 0.01 "Resistance of the branch 2-3, p.u.";
            parameter Real X12 = 0.1 "Reactance of the branch 1-2, p.u.";
            parameter Real X13 = 0.1 "Reactance of the branch 1-3, p.u.";
            parameter Real X23 = 0.1 "Reactance of the branch 2-3, p.u.";
            parameter Real m = 0.98 "Fixed Tap ratio";
            Real r3;
            Real x3;
          equation
            r3 = 0.5 * (R23 + R13 - R12);
            x3 = 0.5 * (X23 + X13 - X12);
            r3 * p3.ir - x3 * p3.ii = p3.vr - n3.vr;
            r3 * p3.ii + x3 * p3.ir = p3.vi - n3.vi;
            r3 * n3.ir - x3 * n3.ii = n3.vr - p3.vr;
            x3 * n3.ir + r3 * n3.ii = n3.vi - p3.vi;
          end Branch3;

          model ThreeWindingTransformer
            PowerSystems.Connectors.PwPin b1 annotation(Placement(transformation(extent = {{-120, -10}, {-100, 10}})));
            PowerSystems.Connectors.PwPin b2 annotation(Placement(transformation(extent = {{100, 20}, {120, 40}})));
            PowerSystems.Connectors.PwPin b3 annotation(Placement(transformation(extent = {{100, -40}, {120, -20}})));
            parameter Real SystemBase = 100;
            parameter Real Sn = 100 "Power rating MVA";
            parameter Real Vbus = 400000 "Sending end bus voltage, V";
            parameter Real Vn1 = 400000 "Voltage rating of the first winding, V";
            parameter Real Vn2 = 100000 "Voltage rating of the second winding, V";
            parameter Real Vn3 = 40000 "Voltage rating of the third winding, V";
            parameter Real fn = 50 "Frequency rating Hz";
            parameter Real R12 = 0.01 "Resistance of the branch 1-2, p.u.";
            parameter Real R13 = 0.01 "Resistance of the branch 1-3, p.u.";
            parameter Real R23 = 0.01 "Resistance of the branch 2-3, p.u.";
            parameter Real X12 = 0.1 "Reactance of the branch 1-2, p.u.";
            parameter Real X13 = 0.1 "Reactance of the branch 1-3, p.u.";
            parameter Real X23 = 0.1 "Reactance of the branch 2-3, p.u.";
            parameter Real m = 0.98 "Fixed Tap ratio";
            Real v1;
            Real v2;
            Real v3;
            Real anglev1;
            Real anglev2;
            Real anglev3;
            Branch1 branch1_1(SystemBase = SystemBase, Sn = Sn, Vbus = Vbus, Vn1 = Vn1, Vn2 = Vn2, Vn3 = Vn3, fn = fn, R12 = R12, R13 = R13, R23 = R23, X12 = X12, X13 = X13, X23 = X23, m = m) annotation(Placement(transformation(extent = {{-66, -10}, {-46, 10}})));
            Branch2 branch2_1(SystemBase = SystemBase, Sn = Sn, Vbus = Vbus, Vn1 = Vn1, Vn2 = Vn2, Vn3 = Vn3, fn = fn, R12 = R12, R13 = R13, R23 = R23, X12 = X12, X13 = X13, X23 = X23, m = m) annotation(Placement(transformation(extent = {{18, 20}, {38, 40}})));
            Branch3 branch3_1(SystemBase = SystemBase, Sn = Sn, Vbus = Vbus, Vn1 = Vn1, Vn2 = Vn2, Vn3 = Vn3, fn = fn, R12 = R12, R13 = R13, R23 = R23, X12 = X12, X13 = X13, X23 = X23, m = m) annotation(Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 180, origin = {30, -30})));
          equation
            v1 = sqrt(b1.vr ^ 2 + b1.vi ^ 2);
            v2 = sqrt(b2.vr ^ 2 + b2.vi ^ 2);
            v3 = sqrt(b3.vr ^ 2 + b3.vi ^ 2);
            anglev1 = atan2(b1.vi, b1.vr);
            anglev2 = atan2(b2.vi, b2.vr);
            anglev3 = atan2(b3.vi, b3.vr);
            connect(branch1_1.p, b1) annotation(Line(points = {{-67, 0.4}, {-110, 0.4}, {-110, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(branch2_1.n2, b2) annotation(Line(points = {{39, 30}, {110, 30}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(branch3_1.p3, b3) annotation(Line(points = {{41, -30}, {110, -30}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(branch2_1.p2, branch3_1.n3) annotation(Line(points = {{17, 30}, {10, 30}, {10, -30}, {19, -30}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(branch1_1.n1, branch3_1.n3) annotation(Line(points = {{-45, 0}, {10, 0}, {10, -30}, {19, -30}}, color = {0, 0, 255}, smooth = Smooth.None));
            annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Ellipse(extent = {{-52, 34}, {12, -28}}, lineColor = {0, 0, 255}), Ellipse(extent = {{-4, 64}, {60, 2}}, lineColor = {0, 0, 255}), Ellipse(extent = {{-2, 16}, {62, -46}}, lineColor = {0, 0, 255}), Line(points = {{-54, -22}, {10, 42}, {10, 42}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{2, 40}, {10, 42}, {10, 42}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{8, 34}, {10, 42}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{60, 32}, {100, 32}, {100, 32}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{58, -28}, {102, -28}, {100, -28}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-100, 0}, {-52, 0}}, color = {0, 0, 255}, smooth = Smooth.None), Text(extent = {{-54, -62}, {54, -78}}, lineColor = {0, 128, 0}, textString = "%TWT%")}), Documentation(info = "<html>
<table cellspacing=\"2\" cellpadding=\"0\" border=\"0\"<tr>
<td><p>Reference</p></td>
<td><p>PSAT Manual 2.1.8</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td><p>15/07/2015</p></td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>MAA Murad, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end ThreeWindingTransformer;
        end ThreeWindingTransformer;

        model ULTC_VoltageControl "Under Load Tap Changer, continous model, secondary voltage control"
          PowerSystems.Connectors.PwPin p annotation(Placement(transformation(extent = {{-120, -10}, {-100, 10}})));
          PowerSystems.Connectors.PwPin n annotation(Placement(transformation(extent = {{100, -10}, {120, 10}})));
          parameter Real SystemBase = 100;
          parameter Real Vbus1 = 400000 "Sending end Bus nominal voltage (V), change of base";
          parameter Real Vbus2 = 100000 "Receiving end Bus nominal voltage (V), change of base";
          parameter Real Sn = 100 "Power rating MVA";
          parameter Real Vn = 400000 "Voltage rating, primary side,V";
          parameter Real fn = 50 "Frequency rating, Hz";
          parameter Real kT = 4 "Nominal Tap ratio (V1/V2), kV/kV";
          parameter Real H = 0.001 "Integral deviation, p.u.";
          parameter Real K = 0.10 "Inverse time constant, 1/s";
          parameter Real m_max = 0.98 "Maximum tap ratio, p.u./p.u.";
          parameter Real m_min = 0.9785 "Minimum tap ratio, p.u./p.u.";
          parameter Real deltam = 0 "Tap ratio step, p.u./p.u.";
          parameter Real v_ref = 1.0 "Reference voltage, p.u.";
          parameter Real xT = 0.001 "Transformer Reactance, p.u.";
          parameter Real rT = 0.1 "Transformer Resistance, p.u.";
          parameter Real d = 0.05 "Dead zone percentage, %";
          parameter Real vm0 = 1.008959700699460 "Initial value of the voltage of the controlled bus, from power flow";
          parameter Real m0 = 0.98 "Initial tap ratio, from power flow";
          Real m "Tap ratio";
          Real vk "Voltage at primary, p.u.";
          Real vm(start = vm0) "Voltage at secondary p.u.";
          Real anglevk "Angle at primary";
          Real anglevm "Angle at secondary ";
        protected
          parameter Real V2 = Vn / kT "Secondary voltage";
          parameter Real Vb2new = Vbus1 * Vbus1;
          parameter Real Vb2old = Vn * Vn;
          parameter Real R = rT * (Vb2old * SystemBase) / (Vb2new * Sn) "Transformer Resistance, p.u.";
          parameter Real X = xT * (Vb2old * SystemBase) / (Vb2new * Sn) "Transformer Reactance, p.u.";
          parameter Real vref = v_ref * (V2 / Vbus2);
        initial equation
          m = m0;
        equation
          vk = sqrt(p.vr ^ 2 + p.vi ^ 2);
          vm = sqrt(n.vr ^ 2 + n.vi ^ 2);
          anglevk = atan2(p.vi, p.vr);
          anglevm = atan2(n.vi, n.vr);
          if m > m_max and der(m) > 0 then
            R * p.ir - X * p.ii = 1 / m_max ^ 2 * p.vr - 1 / m_max * n.vr;
            R * p.ii + X * p.ir = 1 / m_max ^ 2 * p.vi - 1 / m_max * n.vi;
            R * n.ir - X * n.ii = n.vr - 1 / m_max * p.vr;
            X * n.ir + R * n.ii = n.vi - 1 / m_max * p.vi;
            der(m) = 0;
          elseif m < m_min and der(m) < 0 then
            R * p.ir - X * p.ii = 1 / m_min ^ 2 * p.vr - 1 / m_min * n.vr;
            R * p.ii + X * p.ir = 1 / m_min ^ 2 * p.vi - 1 / m_min * n.vi;
            R * n.ir - X * n.ii = n.vr - 1 / m_min * p.vr;
            X * n.ir + R * n.ii = n.vi - 1 / m_min * p.vi;
            der(m) = 0;
          else
            R * p.ir - X * p.ii = 1 / m ^ 2 * p.vr - 1 / m * n.vr;
            R * p.ii + X * p.ir = 1 / m ^ 2 * p.vi - 1 / m * n.vi;
            R * n.ir - X * n.ii = n.vr - 1 / m * p.vr;
            X * n.ir + R * n.ii = n.vi - 1 / m * p.vi;
            der(m) = (-H * m) + K * (vm - vref);
          end if;
          annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Ellipse(extent = {{-46, 30}, {8, -30}}, lineColor = {0, 0, 255}), Ellipse(extent = {{-10, 30}, {44, -30}}, lineColor = {0, 0, 255}), Line(points = {{100, 0}, {44, 0}, {44, 0}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-100, 0}, {-46, 0}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{70, 0}, {70, -40}, {-36, -40}, {-20, 18}, {-20, 18}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-30, 6}, {-20, 18}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-20, 2}, {-20, 16}}, color = {0, 0, 255}, smooth = Smooth.None), Text(extent = {{-32, 66}, {32, 54}}, lineColor = {0, 128, 0}, textString = "%ULTC%")}), Documentation(info = "<html>
<table cellspacing=\"2\" cellpadding=\"0\" border=\"0\"<tr>
<td><p>Reference</p></td>
<td><p>PSAT Manual 2.1.8</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td><p>15/07/2015</p></td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>MAA Murad, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
        end ULTC_VoltageControl;

        package PhaseShiftingTransformer
          model pst2 "Angle part of PST"
            constant Real pi = Modelica.Constants.pi;
            parameter Real SystemBase = 100;
            parameter Real Vbus1 = 20000 "Sending end Bus nominal voltage, change of base";
            parameter Real Vbus2 = 20000 "Receiving end Bus voltage, change of base";
            parameter Real Sn = 100 "Power rating MVA";
            parameter Real Vn1 = 20000 "Primary Voltage rating,KV";
            parameter Real Vn2 = 20000 "Secondary voltage rating, KV";
            parameter Real fn = 50 "Frequency rating Hz";
            parameter Real Tm = 0.001 "Measurement time constant, s";
            parameter Real Kp = 0.05 "Proportional gain";
            parameter Real Ki = 0.01 "Integral gain";
            parameter Real p_ref = 0.01 "Reference Power, p.u.";
            parameter Real alpha_max = pi / 2 "Maximum phase angle, rad";
            parameter Real alpha_min = -pi / 2 "Minimum phase angle, rad";
            parameter Real xT = 0.1 "Transformer Reactance, p.u.";
            parameter Real rT = 0.01 "Transformer Resistance, p.u.";
            parameter Real m = 0.98 "Transformer fixed tap  ratio, p.u./p.u.";
            parameter Real alpha0 = 0.002062339234360 "Initial angle, from power flow";
            parameter Real pmes0 = 0.01 "from power flow";
            parameter Real vm0 = 1.007257703014177 "Receiving end bus voltage, from power flow";
            parameter Real anglevm0 = -0.009372077496959 "Receiving end bus angle, from power flow";
            Real vk;
            Real vm(start = vm0) "Voltage at secondary p.u.";
            Real anglevk "Angle at primary";
            Real anglevm;
            Real alpha;
            Real pmes;
          protected
            parameter Real Vb2new = Vbus1 * Vbus1;
            parameter Real Vb2old = Vn1 * Vn1;
            parameter Real R = rT * (Vb2old * SystemBase) / (Vb2new * Sn) "Transformer Resistance, p.u.";
            parameter Real X = xT * (Vb2old * SystemBase) / (Vb2new * Sn) "Transformer Reactance, p.u.";
            parameter Real pref = p_ref * (Sn / SystemBase);
            parameter Real gt = R / (R ^ 2 + X ^ 2) "Converting resistance to conductance p.u.";
            parameter Real bt = -X / (R ^ 2 + X ^ 2) "Converting reactance to susceptance p.u.";
          public
            PowerSystemsBis.Connectors.PwPin p annotation(Placement(visible = true, transformation(extent = {{-120, -8}, {-100, 12}})));
            PowerSystemsBis.Connectors.PwPin n annotation(Placement(transformation(extent = {{100, -8}, {120, 12}})));
            Modelica.Blocks.Interfaces.RealInput pk annotation(Placement(transformation(extent = {{-142, -62}, {-102, -22}})));
          initial equation
            alpha = alpha0;
            pmes = pmes0;
          equation
            vk = sqrt(p.vr ^ 2 + p.vi ^ 2);
            vm = sqrt(n.vr ^ 2 + n.vi ^ 2);
            anglevk = atan2(p.vi, p.vr);
            anglevm = atan2(n.vi, n.vr);
            if alpha > alpha_max and der(alpha) > 0 and der(pmes) > 0 then
              der(alpha) = 0;
              der(pmes) = (pk - pmes) / Tm;
              p.vr = n.vr * cos(alpha_max) - n.vi * sin(alpha_max);
              p.vi = n.vr * sin(alpha_max) + n.vi * cos(alpha_max);
              p.ir + n.ir = 0;
              p.ii + n.ii = 0;
            elseif alpha < alpha_min and der(alpha) < 0 and der(pmes) < 0 then
              der(alpha) = 0;
              der(pmes) = (pk - pmes) / Tm;
              p.vr = n.vr * cos(alpha_min) - n.vi * sin(alpha_min);
              p.vi = n.vr * sin(alpha_min) + n.vi * cos(alpha_min);
              p.ir + n.ir = 0;
              p.ii + n.ii = 0;
            else
              der(alpha) = Kp * (pk - pmes) / Tm + Ki * (pmes - pref);
              der(pmes) = (pk - pmes) / Tm;
              p.vr = n.vr * cos(alpha) - n.vi * sin(alpha);
              p.vi = n.vr * sin(alpha) + n.vi * cos(alpha);
              p.ir + n.ir = 0;
              p.ii + n.ii = 0;
            end if;
            annotation(Placement(transformation(extent = {{-120, -10}, {-100, 10}})), Placement(transformation(extent = {{100, -10}, {120, 10}})), Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics));
          end pst2;

          model pst1 "Tap ratio part of the PST"
            constant Real pi = Modelica.Constants.pi;
            parameter Real SystemBase = 100;
            parameter Real Vbus1 = 20000 "Sending end Bus nominal voltage, change of base";
            parameter Real Vbus2 = 20000 "Receiving end Bus voltage, change of base";
            parameter Real Sn = 100 "Power rating MVA";
            parameter Real Vn1 = 20000 "Primary Voltage rating, V";
            parameter Real Vn2 = 20000 "Secondary voltage rating, V";
            parameter Real fn = 50 "Frequency rating Hz";
            parameter Real Tm = 0.001 "Measurement time constant, s";
            parameter Real Kp = 0.05 "Proportional gain";
            parameter Real Ki = 0.01 "Integral gain";
            parameter Real p_ref = 0.01 "Reference Power, p.u.";
            parameter Real alpha_max = pi / 2 "Maximum phase angle, rad";
            parameter Real alpha_min = -pi / 2 "Minimum phase angle, rad";
            parameter Real xT = 0.1 "Transformer Reactance, p.u.";
            parameter Real rT = 0.01 "Transformer Resistance, p.u.";
            parameter Real m = 0.98 "Transformer fixed tap  ratio, p.u./p.u.";
            parameter Real alpha0 = 0.002062339234360 "Initial angle, from power flow";
            parameter Real pmes0 = 0.01 "from power flow";
            parameter Real vk0 = 0.997649085060455 "Sending end bus voltage, from power flow";
            parameter Real anglevk0 = -0.007392164704867 "Sending end bus angle, from power flow";
            Real vk(start = vk0) "Voltage at primary, p.u.";
            Real vm;
            Real anglevk(start = anglevk0);
            Real anglevm;
          protected
            parameter Real Vb2new = Vbus1 * Vbus1;
            parameter Real Vb2old = Vn1 * Vn1;
            parameter Real R = rT * (Vb2old * SystemBase) / (Vb2new * Sn) "Transformer Resistance, p.u.";
            parameter Real X = xT * (Vb2old * SystemBase) / (Vb2new * Sn) "Transformer Reactance, p.u.";
            parameter Real pref = p_ref * (Sn / SystemBase);
            parameter Real gt = R / (R ^ 2 + X ^ 2) "Converting resistance to conductance p.u.";
            parameter Real bt = -X / (R ^ 2 + X ^ 2) "Converting reactance to susceptance p.u.";
          public
            PowerSystemsBis.Connectors.PwPin p annotation(Placement(visible = true, transformation(extent = {{-120, -8}, {-100, 12}})));
            PowerSystemsBis.Connectors.PwPin n annotation(Placement(transformation(extent = {{100, -8}, {120, 12}})));
          equation
            vk = sqrt(p.vr ^ 2 + p.vi ^ 2);
            vm = sqrt(n.vr ^ 2 + n.vi ^ 2);
            anglevk = atan2(p.vi, p.vr);
            anglevm = atan2(n.vi, n.vr);
            R * p.ir - X * p.ii = 1 / m ^ 2 * p.vr - 1 / m * n.vr;
            R * p.ii + X * p.ir = 1 / m ^ 2 * p.vi - 1 / m * n.vi;
            R * n.ir - X * n.ii = n.vr - 1 / m * p.vr;
            X * n.ir + R * n.ii = n.vi - 1 / m * p.vi;
            annotation(Placement(transformation(extent = {{-120, -10}, {-100, 10}})), Placement(transformation(extent = {{100, -10}, {120, 10}})), Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics));
          end pst1;

          model PSTransformer
            constant Real pi = Modelica.Constants.pi;
            parameter Real SystemBase = 100;
            parameter Real Vbus1 = 20000 "Sending end Bus nominal voltage, change of base";
            parameter Real Vbus2 = 20000 "Receiving end Bus voltage, change of base";
            parameter Real Sn = 100 "Power rating MVA";
            parameter Real Vn1 = 20000 "Primary Voltage rating,KV";
            parameter Real Vn2 = 20000 "Secondary voltage rating, KV";
            parameter Real fn = 50 "Frequency rating Hz";
            parameter Real Tm = 0.001 "Measurement time constant, s";
            parameter Real Kp = 0.05 "Proportional gain";
            parameter Real Ki = 0.01 "Integral gain";
            parameter Real p_ref = 0.01 "Reference Power, p.u.";
            parameter Real alpha_max = pi / 2 "Maximum phase angle, rad";
            parameter Real alpha_min = -pi / 2 "Minimum phase angle, rad";
            parameter Real xT = 0.1 "Transformer Reactance, p.u.";
            parameter Real rT = 0.01 "Transformer Resistance, p.u.";
            parameter Real m = 0.98 "Transformer fixed tap  ratio, p.u./p.u.";
            parameter Real alpha0 = 0.002062339234360 "Initial angle, from power flow";
            parameter Real pmes0 = 0.01 "from power flow";
            parameter Real vk0 = 0.997649085060455 "Sending end bus voltage, from power flow";
            parameter Real vm0 = 1.007257703014177 "Receiving end bus voltage, from power flow";
            parameter Real anglevk0 = -0.007392164704867 "Sending end bus angle, from power flow";
            parameter Real anglevm0 = -0.009372077496959 "Receiving end bus angle, from power flow";
            Real vk(start = vk0);
            Real vm(start = vm0);
            Real anglevk(start = anglevk0);
            Real anglevm(start = anglevm0);
            PowerSystemsBis.Connectors.PwPin p(vr(start = vr0), vi(start = vi0)) annotation(Placement(transformation(extent = {{-122, -8}, {-102, 12}})));
            PowerSystemsBis.Connectors.PwPin n annotation(Placement(transformation(extent = {{100, -10}, {120, 10}})));
            Modelica.Blocks.Interfaces.RealOutput pk(start = p_ref) annotation(Placement(transformation(extent = {{100, -50}, {120, -30}}), iconTransformation(extent = {{100, -50}, {120, -30}})));
            Modelica.Blocks.Interfaces.RealInput u annotation(Placement(transformation(extent = {{-144, 36}, {-104, 76}})));
          protected
            parameter Real Vb2new = Vbus1 * Vbus1;
            parameter Real Vb2old = Vn1 * Vn1;
            parameter Real R = rT * (Vb2old * SystemBase) / (Vb2new * Sn) "Transformer Resistance, p.u.";
            parameter Real X = xT * (Vb2old * SystemBase) / (Vb2new * Sn) "Transformer Reactance, p.u.";
            parameter Real pref = p_ref * (Sn / SystemBase);
            parameter Real gt = R / (R ^ 2 + X ^ 2) "Converting resistance to conductance p.u.";
            parameter Real bt = -X / (R ^ 2 + X ^ 2) "Converting reactance to susceptance p.u.";
            parameter Real vr0 = vk0 * cos(anglevk0) "Initialitation";
            parameter Real vi0 = vm0 * sin(anglevk0) "Initialitation";
          public
            pst1 pst1_1(alpha_max = alpha_max, SystemBase = SystemBase, Vbus1 = Vbus1, Vbus2 = Vbus2, Sn = Sn, Vn1 = Vn1, Vn2 = Vn2, fn = fn, Tm = Tm, Kp = Kp, Ki = Ki, p_ref = p_ref, alpha_min = alpha_min, xT = xT, rT = rT, m = m, alpha0 = alpha0, pmes0 = pmes0, vk0 = vk0, anglevk0 = anglevk0) annotation(Placement(transformation(extent = {{-46, -10}, {-26, 10}})));
            pst2 pst2_1(SystemBase = SystemBase, Vbus1 = Vbus1, Vbus2 = Vbus2, Sn = Sn, Vn1 = Vn1, Vn2 = Vn2, fn = fn, Tm = Tm, Kp = Kp, Ki = Ki, p_ref = p_ref, alpha_max = alpha_max, alpha_min = alpha_min, xT = xT, rT = rT, m = m, alpha0 = alpha0, pmes0 = pmes0, vm0 = vm0, anglevm0 = anglevm0) annotation(Placement(transformation(extent = {{16, -10}, {36, 10}})));
          equation
            vk = sqrt(p.vr ^ 2 + p.vi ^ 2);
            vm = sqrt(n.vr ^ 2 + n.vi ^ 2);
            anglevk = atan2(p.vi, p.vr);
            anglevm = atan2(n.vi, n.vr);
            pk = p.vr * p.ir + p.vi * p.ii;
            connect(pst2_1.n, n) annotation(Line(points = {{37, 0.2}, {70.5, 0.2}, {70.5, 0}, {110, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(pst2_1.p, pst1_1.n) annotation(Line(points = {{15, 0.2}, {-25, 0.2}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(pst1_1.p, p) annotation(Line(points = {{-47, 0.2}, {-76.5, 0.2}, {-76.5, 2}, {-112, 2}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(u, pst2_1.pk) annotation(Line(points = {{-124, 56}, {-8, 56}, {-8, -4.2}, {13.8, -4.2}}, color = {0, 0, 127}, smooth = Smooth.None));
            annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Ellipse(extent = {{-48, 24}, {10, -32}}, lineColor = {0, 0, 255}), Ellipse(extent = {{-6, 26}, {52, -30}}, lineColor = {0, 0, 255}), Line(points = {{-104, 0}, {-48, 0}}, color = {0, 0, 255}, smooth = Smooth.None), Rectangle(extent = {{66, 10}, {94, -12}}, lineColor = {0, 0, 255}), Line(points = {{50, 0}, {66, 0}, {66, 0}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{100, 0}, {94, 0}, {96, 0}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{82, -12}, {82, -44}, {-48, -44}, {-48, 0}, {-48, 0}}, color = {0, 0, 255}, smooth = Smooth.None), Text(extent = {{74, 4}, {84, -2}}, lineColor = {0, 0, 255}, textString = "%Angle%"), Text(extent = {{-28, 78}, {40, 46}}, lineColor = {0, 128, 0}, textString = "%PST%")}), Documentation(info = "<html>
<table cellspacing=\"2\" cellpadding=\"0\" border=\"0\"<tr>
<td><p>Reference</p></td>
<td><p>PSAT Manual 2.1.8</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td><p>15/07/2015</p></td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>MAA Murad, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end PSTransformer;
        end PhaseShiftingTransformer;
      end PSAT;
    end Branches;

    package Loads
      class PwLoad "Load defined by P and Q, with given initial voltage at node.
                                                                    2014/03/10"
        PowerSystems.Connectors.PwPin p annotation(Placement(transformation(extent = {{-80, 0}, {-60, 20}}), iconTransformation(extent = {{-80, 0}, {-60, 20}})));
        parameter Real Vo_real "Initial voltage at node in p.u. (Real part)";
        parameter Real Vo_img "Initial voltage at node in p.u. (Imaginary part)";
        parameter Real P "Active Power in p.u.";
        parameter Real Q "Reactive Power in p.u.";
        parameter Real Vo = sqrt(Vo_real * Vo_real + Vo_img * Vo_img);
        parameter Real R = Vo ^ 2 * P / S ^ 2;
        parameter Real X = Vo ^ 2 * Q / S ^ 2;
        parameter Real S = sqrt(P * P + Q * Q);
      equation
        p.vr = R * p.ir - X * p.ii;
        p.vi = X * p.ir + R * p.ii;
        annotation(Diagram(graphics), Icon(graphics = {Rectangle(extent = {{-60, 60}, {40, -40}}, lineColor = {0, 0, 255}), Rectangle(extent = {{-40, 40}, {20, -20}}, lineColor = {0, 0, 255}), Line(points = {{-40, 40}, {20, -20}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-40, -20}, {20, 40}}, color = {0, 0, 255}, smooth = Smooth.None)}));
      end PwLoad;

      class PwLoad_2 "Load defined by P and Q, with given initial voltage at node, 
                                                        with explicit equations for currents.Developed by RTE. 2014/12/16"
        PowerSystems.Connectors.PwPin p annotation(Placement(transformation(extent = {{-80, 0}, {-60, 20}}), iconTransformation(extent = {{-80, 0}, {-60, 20}})));
        parameter Real Vo_real "Initial voltage at node in p.u. (Real part)";
        parameter Real Vo_img "Initial voltage at node in p.u. (Imaginary part)";
        parameter Real P "Active Power in p.u.";
        parameter Real Q "Reactive Power in p.u.";
        parameter Real Vo = sqrt(Vo_real * Vo_real + Vo_img * Vo_img);
        parameter Real R = Vo ^ 2 * P / S ^ 2;
        parameter Real X = Vo ^ 2 * Q / S ^ 2;
        parameter Real S = sqrt(P * P + Q * Q);
      equation
        p.ir = (R * p.vr + X * p.vi) / (R * R + X * X);
        p.ii = (R * p.vi - X * p.vr) / (R * R + X * X);
        annotation(Diagram(graphics), Icon(graphics = {Rectangle(extent = {{-60, 60}, {40, -40}}, lineColor = {0, 0, 255}), Rectangle(extent = {{-40, 40}, {20, -20}}, lineColor = {0, 0, 255}), Line(points = {{-40, 40}, {20, -20}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-40, -20}, {20, 40}}, color = {0, 0, 255}, smooth = Smooth.None)}));
      end PwLoad_2;

      class PwLoadRX "Impedance load defined by resistance R and reactance X.
                                                                    2013"
        PowerSystems.Connectors.PwPin p annotation(Placement(transformation(extent = {{-80, 0}, {-60, 20}}), iconTransformation(extent = {{-80, 0}, {-60, 20}})));
        parameter Real R;
        parameter Real X;
      equation
        p.vr = R * p.ir - X * p.ii;
        p.vi = X * p.ir + R * p.ii;
        annotation(Diagram(graphics), Icon(graphics = {Rectangle(extent = {{-60, 60}, {40, -40}}, lineColor = {0, 0, 255}), Rectangle(extent = {{-40, 40}, {20, -20}}, lineColor = {0, 0, 255}), Line(points = {{-40, 40}, {20, -20}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-40, -20}, {20, 40}}, color = {0, 0, 255}, smooth = Smooth.None)}));
      end PwLoadRX;

      class PwLoadPQ "Constant Power load defined by active power P and reactive power Q.
                                                  2013"
        PowerSystems.Connectors.PwPin p(vr(start = Vo_real), vi(start = Vo_img), ir(start = 1), ii(start = 0.01)) annotation(Placement(transformation(extent = {{-56, -10}, {-36, 10}}), iconTransformation(extent = {{-80, 0}, {-60, 20}})));
        parameter Real P "Active Power p.u.";
        parameter Real Q "Reactive Power in p.u.";
        parameter Real Vo_real = 1 "Initial voltage at node in p.u. (Real part)";
        parameter Real Vo_img = 0.01 "Initial voltage at node in p.u. (Imaginary part)";
        Real angle;
        Real v;
      equation
        P = p.vr * p.ir + p.vi * p.ii;
        Q = (-p.vr * p.ii) + p.vi * p.ir;
        angle = atan2(p.vi, p.vr);
        v = sqrt(p.vr ^ 2 + p.vi ^ 2);
        annotation(Diagram(graphics), Icon(graphics = {Rectangle(extent = {{-60, 60}, {40, -40}}, lineColor = {0, 0, 255}), Rectangle(extent = {{-40, 40}, {20, -20}}, lineColor = {0, 0, 255}), Line(points = {{-40, 40}, {20, -20}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-40, -20}, {20, 40}}, color = {0, 0, 255}, smooth = Smooth.None)}));
      end PwLoadPQ;

      class PwLoadwithVariation "Load with a power variation event.
                                                                    2014/03/10"
        PowerSystems.Connectors.PwPin p annotation(Placement(transformation(extent = {{-80, 0}, {-60, 20}}), iconTransformation(extent = {{-80, 0}, {-60, 20}})));
        parameter Real Vo_real "Initial voltage at node in p.u.";
        parameter Real Vo_img "Initial voltage at node in p.u.";
        parameter Real Po "Initial Active Power in p.u.";
        parameter Real Qo "Initial Reactive Power in p.u.";
        parameter Real t1 "Time of Load variation";
        parameter Real P2 "Active load variation in p.u.";
        parameter Real Q2 "Reactive load variation in p.u";
        Real Vo;
        Real P;
        Real Q;
        Real R;
        Real X;
        Real a;
      equation
        Vo = sqrt(Vo_real * Vo_real + Vo_img * Vo_img);
        if time > t1 then
          P = Po + P2;
          Q = Qo + Q2;
        else
          P = Po;
          Q = Qo;
        end if;
        a = P / Q;
        R = abs(Vo) * abs(Vo) / P * a * a / (1 + a * a);
        X = R / a;
        p.vr = R * p.ir - X * p.ii;
        p.vi = X * p.ir + R * p.ii;
        annotation(Diagram(graphics), Icon(graphics = {Rectangle(extent = {{-60, 60}, {40, -40}}, lineColor = {0, 0, 255}), Rectangle(extent = {{-40, 40}, {20, -20}}, lineColor = {0, 0, 255}), Line(points = {{-40, 40}, {20, -20}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-40, -20}, {20, 40}}, color = {0, 0, 255}, smooth = Smooth.None)}));
      end PwLoadwithVariation;

      class PwLoadFrequencyVoltageDependence "Load with voltage and frequency dependence.
                                                                    Developed by AIA.
                                                                    2014/03/10"
        PowerSystems.Connectors.PwPin p annotation(Placement(transformation(extent = {{-80, 0}, {-60, 20}}), iconTransformation(extent = {{-80, 0}, {-60, 20}})));
        PowerSystems.Connectors.ImPin omegaRef;
        parameter Real P "Active Power p.u.";
        parameter Real Q "Reactive Power in p.u.";
        parameter Real Vo_real = 1 "Initial voltage at node in p.u. (Real part)";
        parameter Real Vo_img = 0 "Initial voltage at node in p.u. (Imaginary part)";
        parameter Real vo = sqrt(Vo_real ^ 2 + Vo_img ^ 2);
        parameter Real omega0 = 1;
        Real angle;
        Real v(start = vo);
        parameter Real alpha = 0;
        parameter Real beta = 0;
        parameter Real gamma = 0;
        parameter Real delta = 0;
      equation
        P * (v / vo) ^ alpha * (omegaRef / omega0) ^ gamma = p.vr * p.ir + p.vi * p.ii;
        Q * (v / vo) ^ beta * (omegaRef / omega0) ^ delta = (-p.vr * p.ii) + p.vi * p.ir;
        angle = atan2(p.vi, p.vr);
        v = sqrt(p.vr ^ 2 + p.vi ^ 2);
        annotation(Placement(transformation(extent = {{-56, -10}, {-36, 10}}), iconTransformation(extent = {{-80, 0}, {-60, 20}})), Diagram(graphics), Icon(graphics = {Rectangle(extent = {{-60, 60}, {40, -40}}, lineColor = {0, 0, 255}), Rectangle(extent = {{-40, 40}, {20, -20}}, lineColor = {0, 0, 255}), Line(points = {{-40, 40}, {20, -20}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-40, -20}, {20, 40}}, color = {0, 0, 255}, smooth = Smooth.None)}));
      end PwLoadFrequencyVoltageDependence;

      class PwLoadVoltageDependence "Load with voltage dependence.Developed by AIA. 2014/03/10"
        PowerSystems.Connectors.PwPin p(vr(start = Vo_real), vi(start = Vo_img), ir(start = 1), ii(start = 0)) annotation(Placement(transformation(extent = {{-80, 0}, {-60, 20}}), iconTransformation(extent = {{-80, 0}, {-60, 20}})));
        parameter Real P "Active Power p.u.";
        parameter Real Q "Reactive Power in p.u.";
        parameter Real Vo_real = 1 "Initial voltage at node in p.u. (Real part)";
        parameter Real Vo_img = 0 "Initial voltage at node in p.u. (Imaginary part)";
        parameter Real vo = sqrt(Vo_real ^ 2 + Vo_img ^ 2);
        parameter Real omega0 = 1;
        Real v(start = vo);
        Real a "auxiliary variable. Voltage division";
        parameter Real alpha = 0;
        parameter Real beta = 0;
      equation
        a = v / vo;
        P * a ^ alpha = p.vr * p.ir + p.vi * p.ii;
        Q * a ^ beta = (-p.vr * p.ii) + p.vi * p.ir;
        v = sqrt(p.vr ^ 2 + p.vi ^ 2);
        annotation(Placement(transformation(extent = {{-56, -10}, {-36, 10}}), iconTransformation(extent = {{-80, 0}, {-60, 20}})), Diagram(graphics), Icon(graphics = {Rectangle(extent = {{-60, 60}, {40, -40}}, lineColor = {0, 0, 255}), Rectangle(extent = {{-40, 40}, {20, -20}}, lineColor = {0, 0, 255}), Line(points = {{-40, 40}, {20, -20}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-40, -20}, {20, 40}}, color = {0, 0, 255}, smooth = Smooth.None)}));
      end PwLoadVoltageDependence;

      model PwLoadConstantImpedance "Constant Impedance Load model. Developed by AIA. 2014/08/25"
        PowerSystems.Connectors.PwPin p(vr(start = Vo_real), vi(start = Vo_img), ir(start = 1), ii(start = 0)) annotation(Placement(transformation(extent = {{-80, 0}, {-60, 20}}), iconTransformation(extent = {{-80, 0}, {-60, 20}})));
        parameter Real Vo_real "Initial voltage at node in p.u. (Real part)";
        parameter Real Vo_img "Initial voltage at node in p.u. (Imaginary part)";
        parameter Real P "Active Power in p.u.";
        parameter Real Q "Reactive Power in p.u.";
        parameter Real Vo = sqrt(Vo_real * Vo_real + Vo_img * Vo_img);
        parameter Real R = Vo ^ 2 * P / S ^ 2;
        parameter Real X = Vo ^ 2 * Q / S ^ 2;
        parameter Real S = sqrt(P * P + Q * Q);
      equation
        p.vr = R * p.ir - X * p.ii;
        p.vi = X * p.ir + R * p.ii;
        annotation(Icon(graphics = {Rectangle(extent = {{-60, 58}, {40, -42}}, lineColor = {0, 0, 255}), Line(points = {{-40, -22}, {20, 38}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-40, 38}, {20, -22}}, color = {0, 0, 255}, smooth = Smooth.None), Rectangle(extent = {{-40, 38}, {20, -22}}, lineColor = {0, 0, 255})}));
      end PwLoadConstantImpedance;

      package BaseEquations
        partial model PQ
          PowerSystems.Connectors.PwPin p annotation(Placement(transformation(extent = {{-56.0, -10.0}, {-36.0, 10.0}}, origin = {0.0, 0.0}, rotation = 0), iconTransformation(extent = {{-80.0, 0.0}, {-60.0, 20.0}}, origin = {-40.0, -10.0}, rotation = 0), visible = true));
          Real P "Active power";
          Real Q "Reactive power";
        equation
          P = p.vr * p.ir + p.vi * p.ii;
          Q = p.vi * p.ir - p.vr * p.ii;
          annotation(Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5})));
        end PQ;

        model ChangeBase
          parameter Real Sn = 100 "MVA, Nominal power of the Load";
          parameter Real Sbase = 100 "MVA, System base";
          Real Changeofbase;
        equation
          Changeofbase = Sn / Sbase;
          annotation(Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5})));
        end ChangeBase;
        annotation(Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5})));
      end BaseEquations;

      package PSAT
        model ExponentialRecovery
          extends PowerSystems.Electrical.Loads.BaseEquations.PQ;
          extends PowerSystems.Electrical.Loads.BaseEquations.ChangeBase;
          parameter Real Vo = 1 "Nominal voltage, initial voltage after the power flow";
          parameter Real P0 = 0.8 "Active power rating in pu refered to the load";
          parameter Real Q0 = 0.6 "Reactive power rating in pu refered to the load";
          parameter Real Tp = 1 "active power time constant";
          parameter Real Tq = 1 "reactive power time constant";
          parameter Real alpha_s = 2 "static active power exponent";
          parameter Real alpha_t = 1.5 "transient active power exponent";
          parameter Real beta_s = 2 "static reactive power exponent";
          parameter Real beta_t = 1.5 "transient reactive power exponent";
          Real anglev;
          Real xp(start = 0);
          Real xq(start = 0);
          Real ps "static real power absorption";
          Real pt "transient real power absorption";
          Real qs "static imaginary power absorption";
          Real qt "transient imaginary power absorption";
          Real vo "voltage module of the present voltage";
        equation
          anglev = atan2(p.vi, p.vr);
          vo = sqrt(p.vr * p.vr + p.vi * p.vi);
          der(xp) = (-xp / Tp) + ps - pt;
          P = xp / Tp + pt;
          ps = P0 * Changeofbase * (vo / Vo) ^ alpha_s;
          pt = P0 * Changeofbase * (vo / Vo) ^ alpha_t;
          der(xq) = (-xq / Tq) + qs - qt;
          Q = xq / Tq + qt;
          qs = Q0 * Changeofbase * (vo / Vo) ^ beta_s;
          qt = Q0 * Changeofbase * (vo / Vo) ^ beta_t;
          annotation(Icon(coordinateSystem(extent = {{-100.0, -100.0}, {100.0, 100.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {10, 10}), graphics = {Rectangle(visible = true, fillColor = {255, 255, 255}, extent = {{-100.0, -100.0}, {100.0, 100.0}}), Text(visible = true, origin = {0.0, 16.3097}, fillPattern = FillPattern.Solid, extent = {{-47.0119, -20.8509}, {47.0119, 20.8509}}, textString = "%name", fontName = "Arial"), Text(visible = true, origin = {-0.0, -29.1491}, fillPattern = FillPattern.Solid, extent = {{-47.0119, -20.8509}, {47.0119, 20.8509}}, textString = "%P0+j%Q0", fontName = "Arial")}), Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5}), graphics = {Rectangle(visible = true, origin = {10.0, -2.5}, lineColor = {0, 0, 128}, fillColor = {255, 255, 255}, extent = {{-90.0, -82.5}, {90.0, 82.5}})}));
        end ExponentialRecovery;

        model FrequencyDependentLoad
          extends PowerSystems.Electrical.Loads.BaseEquations.PQ;
          extends PowerSystems.Electrical.Loads.BaseEquations.ChangeBase;
          constant Real pi = Modelica.Constants.pi;
          parameter Real Vo = 1 "Nominal voltage, initial voltage after the power flow";
          parameter Real P0 = 0.8 "Active power rating in pu refered to the load";
          parameter Real Q0 = 0.6 "Reactive power rating in pu refered to the load";
          parameter Real alpha_p = 0 "static active power exponent";
          parameter Real alpha_q = 0 "transient active power exponent";
          parameter Real beta_p = 1.3 "static reactive power exponent";
          parameter Real beta_q = 1.3 "transient reactive power exponent";
          parameter Real Tf = 0.1 "Filter time constant";
          parameter Real Angle0 = 0 " voltage phase angle determined by the power flow analysis";
          parameter Real fn = 50 "nominal frequency";
          Real vo "voltage module of the present voltage";
          Real Angle "voltage phase angle of the present voltage";
          Real a "Auxiliary variable, voltage division";
          Real Aw "frequency deviation";
          Real x(start = 0) "auxiliary variable";
        initial equation
          der(x) = 0;
        equation
          vo = sqrt(p.vr * p.vr + p.vi * p.vi);
          a = vo / Vo;
          Angle = atan2(p.vi, p.vr);
          der(x) = -Aw / Tf;
          0 = x + 1 / (2 * pi * fn) * 1 / Tf * (Angle - Angle0) - Aw;
          P = P0 * Changeofbase * a ^ alpha_p * (1 + Aw) ^ beta_p;
          Q = Q0 * Changeofbase * a ^ alpha_q * (1 + Aw) ^ beta_q;
          annotation(Icon(coordinateSystem(extent = {{-100.0, -100.0}, {100.0, 100.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {10, 10}), graphics = {Rectangle(visible = true, fillColor = {255, 255, 255}, extent = {{-100.0, -100.0}, {100.0, 100.0}}), Text(visible = true, origin = {-0.0, 19.1491}, fillPattern = FillPattern.Solid, extent = {{-47.0119, -20.8509}, {47.0119, 20.8509}}, textString = "%name", fontName = "Arial"), Text(visible = true, origin = {-0.0, -29.1491}, fillPattern = FillPattern.Solid, extent = {{-47.0119, -20.8509}, {47.0119, 20.8509}}, textString = "%P0+j%Q0", fontName = "Arial")}), Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5}), graphics = {Rectangle(visible = true, origin = {10.0, -2.5}, lineColor = {0, 0, 128}, fillColor = {255, 255, 255}, extent = {{-90.0, -82.5}, {90.0, 82.5}})}));
        end FrequencyDependentLoad;

        model Mixed_Load "Remember: Pz+Pi+Pp=1 and Qz+Qi+Qp=1"
          extends PowerSystems.Electrical.Loads.BaseEquations.PQ;
          extends PowerSystems.Electrical.Loads.BaseEquations.ChangeBase;
          constant Real pi = Modelica.Constants.pi;
          parameter Real Vo = 1 "Nominal voltage, initial voltage after the power flow";
          parameter Real P0 = 0.8 "Active power rating in pu refered to the load";
          parameter Real Q0 = 0.6 "Reactive power rating in pu refered to the load";
          parameter Real Tpv = 0.12 "Time constant of dV/dt for the active power";
          parameter Real Tqv = 0.075 "Time constant of dV/dt for the reactive power";
          parameter Real Tfv = 0.005 "Time constant of voltage magnitude filter";
          parameter Real Tft = 0.007 "Time constant of voltage angle filter";
          parameter Real Kpf = 0 "Frequency coefficient for the active power";
          parameter Real Kqf = 0 "Frequency coefficient for the reactive power";
          parameter Real alpha = 0 "Voltage exponent for the active power";
          parameter Real beta = 0 "Voltage exponent for the reactive power";
          parameter Real Angle0 "voltage phase angle determined by the power flow analysis";
          parameter Real fn = 50 "Nominal frequency";
          Real vo(start = 1) "voltage modul of the present voltage";
          Real a "Auxiliary variable, voltage division";
          Real b "Auxiliary variable, derivation";
          Real x(start = -Vo / Tfv);
          Real y(start = 0);
          Real Aw "frequency deviation";
          Real Angle "voltage phase angle of the present voltage";
        equation
          vo = sqrt(p.vr * p.vr + p.vi * p.vi);
          a = vo / Vo;
          Angle = atan2(p.vi, p.vr);
          der(x) = ((-vo / Tfv) - x) / Tfv;
          b = x + vo / Tfv;
          der(y) = -1 / Tft * (1 / (2 * pi * fn * Tft) * (Angle - Angle0) + y);
          Aw = y + 1 / (2 * pi * fn * Tft) * (Angle - Angle0);
          P = Kpf * Aw + P0 * Changeofbase * (a ^ alpha + Tpv * b);
          Q = Kqf * Aw + Q0 * Changeofbase * (a ^ beta + Tqv * b);
          annotation(Icon(coordinateSystem(extent = {{-100.0, -100.0}, {100.0, 100.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {10, 10}), graphics = {Rectangle(visible = true, fillColor = {255, 255, 255}, extent = {{-100.0, -100.0}, {100.0, 100.0}}), Text(visible = true, origin = {2.9881, 23.4747}, fillPattern = FillPattern.Solid, extent = {{-47.0119, -20.8509}, {47.0119, 20.8509}}, textString = "%name", fontName = "Arial"), Text(visible = true, origin = {-0.0, -29.1491}, fillPattern = FillPattern.Solid, extent = {{-47.0119, -20.8509}, {47.0119, 20.8509}}, textString = "%P0+j%Q0", fontName = "Arial")}), Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5})));
        end Mixed_Load;

        model VoltDepend
          extends PowerSystems.Electrical.Loads.BaseEquations.PQ;
          extends PowerSystems.Electrical.Loads.BaseEquations.ChangeBase;
          parameter Real alphap = 2 "Exponent for Voltage dependence of P";
          parameter Real alphaq = 2.0 "Exponent for Voltage dependence of Q";
          parameter Real P0 = 0.8 "Active power rating in pu refered to the load";
          parameter Real Q0 = 0.6 "Reactive power rating in pu refered to the load";
          parameter Real Vo = 1 "Initial voltage at the Load bus as obtained by the power flow solution";
          Real anglev;
          Real v "voltage module of the present voltage";
          Real a "Auxiliary variable, voltage division";
        equation
          v = sqrt(p.vr * p.vr + p.vi * p.vi);
          anglev = atan2(p.vi, p.vr);
          a = v / Vo;
          P = P0 * Changeofbase * a ^ alphap;
          Q = Q0 * Changeofbase * a ^ alphaq;
          annotation(Icon(coordinateSystem(extent = {{-100.0, -100.0}, {100.0, 100.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {10, 10}), graphics = {Text(visible = true, origin = {0.0, 14.7527}, fillPattern = FillPattern.Solid, extent = {{-47.0119, -20.8509}, {47.0119, 20.8509}}, textString = "%name", fontName = "Arial"), Text(visible = true, origin = {-0.0, -29.1491}, fillPattern = FillPattern.Solid, extent = {{-47.0119, -20.8509}, {47.0119, 20.8509}}, textString = "%P0+j%Q0", fontName = "Arial"), Rectangle(visible = true, fillColor = {255, 255, 255}, extent = {{-100.0, -100.0}, {100.0, 100.0}})}));
        end VoltDepend;

        model ZIP
          extends PowerSystems.Electrical.Loads.BaseEquations.PQ;
          extends PowerSystems.Electrical.Loads.BaseEquations.ChangeBase;
          parameter Real P0 = 0.8 "Active power rating in pu refered to the load";
          parameter Real Q0 = 0.6 "Reactive power rating in pu refered to the load";
          parameter Real Vo = 1 "Nominal voltage, initial voltage after the power flow";
          parameter Real Pz = 0.33 "Active power impedance proportionality";
          parameter Real Pi = 0.33 "Active power current proportionality";
          parameter Real Pp = 1 - Pz - Pi "Active power power proportionality";
          parameter Real Qz = 0.33 "Reactive power impedance proportionality";
          parameter Real Qi = 0.33 "Reactive power current proportionality";
          parameter Real Qp = 1 - Qz - Qi "Reactive power power proportionality";
          Real Angle;
          Real vo "voltage modul of the present voltage";
          Real a "Auxiliary variable, voltage division";
        equation
          vo = sqrt(p.vr * p.vr + p.vi * p.vi);
          Angle = atan2(p.vi, p.vr);
          a = vo / Vo;
          P = P0 * Changeofbase * (Pz * a ^ 2 + Pi * a + Pp);
          Q = Q0 * Changeofbase * (Qz * a ^ 2 + Qi * a + Qp);
          annotation(Icon(coordinateSystem(extent = {{-100.0, -100.0}, {100.0, 100.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {10, 10}), graphics = {Rectangle(visible = true, fillColor = {255, 255, 255}, extent = {{-100.0, -100.0}, {100.0, 100.0}}), Text(visible = true, origin = {-2.9881, 12.7423}, fillPattern = FillPattern.Solid, extent = {{-47.0119, -20.8509}, {47.0119, 20.8509}}, textString = "%name", fontName = "Arial"), Text(visible = true, origin = {-0.0, -29.1491}, fillPattern = FillPattern.Solid, extent = {{-47.0119, -20.8509}, {47.0119, 20.8509}}, textString = "%P0+j%Q0", fontName = "Arial")}), Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5})));
        end ZIP;

        model ZIP_Jimma "Remember: Pz+Pi+Pp=1 and Qz+Qi+Qp=1"
          extends PowerSystems.Electrical.Loads.BaseEquations.PQ;
          extends PowerSystems.Electrical.Loads.BaseEquations.ChangeBase;
          parameter Real P0 = 0.8 "Active power rating in pu refered to the load";
          parameter Real Q0 = 0.6 "Reactive power rating in pu refered to the load";
          parameter Real Vo = 1 "Nominal voltage, initial voltage after the power flow";
          parameter Real Tf = 0.01 "Time constant of the high-pass filter";
          parameter Real Kv = 100 "coefficient of the voltage time derivative";
          parameter Real Pz = 0.33 "Active power impedance proportionality";
          parameter Real Pi = 0.33 "Active power current proportionality";
          parameter Real Pp = 1 - Pz - Pi "Active power power proportionality";
          parameter Real Qz = 0.33 "Reactive power impedance proportionality";
          parameter Real Qi = 0.33 "Reactive power current proportionality";
          parameter Real Qp = 1 - Qz - Qi "Reactive power power proportionality";
          Real angle;
          Real vo "voltage modul of the present voltage";
          Real a "Auxiliary variable, voltage division";
          Real b "Auxiliary variable, derivation";
          Real x(start = 0);
        initial equation
          der(x) = 0;
        equation
          vo = sqrt(p.vr * p.vr + p.vi * p.vi);
          angle = atan2(p.vi, p.vr);
          a = vo / Vo;
          der(x) = ((-vo / Tf) - x) / Tf;
          b = x + vo / Tf;
          P = P0 * Changeofbase * (Pz * a ^ 2 + Pi * a + Pp);
          Q = Q0 * Changeofbase * (Qz * a ^ 2 + Qi * a + Qp + Kv * b);
          annotation(Icon(coordinateSystem(extent = {{-100.0, -100.0}, {100.0, 100.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {10, 10}), graphics = {Rectangle(visible = true, fillColor = {255, 255, 255}, extent = {{-100.0, -100.0}, {100.0, 100.0}}), Text(visible = true, origin = {0.0, 19.1491}, fillPattern = FillPattern.Solid, extent = {{-47.0119, -20.8509}, {47.0119, 20.8509}}, textString = "%name", fontName = "Arial"), Text(visible = true, origin = {-0.0, -29.1491}, fillPattern = FillPattern.Solid, extent = {{-47.0119, -20.8509}, {47.0119, 20.8509}}, textString = "%P0+j%Q0", fontName = "Arial")}), Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5})));
        end ZIP_Jimma;

        model LOADPQ "Equations come from the mathematical separation in between reals and imaginary of S=P+jQ=UI*"
          extends PowerSystems.Electrical.Loads.BaseEquations.PQ;
          extends PowerSystems.Electrical.Loads.BaseEquations.ChangeBase;
          parameter Real P0 = 0.8 "Active power rating in pu refered to the load";
          parameter Real Q0 = 0.6 "Reactive power rating in pu refered to the load";
          Real v "voltage";
          Real anglev "voltage angle";
        equation
          P = P0 * Changeofbase;
          Q = Q0 * Changeofbase;
          v = sqrt(p.vr ^ 2 + p.vi ^ 2);
          anglev = atan2(p.vi, p.vr);
          annotation(Icon(coordinateSystem(extent = {{-100.0, -100.0}, {100.0, 100.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {10, 10}), graphics = {Rectangle(visible = true, fillColor = {255, 255, 255}, extent = {{-100.0, -100.0}, {100.0, 100.0}}), Text(visible = true, origin = {-0.0, 12.959}, fillPattern = FillPattern.Solid, extent = {{-47.0119, -20.8509}, {47.0119, 20.8509}}, textString = "%name", fontName = "Arial"), Text(visible = true, origin = {-0.0, -29.1491}, fillPattern = FillPattern.Solid, extent = {{-47.0119, -20.8509}, {47.0119, 20.8509}}, textString = "%P0+j%Q0", fontName = "Arial")}), Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5})));
        end LOADPQ;

        model LOADPQvariation "Equations come from the mathematical separation in between reals and imaginary of S=P+jQ=UI*"
          extends PowerSystems.Electrical.Loads.BaseEquations.PQ;
          extends PowerSystems.Electrical.Loads.BaseEquations.ChangeBase;
          parameter Real P0 = 0.8 "Active power rating in pu refered to the load";
          parameter Real Q0 = 0.6 "Reactive power rating in pu refered to the load";
          parameter Real t1 "Start Time of first Load variation";
          parameter Real t2 "End time of first load variation";
          parameter Real t3 "Start time of second Load variation";
          parameter Real t4 "End time of second load variation";
          parameter Real P2 "First Active load variation in p.u.";
          parameter Real Q2 "First Reactive load variation in p.u";
          parameter Real P3 "Second Active load variation in p.u.";
          parameter Real Q3 "Second Reactive load variation in p.u";
          Real v "voltage";
          //Real anglev "voltage angle";
        equation
          if time > t1 and time < t2 then
            P = (P0 + P2) * Changeofbase;
            Q = (Q0 + Q2) * Changeofbase;
          elseif time > t3 and time < t4 then
            P = (P0 + P3) * Changeofbase;
            Q = (Q0 + Q3) * Changeofbase;
          else
            P = P0 * Changeofbase;
            Q = Q0 * Changeofbase;
          end if;
          v = sqrt(p.vr ^ 2 + p.vi ^ 2);
          //anglev=atan2(p.vi, p.vr);
          annotation(Icon(coordinateSystem(extent = {{-100.0, -100.0}, {100.0, 100.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {10, 10}), graphics = {Rectangle(visible = true, fillColor = {255, 255, 255}, extent = {{-100.0, -100.0}, {100.0, 100.0}}), Text(visible = true, origin = {-0.0, 12.959}, fillPattern = FillPattern.Solid, extent = {{-47.0119, -20.8509}, {47.0119, 20.8509}}, textString = "%name", fontName = "Arial"), Text(visible = true, origin = {-0.0, -29.1491}, fillPattern = FillPattern.Solid, extent = {{-47.0119, -20.8509}, {47.0119, 20.8509}}, textString = "%P0+j%Q0", fontName = "Arial")}), Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5})));
        end LOADPQvariation;
      end PSAT;

      package PSSE "Load models from PSSE components"
        class PwLoadPQ_exponential
          PowerSystems.Connectors.PwPin p annotation(Placement(transformation(extent = {{-56, -10}, {-36, 10}}), iconTransformation(extent = {{-80, 0}, {-60, 20}})));
          parameter Real P0 "Initial active Power, MW";
          parameter Real Q0 "Initial reactive power, MVar";
          parameter Real alpha = 1;
          parameter Real beta = 2;
          parameter Real v0 "Initial volatge at the bus of concern, p.u";
          parameter Real Sbase "System power base";
          Real angle;
          Real v;
          Real P;
          Real Q;
          Real P0pu;
          Real Q0pu;
        equation
          P0pu = P0 / Sbase;
          Q0pu = Q0 / Sbase;
          angle = atan2(p.vi, p.vr);
          v = sqrt(p.vr ^ 2 + p.vi ^ 2);
          P = P0pu * (v / v0) ^ alpha;
          Q = Q0pu * (v / v0) ^ beta;
          P = p.vr * p.ir + p.vi * p.ii;
          Q = (-p.vr * p.ii) + p.vi * p.ir;
          annotation(Diagram(graphics), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-60, 60}, {40, -40}}, lineColor = {0, 0, 255}, fillPattern = FillPattern.Solid, fillColor = {255, 170, 85}), Rectangle(extent = {{-40, 40}, {20, -20}}, lineColor = {0, 0, 255}), Text(extent = {{-30, 32}, {14, -14}}, lineColor = {0, 0, 255}, textString = "ZIP")}));
        end PwLoadPQ_exponential;

        class ConstantLoad
          PowerSystems.Connectors.PwPin p(vr(start = vr0), vi(start = vi0), ir(start = ir0), ii(start = ii0)) annotation(Placement(transformation(extent = {{-56, -10}, {-36, 10}}), iconTransformation(extent = {{-80, 0}, {-60, 20}})));
          constant Real pi = Modelica.Constants.pi;
          parameter Real v0 "initial value of bus voltage";
          parameter Real anglev0 "initial value of bus anglev in degree";
          //     parameter Real p0 "initial value of p0";
          //   parameter Real q0 "initial value of q0";
          parameter Complex S_p "Original Constant Power load in p.u.";
          parameter Complex S_i "Original Constant current load in p.u.";
          parameter Complex S_y "Original Constant shunt admittance load in p.u.";
          parameter Complex a "load transfer fraction for constant current load";
          parameter Complex b "load transfer fraction for constant shunt admittance load";
          parameter Real PQBRAK "Constant power characteristic threshold";
          parameter Complex S_P = Complex((1 - a.re - b.re) * S_p.re, (1 - a.im - b.im) * S_p.im);
          parameter Complex S_I = S_i + Complex(a.re * S_p.re / v0, a.im * S_p.im / v0);
          parameter Complex S_Y = S_y + Complex(b.re * S_p.re / v0 ^ 2, b.im * S_p.im / v0 ^ 2);
        protected
          parameter Real anglev_rad = anglev0 * pi / 180 "initial value of bus anglev in rad";
          parameter Real p0 = S_i.re * v0 + S_y.re * v0 ^ 2 + S_p.re;
          //should be the value before converted
          parameter Real q0 = S_i.im * v0 + S_y.im * v0 ^ 2 + S_p.im;
          parameter Real vr0 = v0 * cos(anglev_rad) "Initialitation";
          parameter Real vi0 = v0 * sin(anglev_rad) "Initialitation";
          parameter Real ir0 = (p0 * vr0 + q0 * vi0) / (vr0 ^ 2 + vi0 ^ 2) "Initialitation";
          parameter Real ii0 = (p0 * vi0 - q0 * vr0) / (vr0 ^ 2 + vi0 ^ 2) "Initialitation";
        public
          Real angle(start = anglev_rad);
          Real v(start = v0);
          Real k(start = 1);
          Real P;
          Real Q;
        equation
          if v < PQBRAK / 2 and v > 0 then
            k = 2 * (v / PQBRAK) ^ 2;
          elseif v > PQBRAK / 2 and v < PQBRAK then
            k = 1 - 2 * ((v - PQBRAK) / PQBRAK) ^ 2;
          else
            k = 1;
          end if;
          angle = atan2(p.vi, p.vr);
          v = sqrt(p.vr ^ 2 + p.vi ^ 2);
          //   k*(S_I.re*v+S_Y.re*v^2+S_P.re)=p.vr*p.ir + p.vi*p.ii;
          //   k*(S_I.im*v+S_Y.im*v^2+S_P.im)=-p.vr*p.ii + p.vi*p.ir;
          S_I.re * v + S_Y.re * v ^ 2 + S_P.re = p.vr * p.ir + p.vi * p.ii;
          S_I.im * v + S_Y.im * v ^ 2 + S_P.im = (-p.vr * p.ii) + p.vi * p.ir;
          P = p.vr * p.ir + p.vi * p.ii;
          Q = (-p.vr * p.ii) + p.vi * p.ir;
          annotation(Diagram(graphics), Icon(graphics = {Rectangle(extent = {{-60, 60}, {40, -40}}, lineColor = {0, 0, 255}), Rectangle(extent = {{-40, 40}, {20, -20}}, lineColor = {0, 0, 255}), Line(points = {{-40, 40}, {20, -20}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-40, -20}, {20, 40}}, color = {0, 0, 255}, smooth = Smooth.None)}));
        end ConstantLoad;

        class ConstantLoadvary "scale load with constant PQ ratio"
          PowerSystems.Connectors.PwPin p(vr(start = vr0), vi(start = vi0), ir(start = ir0), ii(start = ii0)) annotation(Placement(transformation(extent = {{-56, -10}, {-36, 10}}), iconTransformation(extent = {{-80, 0}, {-60, 20}})));
          constant Real pi = Modelica.Constants.pi;
          parameter Real v0 "initial value of bus voltage";
          parameter Real anglev0 "initial value of bus anglev in degree";
          //     parameter Real p0 "initial value of p0";
          //   parameter Real q0 "initial value of q0";
          parameter Complex S_p "Original Constant Power load in p.u.";
          parameter Complex S_i "Original Constant current load in p.u.";
          parameter Complex S_y "Original Constant shunt admittance load in p.u.";
          parameter Complex a "load transfer fraction for constant current load";
          parameter Complex b "load transfer fraction for constant shunt admittance load";
          parameter Real PQBRAK "Constant power characteristic threshold";
          parameter Real d_P "Active Load Variation in p.u.";
          parameter Real t1 "Time of Load Variation";
          parameter Real d_t "Time Durition of Load Variation";
        protected
          parameter Real anglev_rad = anglev0 * pi / 180 "initial value of bus anglev in rad";
          parameter Real p0 = S_i.re * v0 + S_y.re * v0 ^ 2 + S_p.re;
          //should be the value before converted
          parameter Real q0 = S_i.im * v0 + S_y.im * v0 ^ 2 + S_p.im;
          parameter Real vr0 = v0 * cos(anglev_rad) "Initialitation";
          parameter Real vi0 = v0 * sin(anglev_rad) "Initialitation";
          parameter Real ir0 = (p0 * vr0 + q0 * vi0) / (vr0 ^ 2 + vi0 ^ 2) "Initialitation";
          parameter Real ii0 = (p0 * vi0 - q0 * vr0) / (vr0 ^ 2 + vi0 ^ 2) "Initialitation";
          parameter Complex S_P = Complex((1 - a.re - b.re) * S_p.re, (1 - a.im - b.im) * S_p.im);
          parameter Complex S_I = S_i + Complex(a.re * S_p.re / v0, a.im * S_p.im / v0);
          parameter Complex S_Y = S_y + Complex(b.re * S_p.re / v0 ^ 2, b.im * S_p.im / v0 ^ 2);
          parameter Real PF = p0 / q0;
          parameter Real d_Q = (p0 + d_P) / PF - q0;
        public
          Real angle(start = anglev_rad);
          Real v(start = v0);
          Real k(start = 1);
          Real P;
          Real Q;
        equation
          if v < PQBRAK / 2 and v > 0 then
            k = 2 * (v / PQBRAK) ^ 2;
          elseif v > PQBRAK / 2 and v < PQBRAK then
            k = 1 - 2 * ((v - PQBRAK) / PQBRAK) ^ 2;
          else
            k = 1;
          end if;
          if time > t1 and time < t1 + d_t then
            k * (S_I.re * v + S_Y.re * v ^ 2 + S_P.re) + d_P = p.vr * p.ir + p.vi * p.ii;
            k * (S_I.im * v + S_Y.im * v ^ 2 + S_P.im) + d_Q = (-p.vr * p.ii) + p.vi * p.ir;
            P = p.vr * p.ir + p.vi * p.ii;
            Q = (-p.vr * p.ii) + p.vi * p.ir;
            angle = atan2(p.vi, p.vr);
            v = sqrt(p.vr ^ 2 + p.vi ^ 2);
          else
            S_I.re * v + S_Y.re * v ^ 2 + S_P.re = p.vr * p.ir + p.vi * p.ii;
            S_I.im * v + S_Y.im * v ^ 2 + S_P.im = (-p.vr * p.ii) + p.vi * p.ir;
            P = p.vr * p.ir + p.vi * p.ii;
            Q = (-p.vr * p.ii) + p.vi * p.ir;
            angle = atan2(p.vi, p.vr);
            v = sqrt(p.vr ^ 2 + p.vi ^ 2);
          end if;
          // no k !!!!!!!!!!!!!
          //   k*(S_I.re*v+S_Y.re*v^2+S_P.re)=p.vr*p.ir + p.vi*p.ii;
          //   k*(S_I.im*v+S_Y.im*v^2+S_P.im)=-p.vr*p.ii + p.vi*p.ir;
          annotation(Diagram(graphics), Icon(graphics = {Rectangle(extent = {{-60, 60}, {40, -40}}, lineColor = {0, 0, 255}), Rectangle(extent = {{-40, 40}, {20, -20}}, lineColor = {0, 0, 255}), Line(points = {{-40, 40}, {20, -20}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-40, -20}, {20, 40}}, color = {0, 0, 255}, smooth = Smooth.None)}));
        end ConstantLoadvary;

        model ConstantLoadvary2 "scale load with constant PQ ratio"
          extends ConstantLoad_partial;
          parameter Real d_P "Active Load Variation in p.u.";
          parameter Real t1 "Time of Load Variation";
          parameter Real d_t "Time Durition of Load Variation";
        protected
          parameter Real PF = p0 / q0;
          parameter Real d_Q = (p0 + d_P) / PF - q0;
        equation
          if time > t1 and time < t1 + d_t then
            kI * S_I.re * v + S_Y.re * v ^ 2 + kP * S_P.re + d_P = p.vr * p.ir + p.vi * p.ii;
            kI * S_I.im * v + S_Y.im * v ^ 2 + kP * S_P.im + d_Q = (-p.vr * p.ii) + p.vi * p.ir;
          else
            kI * S_I.re * v + S_Y.re * v ^ 2 + kP * S_P.re = p.vr * p.ir + p.vi * p.ii;
            kI * S_I.im * v + S_Y.im * v ^ 2 + kP * S_P.im = (-p.vr * p.ii) + p.vi * p.ir;
          end if;
          annotation(Diagram(graphics), Icon(graphics = {Rectangle(extent = {{-60, 60}, {40, -40}}, lineColor = {0, 0, 255}), Rectangle(extent = {{-40, 40}, {20, -20}}, lineColor = {0, 0, 255}), Line(points = {{-40, 40}, {20, -20}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-40, -20}, {20, 40}}, color = {0, 0, 255}, smooth = Smooth.None)}));
        end ConstantLoadvary2;

        partial model ConstantLoad_partial
          PowerSystems.Connectors.PwPin p(vr(start = vr0), vi(start = vi0), ir(start = ir0), ii(start = ii0)) annotation(Placement(transformation(extent = {{-56, -10}, {-36, 10}}), iconTransformation(extent = {{-80, 0}, {-60, 20}})));
          constant Real pi = Modelica.Constants.pi;
          parameter Real v0 "initial value of bus voltage";
          parameter Real anglev0 "initial value of bus anglev in degree";
          parameter Complex S_p "Original Constant Power load in p.u.";
          parameter Complex S_i "Original Constant current load in p.u.";
          parameter Complex S_y "Original Constant shunt admittance load in p.u.";
          parameter Complex a "load transfer fraction for constant current load";
          parameter Complex b "load transfer fraction for constant shunt admittance load";
          parameter Real PQBRAK = 0.7 "Constant power characteristic threshold";
          //initialization
        protected
          parameter Real anglev_rad = anglev0 * pi / 180 "initial value of bus anglev in rad";
          parameter Real p0 = S_i.re * v0 + S_y.re * v0 ^ 2 + S_p.re;
          //should be the value before converted
          parameter Real q0 = S_i.im * v0 + S_y.im * v0 ^ 2 + S_p.im;
          parameter Real vr0 = v0 * cos(anglev_rad) "Initialitation";
          parameter Real vi0 = v0 * sin(anglev_rad) "Initialitation";
          parameter Real ir0 = (p0 * vr0 + q0 * vi0) / (vr0 ^ 2 + vi0 ^ 2) "Initialitation";
          parameter Real ii0 = (p0 * vi0 - q0 * vr0) / (vr0 ^ 2 + vi0 ^ 2) "Initialitation";
          //Converting load
          parameter Complex S_P = Complex((1 - a.re - b.re) * S_p.re, (1 - a.im - b.im) * S_p.im);
          parameter Complex S_I = S_i + Complex(a.re * S_p.re / v0, a.im * S_p.im / v0);
          parameter Complex S_Y = S_y + Complex(b.re * S_p.re / v0 ^ 2, b.im * S_p.im / v0 ^ 2);
          //constant current load vary function when voltage is below 0.5
          parameter Real a2 = 1.502;
          parameter Real b2 = 1.769;
          //constant Power load vary function when voltage is below 0.5
          parameter Real a0 = 0.4881;
          // (0.4866, 0.4895)
          parameter Real a1 = -0.4999;
          // (-0.5009, -0.4989)
          parameter Real b1 = 0.1389;
          // (0.1336, 0.1442)
          parameter Real wp = 3.964;
          //(3.941, 3.988)
        public
          Real angle(start = anglev_rad);
          Real v(start = v0);
          Real kP(start = 1);
          Real kI(start = 1);
          Real P;
          Real Q;
        equation
          if v < PQBRAK then
            kP = a0 + a1 * cos(v * wp) + b1 * sin(v * wp);
          else
            kP = 1;
          end if;
          if v < 0.5 then
            kI = a2 * b2 * v ^ (b2 - 1) * exp(-a2 * v ^ b2);
          else
            kI = 1;
          end if;
          angle = atan2(p.vi, p.vr);
          v = sqrt(p.vr ^ 2 + p.vi ^ 2);
          P = p.vr * p.ir + p.vi * p.ii;
          Q = (-p.vr * p.ii) + p.vi * p.ir;
          annotation(Diagram(graphics), Icon(graphics = {Rectangle(extent = {{-60, 60}, {40, -40}}, lineColor = {0, 0, 255}), Rectangle(extent = {{-40, 40}, {20, -20}}, lineColor = {0, 0, 255}), Line(points = {{-40, 40}, {20, -20}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-40, -20}, {20, 40}}, color = {0, 0, 255}, smooth = Smooth.None)}));
        end ConstantLoad_partial;
      end PSSE;
    end Loads;

    package Banks
      class PwCapacitorBankWithModification "Capacitor Bank with Bank modification at time t1.
                                                                    2014/03/10"
        PowerSystems.Connectors.PwPin p annotation(Placement(transformation(extent = {{0, 60}, {20, 80}}), iconTransformation(extent = {{0, 60}, {20, 80}})));
        parameter Real nsteps "number of steps";
        parameter Real Go "active losses (p.u.) in each element";
        parameter Real Bo "reactive power (p.u.) in each element";
        parameter Real t1 "time for Bank Modification";
        parameter Real nmod "number of step to switch on/off (+/-)";
        Real G;
        Real B;
        Real nt;
      equation
        if time > t1 then
          nt = nsteps + nmod;
        else
          nt = nsteps;
        end if;
        G = nt * Go;
        B = nt * Bo;
        p.vr = (p.ir * G + p.ii * B) / (G * G + B * B);
        p.vi = ((-p.ir * B) + p.ii * G) / (G * G + B * B);
        annotation(Icon(graphics = {Rectangle(extent = {{-40, 60}, {60, -40}}, lineColor = {0, 0, 255}), Line(points = {{10, 50}, {10, 34}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-14, 22}, {36, 22}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-14, 34}, {36, 34}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{10, 22}, {10, 6}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-14, -6}, {36, -6}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-14, 6}, {36, 6}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{10, -6}, {10, -22}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-16, -22}, {40, -22}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-18, -30}, {-10, -22}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-10, -30}, {-2, -22}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-2, -30}, {6, -22}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{6, -30}, {14, -22}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{14, -30}, {22, -22}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{22, -30}, {30, -22}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{30, -30}, {38, -22}}, color = {0, 0, 255}, smooth = Smooth.None)}));
      end PwCapacitorBankWithModification;

      class PwCapacitorBank "Capacitor Bank with Bank.2013"
        PowerSystems.Connectors.PwPin p annotation(Placement(transformation(extent = {{0, 60}, {20, 80}}), iconTransformation(extent = {{0, 60}, {20, 80}})));
        parameter Real nsteps "number of steps";
        parameter Real G = 0;
        parameter Real B = 0;
      equation
        p.vr = (p.ir * G + p.ii * B) / (G * G + B * B);
        p.vi = ((-p.ir * B) + p.ii * G) / (G * G + B * B);
        annotation(Icon(graphics = {Rectangle(extent = {{-40, 60}, {60, -40}}, lineColor = {0, 0, 255}), Line(points = {{10, 50}, {10, 34}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-14, 22}, {36, 22}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-14, 34}, {36, 34}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{10, 22}, {10, 6}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-14, -6}, {36, -6}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-14, 6}, {36, 6}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{10, -6}, {10, -22}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-16, -22}, {40, -22}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-18, -30}, {-10, -22}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-10, -30}, {-2, -22}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-2, -30}, {6, -22}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{6, -30}, {14, -22}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{14, -30}, {22, -22}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{22, -30}, {30, -22}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{30, -30}, {38, -22}}, color = {0, 0, 255}, smooth = Smooth.None)}));
      end PwCapacitorBank;

      model PwShuntC "Shunt capacitor"
        PowerSystems.Connectors.PwPin p annotation(Placement(transformation(extent = {{-8, 44}, {12, 64}}), iconTransformation(extent = {{-10, 42}, {10, 62}})));
        constant Real pi = Modelica.Constants.pi;
        parameter Real Qnom "Reactive power produced by the shunt capacitor under 1 p.u voltage, Mvar";
        parameter Real Vbase "Base voltage of the bus, kV";
        parameter Real fn = 50 "Frequency rating, Hz";
        Real Zbase;
        Real C "Capacitance in p.u";
        Real v;
        Real anglev;
        Real i;
        Real anglei;
      equation
        v = sqrt(p.vr ^ 2 + p.vi ^ 2);
        anglev = atan2(p.vi, p.vr);
        i = sqrt(p.ir ^ 2 + p.ii ^ 2);
        anglei = atan2(p.ii, p.ir);
        Zbase = Vbase ^ 2 / Qnom;
        C = Qnom / (Vbase ^ 2 * 2 * pi * fn * Zbase) "S=U*I";
        anglei = anglev + pi / 2;
        i = v * 2 * pi * fn * C "I=U/Z";
        annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{0, 42}, {0, 20}}, color = {0, 0, 255}, smooth = Smooth.None, thickness = 0.5), Line(points = {{-30, 20}, {34, 20}}, color = {0, 0, 255}, smooth = Smooth.None, thickness = 0.5), Line(points = {{-30, 0}, {34, 0}}, color = {0, 0, 255}, smooth = Smooth.None, thickness = 0.5), Rectangle(extent = {{-40, 42}, {42, -24}}, lineColor = {0, 0, 255})}));
      end PwShuntC;

      model PwShuntR "Shunt inductor"
        PowerSystems.Connectors.PwPin p annotation(Placement(transformation(extent = {{-10, 40}, {10, 60}}), iconTransformation(extent = {{-10, 40}, {10, 60}})));
        constant Real pi = Modelica.Constants.pi;
        parameter Real Qnom = 75 "Reactive power produced by the shunt inductor under 1 p.u voltage, -Mvar";
        parameter Real Vbase = 138 "Base volatage of the bus, kV";
        parameter Real fn = 50 "Frequency rating, Hz";
        Real Zbase;
        Real L "Inductance in p.u";
        Real v;
        Real anglev;
        Real i;
        Real anglei;
      equation
        v = sqrt(p.vr ^ 2 + p.vi ^ 2);
        anglev = atan2(p.vi, p.vr);
        i = sqrt(p.ir ^ 2 + p.ii ^ 2);
        anglei = atan2(p.ii, p.ir);
        Zbase = Vbase ^ 2 / (-Qnom);
        L = Vbase ^ 2 / (2 * pi * fn * (-Qnom) * Zbase) "S=U*I";
        anglei = anglev - pi / 2;
        i = v / (2 * pi * fn * L) "I=U/Z";
        annotation(Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Ellipse(extent = {{-12, 30}, {10, 8}}, lineColor = {0, 0, 255}, lineThickness = 0.5), Rectangle(extent = {{0, 32}, {30, -4}}, lineThickness = 1, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, pattern = LinePattern.None), Line(points = {{0, 40}, {0, 30}}, thickness = 1, smooth = Smooth.None, color = {0, 0, 255}), Ellipse(extent = {{-12, 8}, {10, -14}}, lineColor = {0, 0, 255}, lineThickness = 0.5), Rectangle(extent = {{2, 10}, {32, -26}}, lineThickness = 1, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, pattern = LinePattern.None), Ellipse(extent = {{-12, -14}, {10, -36}}, lineColor = {0, 0, 255}, lineThickness = 0.5), Rectangle(extent = {{0, -6}, {30, -42}}, lineThickness = 1, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, pattern = LinePattern.None), Rectangle(extent = {{-40, 40}, {40, -46}}, lineColor = {0, 0, 255})}));
      end PwShuntR;

      model PwShunt "Thyristor controlled Shunt reactor/capacitor"
        PowerSystems.Connectors.PwPin p annotation(Placement(transformation(extent = {{-8, 44}, {12, 64}}), iconTransformation(extent = {{-10, 42}, {10, 62}})));
        PowerSystems.Connectors.ImPin Q "Reactive power produced by the shunt, p.u" annotation(Placement(transformation(extent = {{-62, -2}, {-42, 18}}), iconTransformation(extent = {{-40, 0}, {-58, 18}})));
        constant Real pi = Modelica.Constants.pi;
        parameter Real fn = 50 "Frequency rating, Hz";
        Real C "Capacitance in p.u";
        Real L "Inductance in p.u";
        Real v;
        Real anglev;
        Real i;
        Real anglei;
      equation
        v = sqrt(p.vr ^ 2 + p.vi ^ 2);
        anglev = atan2(p.vi, p.vr);
        i = sqrt(p.ir ^ 2 + p.ii ^ 2);
        anglei = atan2(p.ii, p.ir);
        if Q >= 0 then
          C = Q / (v ^ 2 * 2 * pi * fn);
          L = 0;
          anglei = anglev + pi / 2;
          i = v * 2 * pi * fn * C;
        else
          L = v ^ 2 / (2 * pi * fn * (-Q));
          C = 0;
          anglei = anglev - pi / 2;
          i = v / (2 * pi * fn * L);
        end if;
        //p.u
        //p.u
        annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{0, 42}, {0, 30}}, color = {0, 0, 255}, smooth = Smooth.None, thickness = 0.5), Line(points = {{-16, 20}, {-4, 20}}, color = {0, 0, 255}, smooth = Smooth.None, thickness = 0.5), Line(points = {{-16, 16}, {-4, 16}}, color = {0, 0, 255}, smooth = Smooth.None, thickness = 0.5), Rectangle(extent = {{-40, 42}, {42, -24}}, lineColor = {0, 0, 255}), Line(points = {{-16, 10}, {-4, 10}}, color = {0, 0, 255}, smooth = Smooth.None, thickness = 0.5), Line(points = {{-16, 6}, {-4, 6}}, color = {0, 0, 255}, smooth = Smooth.None, thickness = 0.5), Line(points = {{-16, 0}, {-4, 0}}, color = {0, 0, 255}, smooth = Smooth.None, thickness = 0.5), Line(points = {{-16, -4}, {-4, -4}}, color = {0, 0, 255}, smooth = Smooth.None, thickness = 0.5), Line(points = {{-10, 30}, {-10, 22}, {-10, 20}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-10, 16}, {-10, 10}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-10, 6}, {-10, 0}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-10, -4}, {-10, -8}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-14, -8}, {-6, -8}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-12, -10}, {-8, -10}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-10, 30}, {0, 30}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{0, 30}, {10, 30}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{10, 30}, {10, 22}, {10, 20}}, color = {0, 0, 255}, smooth = Smooth.None), Ellipse(extent = {{6, 20}, {14, 14}}, lineColor = {0, 0, 255}), Ellipse(extent = {{6, 14}, {14, 8}}, lineColor = {0, 0, 255}), Ellipse(extent = {{6, 8}, {14, 2}}, lineColor = {0, 0, 255}), Rectangle(extent = {{10, 20}, {20, -4}}, pattern = LinePattern.None, lineColor = {255, 255, 255}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Line(points = {{10, 2}, {10, -4}, {10, -4}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{10, -4}, {10, -8}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{6, -8}, {14, -8}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{8, -10}, {12, -10}}, color = {0, 0, 255}, smooth = Smooth.None), Text(extent = {{-38, 14}, {-28, 0}}, lineColor = {0, 0, 255}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, textString = "Q")}));
      end PwShunt;

      package PSSE
        package SVC
          model SVC "On bus 10106 & 10114"
            PowerSystems.Connectors.PwPin VIB "Voltage signal connected to stepdown transformer, p.u" annotation(Placement(transformation(extent = {{-98, -4}, {-86, 8}})));
            PowerSystems.NonElectrical.Math.ImSum2 imSum2_1(a0 = 0, a1 = 1, a2 = -1) annotation(Placement(transformation(extent = {{-58, 0}, {-38, 20}})));
            PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint(V = Vref) annotation(Placement(transformation(extent = {{-80, 14}, {-56, 36}})));
            PowerSystems.NonElectrical.Math.ImSum3 imSum3_1(a0 = 0, a1 = -1, a2 = 1, a3 = -1) annotation(Placement(transformation(extent = {{-34, 0}, {-14, 20}})));
            PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint1(V = Bref) annotation(Placement(transformation(extent = {{-56, 14}, {-34, 36}})));
            PowerSystems.NonElectrical.Continuous.ImLeadLag imLeadLag(K = K, T1 = T1, T2 = T3, nStartValue = init_SVC_Leadlag) annotation(Placement(transformation(extent = {{-22, -8}, {22, 26}})));
            PowerSystems.NonElectrical.Continuous.ImLeadLag imLeadLag1(K = 1, T1 = T2, T2 = T4, nStartValue = init_SVC_Leadlag) annotation(Placement(transformation(extent = {{6, -8}, {50, 26}})));
            PowerSystems.NonElectrical.Continuous.ImLimited imLimited(Ymin = Vmin, Ymax = Vmax) annotation(Placement(transformation(extent = {{38, -2}, {60, 20}})));
            NonElectrical.Continuous.ImSimpleLag_nowinduplimit imLimitedSimpleLag(K = 1, T = T5, Ymin = Mvar_C, nStartValue = init_SVC_Lag, Ymax = Mvar_R) annotation(Placement(transformation(extent = {{46, -8}, {98, 24}})));
            PowerSystems.Electrical.Banks.PwShunt shunt annotation(Placement(transformation(extent = {{76, -72}, {162, 12}})));
            PowerSystems.Electrical.Banks.PSSE.SVC.ImRelay imRelay annotation(Placement(transformation(extent = {{32, -56}, {84, -6}})));
            PowerSystems.NonElectrical.Math.ImSetPoint Q_capacitors(V = Mvar_C) "If Verr>Vov" annotation(Placement(transformation(extent = {{8, -30}, {34, -2}})));
            PowerSystems.NonElectrical.Math.ImSetPoint Q_Reactors(V = Mvar_R) "If Verr<-Vov" annotation(Placement(transformation(extent = {{8, -44}, {34, -16}})));
            PowerSystems.NonElectrical.Math.ImGain imGain(K = 1 / Sbase) annotation(Placement(transformation(extent = {{72, -36}, {92, -16}})));
            parameter Real Vref "Reference voltage, p.u";
            parameter Real Bref;
            parameter Real OtherSignals;
            parameter Real Vov = 0.5 "Override voltage, p.u";
            parameter Real Mvar_C = 100 "Total compensation capacity of shunt capacitor, 100(10106)/200(10114) MVar";
            parameter Real Mvar_R = -50 "Total compensation capacity of shunt reactor, MVar";
            parameter Real K = 150 "Steady state gain";
            parameter Real T1 "Time constant, s";
            parameter Real T2 "Time constant, s";
            parameter Real T3 "Time constant, calculated for each SVC to provide reasonable close-loop response, s";
            parameter Real T4 "Time constant, s";
            parameter Real Vmax;
            parameter Real Vmin;
            parameter Real T5 = 0.03 "Time constant of thyristor bridge, s";
            parameter Real Sbase "Base power of the bus, MVA";
            parameter Real init_SVC_Leadlag "Initial value";
            parameter Real init_SVC_Lag "Initial value";
            PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint2(V = OtherSignals) annotation(Placement(transformation(extent = {{-40, -20}, {-20, 0}})));
            PowerSystems.Electrical.Sensors.PwVoltage pwVoltage annotation(Placement(transformation(extent = {{-90, -14}, {-58, 20}})));
          equation
            connect(imSetPoint.n1, imSum2_1.p1) annotation(Line(points = {{-62.12, 25}, {-58, 25}, {-58, 12}, {-53.1, 12}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imSum2_1.n1, imSum3_1.p2) annotation(Line(points = {{-43.1, 10}, {-29.1, 10}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imSetPoint1.n1, imSum3_1.p1) annotation(Line(points = {{-39.61, 25}, {-34, 25}, {-34, 13}, {-29.1, 13}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imSum3_1.n1, imLeadLag.p1) annotation(Line(points = {{-19.1, 10}, {-16, 10}, {-16, 9}, {-11.22, 9}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imLeadLag.n1, imLeadLag1.p1) annotation(Line(points = {{10.78, 9}, {16.78, 9}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imLeadLag1.n1, imLimited.p1) annotation(Line(points = {{38.78, 9}, {43.39, 9}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imLimited.n1, imLimitedSimpleLag.p1) annotation(Line(points = {{54.39, 9}, {57.195, 9}, {57.195, 8}, {58.74, 8}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Q_capacitors.n1, imRelay.p3) annotation(Line(points = {{27.37, -16}, {32.51, -16}, {32.51, -28.5}, {45.65, -28.5}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Q_Reactors.n1, imRelay.p4) annotation(Line(points = {{27.37, -30}, {30, -30}, {30, -33.75}, {45.52, -33.75}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imRelay.p1, imSum2_1.n1) annotation(Line(points = {{45.65, -39.25}, {-40, -39.25}, {-40, 10}, {-43.1, 10}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imRelay.n1, imGain.p1) annotation(Line(points = {{70.74, -27}, {71.37, -27}, {71.37, -26}, {76.9, -26}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imGain.n1, shunt.Q) annotation(Line(points = {{86.9, -26}, {92.415, -26}, {92.415, -26.22}, {97.93, -26.22}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imSetPoint2.n1, imSum3_1.p3) annotation(Line(points = {{-25.1, -10}, {-22, -10}, {-22, -2}, {-36, -2}, {-36, 7}, {-29.1, 7}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(VIB, pwVoltage.p) annotation(Line(points = {{-92, 2}, {-87, 2}, {-87, 3}, {-82, 3}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(pwVoltage.v, imSum2_1.p2) annotation(Line(points = {{-66.16, -2.1}, {-58, -2.1}, {-58, 8}, {-53.1, 8}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(shunt.p, VIB) annotation(Line(points = {{119, -8.16}, {119, 52}, {-92, 52}, {-92, 2}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(imLimitedSimpleLag.n0, imRelay.p2) annotation(Line(points = {{84.74, 8}, {92, 8}, {92, -16}, {45.65, -16}, {45.65, -22.75}}, color = {0, 0, 127}, smooth = Smooth.None));
            annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {140, 100}}), graphics = {Text(extent = {{-44, 16}, {-34, 12}}, lineColor = {255, 0, 0}, textString = "Verr"), Text(extent = {{-40, -16}, {-14, -20}}, lineColor = {255, 0, 0}, textString = "Other signals"), Text(extent = {{-82, 28}, {-58, 24}}, lineColor = {255, 0, 0}, textString = "Vref"), Text(extent = {{-58, 28}, {-34, 24}}, lineColor = {255, 0, 0}, textString = "Bref"), Text(extent = {{-14, -12}, {12, -20}}, lineColor = {255, 0, 0}, textString = "Verr>Vov"), Text(extent = {{-14, -24}, {12, -34}}, lineColor = {255, 0, 0}, textString = "Verr<-Vov"), Text(extent = {{-80, -4}, {-68, -10}}, lineColor = {255, 0, 0}, textString = "|VB|")}), Icon(coordinateSystem(extent = {{-100, -100}, {140, 100}}, preserveAspectRatio = false), graphics = {Line(points = {{-88, 0}, {-60, 0}}, color = {0, 0, 255}, smooth = Smooth.None, thickness = 0.5), Line(points = {{-60, 16}, {-60, -18}}, color = {0, 0, 255}, smooth = Smooth.None, thickness = 0.5), Line(points = {{-44, 20}, {-48, 16}, {-52, 10}, {-54, 2}, {-54, -4}, {-52, -10}, {-50, -14}, {-46, -20}, {-44, -20}}, color = {0, 0, 255}, smooth = Smooth.Bezier, thickness = 0.5), Rectangle(extent = {{-86, 34}, {-14, -34}}, lineColor = {0, 0, 255}), Text(extent = {{-40, -18}, {-14, -40}}, lineColor = {0, 0, 255}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "SVC")}));
          end SVC;

          class ImRelay "input dependent output"
            input PowerSystems.Connectors.ImPin p1 annotation(Placement(transformation(extent = {{-54, -40}, {-41, -26}}), iconTransformation(extent = {{-54, -40}, {-41, -26}})));
            input PowerSystems.Connectors.ImPin p2 annotation(Placement(transformation(extent = {{-54, 26}, {-41, 40}}), iconTransformation(extent = {{-54, 26}, {-41, 40}})));
            input PowerSystems.Connectors.ImPin p3 annotation(Placement(transformation(extent = {{-54, 4}, {-41, 18}}), iconTransformation(extent = {{-54, 2}, {-41, 18}})));
            output PowerSystems.Connectors.ImPin n1 annotation(Placement(transformation(extent = {{39, 6}, {59, 26}}), iconTransformation(extent = {{39, 6}, {59, 26}})));
            parameter Real Vov = 0.5 "p.u";
            PowerSystems.Connectors.ImPin p4 annotation(Placement(transformation(extent = {{-54, -18}, {-40, -4}}), iconTransformation(extent = {{-54, -18}, {-42, -4}})));
          equation
            n1 = if p1 > Vov then p3 elseif p1 < (-Vov) then p4 else p2;
            annotation(Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-40, 40}, {40, -40}}, lineColor = {0, 0, 255}), Line(points = {{-34, 34}, {-14, 34}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-34, 14}, {-14, 14}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-2, 28}, {14, 18}, {34, 18}}, color = {0, 0, 255}, smooth = Smooth.None), Ellipse(extent = {{-14, 36}, {-10, 32}}, lineColor = {0, 0, 255}), Ellipse(extent = {{-14, 16}, {-10, 12}}, lineColor = {0, 0, 255}), Text(extent = {{-40, -24}, {6, -38}}, lineColor = {0, 0, 255}, textString = "- Input", textStyle = {TextStyle.Bold}), Line(points = {{-34, -10}, {-14, -10}}, color = {0, 0, 255}, smooth = Smooth.None), Ellipse(extent = {{-14, -8}, {-10, -12}}, lineColor = {0, 0, 255})}), Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics));
          end ImRelay;
        end SVC;
      end PSSE;

      package Simulink
        model Shunt "Shunt Inductor or Capacitor"
          PowerSystems.Connectors.PwPin p annotation(Placement(transformation(extent = {{-22, 48}, {-2, 68}}), iconTransformation(extent = {{-10, 40}, {10, 60}})));
          constant Real pi = Modelica.Constants.pi;
          parameter Real Qnom "Reactive power produced by the shunt under 1 p.u voltage, (negative for inductive charge, positive for capacitive charge) Mvar";
          parameter Real Sbase "Base power of the system, MVA";
          parameter Real X = Sbase / (-Qnom) "Reactance in p.u";
          Real Q "Consumed power";
          Real v;
        equation
          v = sqrt(p.vr * p.vr + p.vi * p.vi);
          0 = p.vr * p.ir + p.vi * p.ii;
          Q = p.vi * p.ir - p.vr * p.ii;
          Q = 1 / X * v * v;
          annotation(Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{0, 40}, {0, 30}}, smooth = Smooth.None, color = {0, 0, 255}, thickness = 0.5), Rectangle(extent = {{-22, 40}, {24, -42}}, lineColor = {0, 0, 255}), Text(extent = {{-12, 34}, {12, -18}}, lineColor = {0, 0, 255}, textString = "Y", lineThickness = 0.5), Line(points = {{0, -12}, {0, -26}}, smooth = Smooth.None, color = {0, 0, 255}, thickness = 0.5), Line(points = {{-1, 14}, {-1, -6}}, smooth = Smooth.None, color = {0, 0, 255}, origin = {-4, -27}, rotation = -90, thickness = 0.5), Line(points = {{-1, -6}, {-1, -2}}, smooth = Smooth.None, color = {0, 0, 255}, origin = {-4, -33}, rotation = 90, thickness = 0.5), Line(points = {{-1, 12}, {-1, -0.000000000000000183697}}, smooth = Smooth.None, color = {0, 0, 255}, origin = {-6, -31}, rotation = -90, thickness = 0.5)}));
        end Shunt;
      end Simulink;

      model PwShuntB
        parameter Real B "(p.u.) on system base";
        Complex I;
        Complex V;
        Real v;
        Complex S;
        PowerSystems.Connectors.PwPin p annotation(Placement(transformation(extent = {{-14, 66}, {6, 86}})));
      equation
        v = sqrt(p.vr ^ 2 + p.vi ^ 2);
        I = Complex(p.ir, p.ii);
        V = Complex(p.vr, p.vi);
        I = Complex(0, B) * V;
        S = Complex(p.vr, p.vi) * Complex(p.ir, -p.ii) annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-66, 72}, {66, -82}}, lineColor = {0, 0, 255}), Text(extent = {{-36, 54}, {42, -62}}, lineColor = {0, 0, 255}, textStyle = {TextStyle.Bold}, textString = "jB")}));
      end PwShuntB;
    end Banks;

    package Sensors
      package Eurostag
        class PwActivePower "Active Power sensor. This model has been built assuming that the three 
                                                                          non-Fortescue phases are identical and thus the only non-zero component 
                                                                          for the Fortescue sequence is the positive. The output is the 3-phase active
                                                                           power which is equal to the positive sequence active power.Developed by AIA. 2014/03/10"
          parameter String UNIT = "SNREF";
          parameter Real SNREF = 100;
          parameter Real SN = 1150;
          parameter Real PN = 1000;
          parameter Real PNALT = 1100;
          parameter Real QNALT = sqrt(SN * SN - PN * PN);
          parameter Real PUI = if UNIT == "MW" then 1 elseif UNIT == "SNREF" then SNREF
           elseif UNIT == "SN" then SN
           elseif UNIT == "PN" then PN
           elseif UNIT == "PNALT" then PNALT else QNALT;
          PowerSystems.Connectors.PwPin p annotation(Placement(transformation(extent = {{-60, -10}, {-40, 10}}), iconTransformation(extent = {{-60, -10}, {-40, 10}})));
          PowerSystems.Connectors.ImPin sortie annotation(Placement(transformation(extent = {{39, -32}, {59, -12}}), iconTransformation(extent = {{39, -32}, {59, -12}})));
          PowerSystems.Connectors.PwPin n annotation(Placement(transformation(extent = {{40, 12}, {60, 32}}), iconTransformation(extent = {{40, 12}, {60, 32}})));
        equation
          n.vr = p.vr;
          n.vi = p.vi;
          n.ir = -p.ir;
          n.ii = -p.ii;
          sortie = (p.vr * p.ir + p.vi * p.ii) * SNREF / PUI;
          annotation(Icon(graphics = {Rectangle(extent = {{-40, 40}, {40, -40}}, lineColor = {0, 0, 255}), Rectangle(extent = {{-30, 32}, {30, -32}}, lineColor = {0, 0, 255}), Rectangle(extent = {{-20, 20}, {20, 0}}, lineColor = {0, 0, 255}), Text(extent = {{-26, -12}, {-6, -28}}, lineColor = {0, 0, 255}, textStyle = {TextStyle.Bold}, textString = "P"), Line(points = {{0, 0}, {10, 10}}, color = {0, 0, 255}, smooth = Smooth.None)}), Diagram(graphics));
        end PwActivePower;

        class PwReactivePower "Active Power sensor. This model has been built assuming that the three 
                                                                          non-Fortescue phases are identical and thus the only non-zero component 
                                                                          for the Fortescue sequence is the positive. The output is the 3-phase active 
                                                                          power which is equal to the positive sequence active power. Dveloped by AIA. 2014/03/10"
          parameter String UNIT = "SNREF";
          parameter Real SNREF = 100;
          parameter Real SN = 1150;
          parameter Real PN = 1000;
          parameter Real PNALT = 1100;
          parameter Real QNALT = sqrt(SN * SN - PN * PN);
          parameter Real PUI = if UNIT == "SNREF" then SNREF elseif UNIT == "SN" then SN
           elseif UNIT == "PN" then PN
           elseif UNIT == "MW" then 1
           elseif UNIT == "PNALT" then PNALT else QNALT;
          parameter Real yScale = SNREF / PUI;
          PowerSystems.Connectors.PwPin p annotation(Placement(transformation(extent = {{-60, -10}, {-40, 10}}), iconTransformation(extent = {{-60, -10}, {-40, 10}})));
          PowerSystems.Connectors.ImPin sortie annotation(Placement(transformation(extent = {{39, -32}, {59, -12}}), iconTransformation(extent = {{39, -32}, {59, -12}})));
          PowerSystems.Connectors.PwPin n annotation(Placement(transformation(extent = {{40, 12}, {60, 32}}), iconTransformation(extent = {{40, 12}, {60, 32}})));
        equation
          n.vr = p.vr;
          n.vi = p.vi;
          n.ir = -p.ir;
          n.ii = -p.ii;
          sortie = (p.vi * p.ir - p.vr * p.ii) * yScale;
          annotation(Icon(graphics = {Rectangle(extent = {{-40, 40}, {40, -40}}, lineColor = {0, 0, 255}), Rectangle(extent = {{-30, 32}, {30, -32}}, lineColor = {0, 0, 255}), Rectangle(extent = {{-20, 20}, {20, 0}}, lineColor = {0, 0, 255}), Text(extent = {{-26, -12}, {-6, -28}}, lineColor = {0, 0, 255}, textStyle = {TextStyle.Bold}, textString = "P"), Line(points = {{0, 0}, {10, 10}}, color = {0, 0, 255}, smooth = Smooth.None)}), Diagram(graphics));
        end PwReactivePower;
      end Eurostag;

      class Pw3PhaseVoltage "Voltage sensor for generator machine with internal transformer"
        parameter Real RT "Step-up trafo Resistance in Machine (p.u.)";
        parameter Real XT "Step-up trafo Resistance in Machine (p.u.)";
        parameter Real r "Step-up trafo ratio in Machine";
        PowerSystems.Connectors.PwPin p annotation(Placement(transformation(extent = {{-60, -10}, {-40, 10}}), iconTransformation(extent = {{-60, -10}, {-40, 10}})));
        PowerSystems.Connectors.ImPin v annotation(Placement(transformation(extent = {{39, -32}, {59, -12}}), iconTransformation(extent = {{39, -32}, {59, -12}})));
        PowerSystems.Connectors.PwPin n annotation(Placement(transformation(extent = {{40, 12}, {60, 32}}), iconTransformation(extent = {{40, 12}, {60, 32}})));
      equation
        n.vr = p.vr;
        n.vi = p.vi;
        n.ir = -p.ir;
        n.ii = -p.ii;
        v = sqrt((p.vr + RT * p.ir - XT * p.ii) * (p.vr + RT * p.ir - XT * p.ii) + (p.vi + RT * p.ii + XT * p.ir) * (p.vi + RT * p.ii + XT * p.ir)) * 1.0 / r;
        annotation(Icon(graphics = {Rectangle(extent = {{-40, 40}, {40, -40}}, lineColor = {0, 0, 255}), Rectangle(extent = {{-30, 32}, {30, -32}}, lineColor = {0, 0, 255}), Rectangle(extent = {{-20, 20}, {20, 0}}, lineColor = {0, 0, 255}), Text(extent = {{-28, -18}, {28, -30}}, lineColor = {0, 0, 255}, textStyle = {TextStyle.Bold}, textString = "3-Phase V"), Line(points = {{0, 0}, {10, 10}}, color = {0, 0, 255}, smooth = Smooth.None)}), Diagram(graphics));
      end Pw3PhaseVoltage;

      class PwCurrent "Current sensor"
        PowerSystems.Connectors.PwPin p annotation(Placement(transformation(extent = {{-60, -10}, {-40, 10}}), iconTransformation(extent = {{-60, -10}, {-40, 10}})));
        PowerSystems.Connectors.PwPin n annotation(Placement(transformation(extent = {{40, 10}, {60, 30}}), iconTransformation(extent = {{40, 10}, {60, 30}})));
        PowerSystems.Connectors.ImPin outp annotation(Placement(transformation(extent = {{39, -30}, {59, -10}}), iconTransformation(extent = {{39, -30}, {59, -10}})));
      equation
        n.vr = p.vr;
        n.vi = p.vi;
        n.ir = -p.ir;
        n.ii = -p.ii;
        outp = sqrt(p.ir * p.ir + p.ii * p.ii) annotation(Icon(graphics = {Rectangle(extent = {{-40, 40}, {40, -40}}, lineColor = {0, 0, 255}), Rectangle(extent = {{-30, 32}, {30, -32}}, lineColor = {0, 0, 255}), Rectangle(extent = {{-20, 20}, {20, 0}}, lineColor = {0, 0, 255}), Text(extent = {{-26, -12}, {-6, -28}}, lineColor = {0, 0, 255}, textStyle = {TextStyle.Bold}, textString = "I"), Line(points = {{0, 0}, {10, 10}}, color = {0, 0, 255}, smooth = Smooth.None)}), Diagram(graphics));
        annotation(Icon(graphics = {Text(extent = {{-68, 20}, {-60, 14}}, lineColor = {0, 0, 255}, textString = "p"), Text(extent = {{58, 40}, {66, 34}}, lineColor = {0, 0, 255}, textString = "p"), Text(extent = {{-66, 20}, {-58, 14}}, lineColor = {0, 0, 255}, textString = "p"), Text(extent = {{56, 40}, {64, 34}}, lineColor = {0, 0, 255}, textString = "n"), Text(extent = {{-66, 22}, {-58, 16}}, lineColor = {0, 0, 255}, textString = "p"), Text(extent = {{56, 42}, {64, 36}}, lineColor = {0, 0, 255}, textString = "p"), Text(extent = {{-68, 22}, {-60, 16}}, lineColor = {0, 0, 255}, textString = "p"), Text(extent = {{52, -4}, {60, -10}}, lineColor = {0, 0, 255}, textString = "outp")}), Diagram(graphics));
      end PwCurrent;

      class PwVoltage "Voltage sensor."
        PowerSystems.Connectors.PwPin p annotation(Placement(transformation(extent = {{-60, -10}, {-40, 10}}), iconTransformation(extent = {{-60, -10}, {-40, 10}})));
        PowerSystems.Connectors.ImPin vr annotation(Placement(transformation(extent = {{39, 20}, {59, 40}}), iconTransformation(extent = {{39, 20}, {59, 40}})));
        PowerSystems.Connectors.ImPin vi annotation(Placement(transformation(extent = {{39, -10}, {59, 10}}), iconTransformation(extent = {{39, -10}, {59, 10}})));
        PowerSystems.Connectors.ImPin v annotation(Placement(transformation(extent = {{39, -40}, {59, -20}}), iconTransformation(extent = {{39, -40}, {59, -20}})));
      equation
        p.ir = 0;
        p.ii = 0;
        vr = p.vr;
        vi = p.vi;
        v = sqrt(p.vr * p.vr + p.vi * p.vi);
        annotation(Icon(graphics = {Rectangle(extent = {{-40, 40}, {40, -40}}, lineColor = {0, 0, 255}), Rectangle(extent = {{-30, 32}, {30, -32}}, lineColor = {0, 0, 255}), Rectangle(extent = {{-20, 20}, {20, 0}}, lineColor = {0, 0, 255}), Text(extent = {{-26, -12}, {-6, -28}}, lineColor = {0, 0, 255}, textString = "U", textStyle = {TextStyle.Bold}), Line(points = {{0, 0}, {10, 10}}, color = {0, 0, 255}, smooth = Smooth.None), Text(extent = {{52, 44}, {60, 38}}, lineColor = {0, 0, 255}, textString = "vr"), Text(extent = {{52, 14}, {60, 8}}, lineColor = {0, 0, 255}, textString = "vi"), Text(extent = {{52, -16}, {60, -22}}, lineColor = {0, 0, 255}, textString = "v")}), Diagram(graphics));
      end PwVoltage;

      model PwPowerMeas
        PowerSystems.Connectors.PwPin p annotation(Placement(transformation(extent = {{-52, -6}, {-40, 6}})));
        PowerSystems.Connectors.PwPin n annotation(Placement(transformation(extent = {{40, 20}, {52, 32}}), iconTransformation(extent = {{40, 20}, {52, 32}})));
        PowerSystems.Connectors.ImPin P annotation(Placement(transformation(extent = {{40, -16}, {50, -4}}), iconTransformation(extent = {{40, -16}, {50, -4}})));
        PowerSystems.Connectors.ImPin Q annotation(Placement(transformation(extent = {{40, -40}, {50, -28}}), iconTransformation(extent = {{40, -40}, {50, -28}})));
      equation
        n.vr = p.vr;
        n.vi = p.vi;
        n.ir = -p.ir;
        n.ii = -p.ii;
        -Q = (-n.vr * n.ii) + n.vi * n.ir;
        P = n.vr * n.ir + n.vi * n.ii;
        annotation(Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-40, 40}, {40, -40}}, lineColor = {0, 0, 255}), Rectangle(extent = {{-30, 32}, {30, -32}}, lineColor = {0, 0, 255}), Rectangle(extent = {{-20, 20}, {20, 0}}, lineColor = {0, 0, 255}), Text(extent = {{-20, -12}, {0, -28}}, lineColor = {0, 0, 255}, textStyle = {TextStyle.Bold}, textString = "Q"), Line(points = {{0, 0}, {10, 10}}, color = {0, 0, 255}, smooth = Smooth.None), Text(extent = {{-32, -12}, {-12, -28}}, lineColor = {0, 0, 255}, textStyle = {TextStyle.Bold}, textString = "P/")}), Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics));
      end PwPowerMeas;

      class PwVoltageCurrent "Voltage sensor."
        PowerSystems.Connectors.PwPin p annotation(Placement(transformation(extent = {{-60, -40}, {-40, -20}}), iconTransformation(extent = {{-60, -40}, {-40, -20}})));
        PowerSystems.Connectors.PwPin n annotation(Placement(transformation(extent = {{-10, 50}, {10, 70}}), iconTransformation(extent = {{40, 20}, {60, 40}})));
        Modelica.Blocks.Interfaces.RealOutput Vr annotation(Placement(transformation(extent = {{48, -34}, {68, -14}}), iconTransformation(extent = {{40, 4}, {50, 14}})));
        Modelica.Blocks.Interfaces.RealOutput Vi annotation(Placement(transformation(extent = {{48, -54}, {68, -34}}), iconTransformation(extent = {{40, -10}, {50, 0}})));
        Modelica.Blocks.Interfaces.RealOutput Ir annotation(Placement(transformation(extent = {{48, -72}, {68, -52}}), iconTransformation(extent = {{40, -24}, {50, -14}})));
        Modelica.Blocks.Interfaces.RealOutput Ii annotation(Placement(transformation(extent = {{48, -88}, {68, -68}}), iconTransformation(extent = {{40, -40}, {52, -28}})));
      equation
        n.vr = p.vr;
        n.vi = p.vi;
        n.ir = -p.ir;
        n.ii = -p.ii;
        Vr = p.vr;
        Vi = p.vi;
        Ir = p.ir;
        Ii = p.ii;
        annotation(Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-40, 40}, {40, -40}}, lineColor = {0, 0, 255}), Rectangle(extent = {{-30, 32}, {30, -32}}, lineColor = {0, 0, 255}), Rectangle(extent = {{-20, 20}, {20, 0}}, lineColor = {0, 0, 255}), Text(extent = {{-26, -12}, {-6, -28}}, lineColor = {0, 0, 255}, textString = "U", textStyle = {TextStyle.Bold}), Line(points = {{0, 0}, {10, 10}}, color = {0, 0, 255}, smooth = Smooth.None), Text(extent = {{52, 12}, {60, 6}}, lineColor = {0, 0, 255}, textString = "vr"), Text(extent = {{52, -2}, {60, -8}}, lineColor = {0, 0, 255}, textString = "vi"), Text(extent = {{52, -16}, {60, -22}}, lineColor = {0, 0, 255}, textString = "Ir"), Text(extent = {{52, -32}, {60, -38}}, lineColor = {0, 0, 255}, textString = "Ii")}), Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics));
      end PwVoltageCurrent;
    end Sensors;

    package Events
      class PwFault "Transitory short-circuit on a node. Shunt impedance connected only during a specified interval of time.
                                                                    Developed by AIA. 2014/12/16"
        PowerSystems.Connectors.PwPin p annotation(Placement(transformation(extent = {{-80, 0}, {-60, 20}}), iconTransformation(extent = {{-80, 0}, {-60, 20}})));
        parameter Real R "Resistance";
        parameter Real X "Conductance";
        parameter Real t1 "Start time of the fault";
        parameter Real t2 "End time of the fault";
        // Auxiliar Parameter
        parameter Real ground = if R == 0 and X == 0 then 0 else 1;
      equation
        if time < t1 then
          p.ii = 0;
          p.ir = 0;
        elseif time < t2 and ground == 0 then
          p.vr = 1E-10;
          // This is to avoid numerical problems
          p.vi = 0;
        elseif time < t2 then
          p.ii = (R * p.vi - X * p.vr) / (X * X + R * R);
          p.ir = (R * p.vr + X * p.vi) / (R * R + X * X);
        else
          p.ii = 0;
          p.ir = 0;
        end if;
        annotation(Icon(graphics = {Rectangle(extent = {{-60, 60}, {40, -40}}, lineColor = {0, 0, 255}), Rectangle(extent = {{-40, 40}, {0, 20}}, lineColor = {0, 0, 0}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Line(points = {{0, 30}, {14, 30}, {14, -10}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{2, -10}, {26, -10}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{4, -14}, {24, -14}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{8, -18}, {22, -18}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{10, -22}, {18, -22}}, color = {0, 0, 255}, smooth = Smooth.None), Rectangle(extent = {{-50, 32}, {-40, 28}}, lineColor = {0, 0, 0}, fillColor = {0, 0, 0}, fillPattern = FillPattern.Solid), Line(points = {{-24, 48}, {-16, 30}, {-30, 30}, {-18, 8}}, color = {255, 0, 0}, smooth = Smooth.None, thickness = 0.5), Line(points = {{-24, 10}, {-18, 8}, {-18, 14}}, color = {255, 0, 0}, smooth = Smooth.None)}), Diagram(graphics));
      end PwFault;

      class PwFaultPQ
        PowerSystems.Connectors.PwPin p annotation(Placement(transformation(extent = {{-40, -10}, {-20, 10}}), iconTransformation(extent = {{-80, 0}, {-60, 20}})));
        parameter Real R "Resistance,p.u";
        parameter Real X "Reactance,p.u";
        parameter Real t1 "Start time of the fault,s";
        parameter Real t2 "End time of the fault,s";
        Real P;
        Real Q;
      equation
        p.ir = if time < t1 then 0 else if time < t2 then 1 / X * (p.vi - R * p.ii) else 0;
        p.ii = if time < t1 then 0 else if time < t2 then (R * p.vi - X * p.vr) / (X * X + R * R) else 0;
        P = p.vr * p.ir + p.vi * p.ii;
        Q = (-p.vr * p.ii) + p.vi * p.ir;
        annotation(Icon(graphics = {Rectangle(extent = {{-60, 60}, {40, -40}}, lineColor = {0, 0, 255}), Rectangle(extent = {{-40, 40}, {0, 20}}, lineColor = {0, 0, 0}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Line(points = {{0, 30}, {14, 30}, {14, -10}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{2, -10}, {26, -10}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{4, -14}, {24, -14}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{8, -18}, {22, -18}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{10, -22}, {18, -22}}, color = {0, 0, 255}, smooth = Smooth.None), Rectangle(extent = {{-50, 32}, {-40, 28}}, lineColor = {0, 0, 0}, fillColor = {0, 0, 0}, fillPattern = FillPattern.Solid), Line(points = {{-24, 48}, {-16, 30}, {-30, 30}, {-18, 8}}, color = {255, 0, 0}, smooth = Smooth.None, thickness = 0.5), Line(points = {{-24, 10}, {-18, 8}, {-18, 14}}, color = {255, 0, 0}, smooth = Smooth.None)}), Diagram(graphics));
      end PwFaultPQ;

      model PwLineFault "Transitory short-circuit on a line at the point of location from the sending node
                                                         given by parameter k. A fictitious node is created with where a shunt impedance is connected only 
                                                         during a specified interval of time. Developed by AIA. 2015/03/20."
        PowerSystems.Connectors.PwPin p annotation(Placement(transformation));
        PowerSystems.Connectors.PwPin n annotation(Placement(transformation));
        parameter Real R1 "Resistance";
        parameter Real X1 "Conductance";
        parameter Real G1 "Shunt half conductance p.u.";
        parameter Real B1 "Shunt half susceptance p.u.";
        parameter Real k "Point of the line where the short circuit occurs (between 0.1 and 0.99)";
        parameter Real Rfault "Fault resistance";
        parameter Real Xfault "Fault reactance";
        parameter Real time_1 "Start time of the fault";
        parameter Real time_2 "End time of the fault";
        parameter Real Vo_real1 "Initial real voltage at Sending node";
        parameter Real Vo_img1 "Initial imaginary voltage at Sending node";
        parameter Real Vo_real2 "Initial real voltage at Receiving node";
        parameter Real Vo_img2 "Initial imaginay voltage at Receiving node";
        parameter Complex Z(re = R1, im = X1);
        parameter Complex Y(re = G1, im = B1);
        parameter Complex V1(re = Vo_real1, im = Vo_img1);
        parameter Complex V2(re = Vo_real2, im = Vo_img2);
        parameter Complex V0fict = ((1 - k) * V1 + k * V2) / (1 + k * (1 - k) * Z * Y);
        parameter Real V0fict_real = V0fict.re;
        parameter Real V0fict_img = V0fict.im;
        // FICTITIOUS BUS
        PowerSystems.Electrical.Buses.Bus FICT(Vo_real = V0fict_real, Vo_img = V0fict_img) annotation(Placement(transformation));
        // THE ORIGINAL LINE IS SEPARATED IN TWO PARTS
        PowerSystems.Electrical.Branches.PwLine_2 Line_1(R = k * R1, X = k * X1, G = k * G1, B = k * B1) annotation(Placement(transformation));
        PowerSystems.Electrical.Branches.PwLine_2 Line_2(R = (1 - k) * R1, X = (1 - k) * X1, G = (1 - k) * G1, B = (1 - k) * B1) annotation(Placement(transformation));
        // FAULT ADDED TO FICTITIOUS BUS
        PowerSystems.Electrical.Events.PwFault Fault(R = Rfault, X = Xfault, t1 = time_1, t2 = time_2) annotation(Placement(transformation));
      equation
        connect(p, Line_1.p) annotation(Line);
        connect(Line_1.n, FICT.p) annotation(Line);
        connect(FICT.p, Line_2.p) annotation(Line);
        connect(Line_2.n, n) annotation(Line);
        connect(Fault.p, FICT.p) annotation(Icon(graphics = {Rectangle(extent = {{-60, 60}, {40, -40}}, lineColor = {0, 0, 255}), Rectangle(extent = {{-40, 40}, {0, 20}}, lineColor = {0, 0, 0}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Line(points = {{0, 30}, {14, 30}, {14, -10}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{2, -10}, {26, -10}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{4, -14}, {24, -14}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{8, -18}, {22, -18}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{10, -22}, {18, -22}}, color = {0, 0, 255}, smooth = Smooth.None), Rectangle(extent = {{-50, 32}, {-40, 28}}, lineColor = {0, 0, 0}, fillColor = {0, 0, 0}, fillPattern = FillPattern.Solid), Line(points = {{-24, 48}, {-16, 30}, {-30, 30}, {-18, 8}}, color = {255, 0, 0}, smooth = Smooth.None, thickness = 0.5), Line(points = {{-24, 10}, {-18, 8}, {-18, 14}}, color = {255, 0, 0}, smooth = Smooth.None)}), Diagram(graphics), uses(Modelica(version = "3.2")));
      end PwLineFault;
    end Events;

    package Solar
      package PSAT
        model ConstantPQPV
          model PQ1
            PowerSystems.Connectors.PwPin p annotation(Placement(visible = true, transformation(origin = {55.0, 22.7992}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {-110.0, 0.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            parameter Real SystemBase = 100;
            parameter Real Sn = 10;
            parameter Real CoB = Sn / SystemBase;
            parameter Real v0 = 1.00018548610126 "voltage magnitude after power flow, pu";
            parameter Real anglev0 = -0.0000253046024029618 "voltage angle after power flow";
            parameter Real P0 = 0.4 "active power,pu";
            parameter Real Q0 = 0.3 "reactive power,pu";
            parameter Real Td = 15 "d-axis inverter time constant";
            parameter Real Tq = 15 "q-axis inverter time constant";
          protected
            parameter Real Pref = P0 * CoB "Initialitation";
            parameter Real Qref = Q0 * CoB "Initialitation";
            parameter Real vd0 = -v0 * sin(anglev0) "Initialitation";
            parameter Real vq0 = v0 * cos(anglev0) "Initialitation";
            parameter Real idref = (vq0 * Qref + Pref * vd0) / (vq0 ^ 2 + vd0 ^ 2) "Initialitation";
            parameter Real iqref = ((-vd0 * Qref) + Pref * vq0) / (vq0 ^ 2 + vd0 ^ 2) "Initialitation";
          public
            Real idref1(start = idref);
            Real iqref1(start = iqref);
            Real v;
            Real anglev;
            Real id(start = idref);
            Real iq(start = iqref);
            Real vd(start = vd0);
            Real vq(start = vq0);
            Real P(start = Pref);
            Real Q(start = Qref);
          equation
            P = vd * id + vq * iq;
            Q = vq * id - vd * iq;
            idref1 = (vq * Qref + Pref * vd) / (vq ^ 2 + vd ^ 2);
            iqref1 = ((-vd * Qref) + Pref * vq) / (vq ^ 2 + vd ^ 2);
            der(id) = (idref1 - id) / Td;
            der(iq) = (iqref1 - iq) / Tq;
            v = sqrt(p.vr ^ 2 + p.vi ^ 2);
            anglev = atan2(p.vi, p.vr);
            p.ir = -iq "change of sign due to the fact than in modelica when entering is + and in this case is going out";
            p.ii = id "change of sign due to the fact than in modelica when entering is + and in this case is going out";
            p.vr = vq;
            p.vi = -vd;
            annotation(Icon(coordinateSystem(extent = {{-100.0, -100.0}, {100.0, 100.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {10, 10}), graphics = {Rectangle(visible = true, fillColor = {255, 255, 255}, extent = {{-100.0, -100.0}, {100.0, 100.0}}), Text(visible = true, origin = {0.0, 15.3102}, fillPattern = FillPattern.Solid, extent = {{-31.415, -20.0667}, {31.415, 20.0667}}, textString = "%name", fontName = "Arial")}), Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5})));
          end PQ1;

          model PV1
            PowerSystems.Connectors.PwPin p annotation(Placement(visible = true, transformation(origin = {55.0, 22.7992}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {-110.0, 0.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            parameter Real SystemBase = 100;
            parameter Real Sn = 10;
            parameter Real CoB = Sn / SystemBase;
            parameter Real v0 = 1.00002 "voltage magnitude after power flow, pu";
            parameter Real vref = 1.0002;
            parameter Real anglev0 = -0.00000839852213846341 "voltage angle after power flow";
            parameter Real P0 = 0.4 "active power,pu";
            parameter Real Q0 = 0.283430554716626 "reactive power after power flow, panel reference,pu";
            parameter Real Td = 0.15 "d-axis inverter time constant";
            parameter Real Tq = 0.15 "q-axis inverter time constant";
            parameter Real Ki = 50.9005;
            parameter Real Kp = 0.0868;
          protected
            parameter Real Pref = P0 * CoB;
            parameter Real vd0 = -v0 * sin(anglev0) "Initialitation";
            parameter Real vq0 = v0 * cos(anglev0) "Initialitation";
            parameter Real idref = (vq0 * Q0 * CoB + Pref * vd0) / (vq0 ^ 2 + vd0 ^ 2) "Initialitation";
            parameter Real iqref = ((-vd0 * Q0 * CoB) + Pref * vq0) / (vq0 ^ 2 + vd0 ^ 2) "Initialitation";
          public
            Real x(start = Q0 * CoB);
            Real Qref(start = Q0 * CoB);
            Real idref1(start = idref);
            Real iqref1(start = iqref);
            Real v;
            Real anglev;
            Real id(start = idref);
            Real iq(start = iqref);
            Real vd(start = vd0);
            Real vq(start = vq0);
            Real P(start = Pref);
            Real Q(start = Q0 * CoB);
          equation
            der(x) = Ki * (vref - v);
            Qref = x + Kp * (vref - v);
            P = vd * id + vq * iq;
            Q = vq * id - vd * iq;
            idref1 = (vq * Qref + Pref * vd) / (vq ^ 2 + vd ^ 2);
            iqref1 = ((-vd * Qref) + Pref * vq) / (vq ^ 2 + vd ^ 2);
            der(id) = (idref1 - id) / Td;
            der(iq) = (iqref1 - iq) / Tq;
            v = sqrt(p.vr ^ 2 + p.vi ^ 2);
            anglev = atan2(p.vi, p.vr);
            p.ir = -iq "change of sign due to the fact than in modelica when entering is + and in this case is going out";
            p.ii = id "change of sign due to the fact than in modelica when entering is + and in this case is going out";
            p.vr = vq;
            p.vi = -vd;
            annotation(Icon(coordinateSystem(extent = {{-100.0, -100.0}, {100.0, 100.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {10, 10}), graphics = {Rectangle(visible = true, fillColor = {255, 255, 255}, extent = {{-100.0, -100.0}, {100.0, 100.0}}), Text(visible = true, origin = {0.0, 15.3102}, fillPattern = FillPattern.Solid, extent = {{-31.415, -20.0667}, {31.415, 20.0667}}, textString = "%name", fontName = "Arial")}), Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5})));
          end PV1;
          annotation(Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5})));
        end ConstantPQPV;
      end PSAT;

      package KTH
        model PFblocks
          model PVnew
            PowerSystems.Electrical.Solar.KTH.Auxiliary.PVarray PVarray1(Estc = Estc, Imp = Imp, Iscref = Iscref, Ki = Ki, Kv = Kv, Tstc = Tstc, Vmp = Vmp, Vocref = Vocref) annotation(Placement(visible = true, transformation(origin = {-10.0, 5.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealInput E annotation(Placement(visible = true, transformation(origin = {-170.0, 10.0}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0), iconTransformation(origin = {-120.0, 0.0}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealOutput Iarray annotation(Placement(visible = true, transformation(origin = {141.6223, 2.7793}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110.0, 0.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealInput T annotation(Placement(visible = true, transformation(origin = {-170.0, -27.9545}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0), iconTransformation(origin = {-120.0, -70.0}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealOutput Varray annotation(Placement(visible = true, transformation(origin = {141.8597, -20.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110.0, 70.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealInput Udc annotation(Placement(visible = true, transformation(origin = {-170.0, 60.0}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0), iconTransformation(origin = {-120.0, 70.0}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealOutput PowerArray annotation(Placement(visible = true, transformation(origin = {142.6599, -43.318}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110.0, -63.8978}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Math.Gain gain1(k = 1 / nSerialModules) annotation(Placement(visible = true, transformation(origin = {-70.0, 60.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Math.Gain gain2(k = nParallelModules) annotation(Placement(visible = true, transformation(origin = {68.072, 10.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Math.Gain gain3(k = nSerialModules) annotation(Placement(visible = true, transformation(origin = {70.0, -28.0297}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Math.Product product1 annotation(Placement(visible = true, transformation(origin = {60.0, 60.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            parameter Real nSerialModules = 20;
            parameter Real nParallelModules = 140;
            parameter Real Tdelay = 0.05;
            parameter Real Imp = 4.58 "Current at maximum power";
            parameter Real Vmp = 35 "Voltage at maximum power";
            parameter Real Iscref = 5 "Module short-circuit current reference at reference temp and irradiance";
            parameter Real Vocref = 43.8 "Module open-circuit voltage reference at reference temp and irradiance";
            parameter Real Kv = -0.0039 "temperature correction factor for the voltage";
            parameter Real Ki = 0.0004 "temperature correction factor for the current";
            parameter Real Tstc = 25 "Temperature at the standard test conditions";
            parameter Real Estc = 1000 "Irradiance at the standard test conditions";
          equation
            connect(Udc, gain1.u) annotation(Line(visible = true, origin = {-126.0, 60.0}, points = {{-44.0, 0.0}, {44.0, 0.0}}, color = {0, 0, 127}));
            connect(gain2.y, Iarray) annotation(Line(visible = true, origin = {119.3722, 6.3896}, points = {{-40.3002, 3.6104}, {9.0251, 3.6104}, {9.0251, -3.6103}, {22.2501, -3.6103}}, color = {0, 0, 127}));
            connect(gain3.y, Varray) annotation(Line(visible = true, origin = {120.0322, -24.0148}, points = {{-39.0322, -4.0149}, {8.6024, -4.0148}, {8.6024, 4.0148}, {21.8275, 4.0148}}, color = {0, 0, 127}));
            connect(product1.y, PowerArray) annotation(Line(visible = true, origin = {115.264, -2.6636}, points = {{-44.264, 62.6636}, {-5.264, 62.6636}, {-5.264, -42.3364}, {27.3959, -42.3364}, {27.3959, -40.6544}}, color = {0, 0, 127}));
            connect(T, PVarray1.T) annotation(Line(visible = true, origin = {-60.5, -14.9773}, points = {{-109.5, -12.9772}, {35.5, -12.9773}, {35.5, 12.9773}, {38.5, 12.9773}}, color = {0, 0, 127}));
            connect(Udc, product1.u1) annotation(Line(visible = true, origin = {-66.8, 71.2}, points = {{-103.2, -11.2}, {-63.2, -11.2}, {-63.2, 13.8}, {114.8, 13.8}, {114.8, -5.2}}, color = {0, 0, 127}));
            connect(PVarray1.E, E) annotation(Line(visible = true, origin = {-121.275, 7.5}, points = {{99.275, -2.5}, {-25.275, -2.5}, {-25.275, 2.5}, {-48.725, 2.5}}, color = {0, 0, 127}));
            connect(PVarray1.V, gain3.u) annotation(Line(visible = true, origin = {42.25, -13.2285}, points = {{-41.25, 14.8011}, {12.75, 14.8011}, {12.75, -14.8012}, {15.75, -14.8012}}, color = {0, 0, 127}));
            connect(gain2.y, product1.u2) annotation(Line(visible = true, origin = {63.536, 33.8119}, points = {{15.536, -23.8119}, {18.536, -23.8119}, {18.536, 3.6238}, {-18.536, 3.6238}, {-18.536, 20.1881}, {-15.536, 20.1881}}, color = {0, 0, 127}));
            connect(PVarray1.I, gain2.u) annotation(Line(visible = true, origin = {40.804, 9.5}, points = {{-39.804, -0.5}, {12.268, -0.5}, {12.268, 0.5}, {15.268, 0.5}}, color = {0, 0, 127}));
            connect(gain1.y, PVarray1.V1) annotation(Line(visible = true, origin = {-36.6, 31.1287}, points = {{-22.4, 28.8713}, {-3.4, 28.8713}, {-3.4, -19.3069}, {14.6, -19.3069}, {14.6, -19.1287}}, color = {0, 0, 127}));
            annotation(Icon(coordinateSystem(extent = {{-100.0, -100.0}, {100.0, 100.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {10, 10}), graphics = {Rectangle(visible = true, fillColor = {255, 255, 255}, extent = {{-100.0, -100.0}, {100.0, 100.0}}), Text(visible = true, origin = {0.8251, 1.0405}, fillPattern = FillPattern.Solid, extent = {{-39.1749, -15.0129}, {39.1749, 15.0129}}, textString = "PVnew", fontName = "Arial"), Text(visible = true, origin = {-74.7566, 70.0}, fillPattern = FillPattern.Solid, extent = {{-20.0, -13.9876}, {20.0, 13.9876}}, textString = "Vdc(700)", fontName = "Arial"), Text(visible = true, origin = {-75.6751, -0.0}, fillPattern = FillPattern.Solid, extent = {{-20.0, -13.9876}, {20.0, 13.9876}}, textString = "E(1000)", fontName = "Arial"), Text(visible = true, origin = {-74.8099, -67.7542}, fillPattern = FillPattern.Solid, extent = {{-20.0, -13.9876}, {20.0, 13.9876}}, textString = "Tref(25)", fontName = "Arial"), Text(visible = true, origin = {68.1573, 71.699}, fillPattern = FillPattern.Solid, extent = {{-20.0, -13.9876}, {20.0, 13.9876}}, textString = "Varray", fontName = "Arial"), Text(visible = true, origin = {74.6709, -0.0}, fillPattern = FillPattern.Solid, extent = {{-20.0, -13.9876}, {20.0, 13.9876}}, textString = "Iarray", fontName = "Arial"), Text(visible = true, origin = {74.3469, -62.1058}, fillPattern = FillPattern.Solid, extent = {{-20.0, -13.9876}, {20.0, 13.9876}}, textString = "Parray", fontName = "Arial")}), Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5})));
          end PVnew;

          model MPPT
            Modelica.Blocks.Interfaces.RealOutput Vdref(start = 700) annotation(Placement(visible = true, transformation(origin = {187.3027, -0.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110.0, 0.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealInput Varray(start = 700) annotation(Placement(visible = true, transformation(origin = {-168.4441, 40.0}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0), iconTransformation(origin = {-120.0, 40.0}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealInput Iarray(start = 641.2) annotation(Placement(visible = true, transformation(origin = {-168.0142, -28.0297}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0), iconTransformation(origin = {-120.0, -50.0}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0)));
            parameter Real Tdelay1 = 0.0045;
            parameter Real Tdelay = 0.005;
            parameter Real Vbase = 1;
            parameter Real Vmpp0_array = 700;
            parameter Real Step = 125;
            Modelica.Blocks.Math.Add add1(k2 = -1) annotation(Placement(visible = true, transformation(origin = {0.0, 40.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Math.Add add2(k2 = -1) annotation(Placement(visible = true, transformation(origin = {-1.9703, -25.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            PowerSystems.Electrical.Solar.KTH.Auxiliary.InputSelectorEpsilon inputSelectorEpsilon1 annotation(Placement(visible = true, transformation(origin = {65.0, 5.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Math.Gain gain1(k = Vmpp0_array * Tdelay / Step) annotation(Placement(visible = true, transformation(origin = {95.0, 5.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Math.Add add3(k2 = +1) annotation(Placement(visible = true, transformation(origin = {123.0297, 35.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Nonlinear.FixedDelay fixedDelay4(delayTime = Tdelay1) annotation(Placement(visible = true, transformation(origin = {-45.0, -26.7774}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Nonlinear.FixedDelay fixedDelay3(delayTime = Tdelay1) annotation(Placement(visible = true, transformation(origin = {-52.3186, 40.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Nonlinear.FixedDelay fixedDelay2(delayTime = Tdelay) annotation(Placement(visible = true, transformation(origin = {-106.6572, -25.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Nonlinear.FixedDelay fixedDelay1(delayTime = Tdelay) annotation(Placement(visible = true, transformation(origin = {-106.6255, 40.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
          equation
            connect(fixedDelay1.y, inputSelectorEpsilon1.vd) annotation(Line(visible = true, origin = {-59.6663, 23.3137}, points = {{-35.9592, 16.6863}, {-20.3337, 16.6863}, {-20.3337, -6.144}, {-18.0199, -6.144}, {-18.0199, -10.5423}, {112.666, -10.5423}}, color = {0, 0, 127}));
            connect(fixedDelay2.y, inputSelectorEpsilon1.id) annotation(Line(visible = true, origin = {-33.9199, -5.4748}, points = {{-61.7373, -19.5252}, {-51.5513, -19.5252}, {-51.5513, 13.0745}, {86.9199, 13.0745}, {86.9199, 12.9015}}, color = {0, 0, 127}));
            connect(add1.y, inputSelectorEpsilon1.dv) annotation(Line(visible = true, origin = {34.4337, 17.6894}, points = {{-23.4337, 22.3106}, {-6.8495, 22.3106}, {-6.8495, -14.5932}, {18.5663, -14.5932}, {18.5663, -15.4347}}, color = {0, 0, 127}));
            connect(inputSelectorEpsilon1.di, add2.y) annotation(Line(visible = true, origin = {21.5223, -14.2005}, points = {{31.4777, 10.7996}, {-9.4926, 10.7996}, {-9.4926, -10.7995}, {-12.4926, -10.7995}}, color = {0, 0, 127}));
            connect(fixedDelay1.y, add3.u1) annotation(Line(visible = true, origin = {-12.7429, 50.2}, points = {{-82.8826, -10.2}, {-73.2868, -10.2}, {-73.2868, 14.8}, {123.773, 14.8}, {123.773, -9.2}}, color = {0, 0, 127}));
            connect(fixedDelay1.y, add1.u1) annotation(Line(visible = true, origin = {-55.9251, 49.2}, points = {{-39.7004, -9.2}, {-24.0749, -9.2}, {-24.0749, 10.8}, {43.9251, 10.8}, {43.9251, -3.2}}, color = {0, 0, 127}));
            connect(fixedDelay1.y, fixedDelay3.u) annotation(Line(visible = true, origin = {-79.972, 40.0}, points = {{-15.6535, 0}, {15.6534, 0}}, color = {0, 0, 127}));
            connect(Varray, fixedDelay1.u) annotation(Line(visible = true, origin = {-143.5348, 40.0}, points = {{-24.9093, 0}, {24.9093, 0}}, color = {0, 0, 127}));
            connect(fixedDelay2.y, add2.u1) annotation(Line(visible = true, origin = {-57.5163, -14.6141}, points = {{-38.1409, -10.3859}, {-24.4755, -10.3859}, {-24.4755, 12.5788}, {43.546, 12.5788}, {43.546, -4.3859}}, color = {0, 0, 127}));
            connect(fixedDelay2.y, fixedDelay4.u) annotation(Line(visible = true, origin = {-68.1643, -25.8887}, points = {{-27.4929, 0.8887}, {8.1643, 0.8887}, {8.1643, -0.8887}, {11.1643, -0.8887}}, color = {0, 0, 127}));
            connect(Iarray, fixedDelay2.u) annotation(Line(visible = true, origin = {-132.4965, -26.5148}, points = {{-35.5177, -1.5149}, {10.8392, -1.5148}, {10.8392, 1.5148}, {13.8393, 1.5148}}, color = {0, 0, 127}));
            connect(fixedDelay3.y, add1.u2) annotation(Line(visible = true, origin = {-20.8296, 37.0}, points = {{-20.489, 3.0}, {5.8296, 3.0}, {5.8296, -3.0}, {8.8296, -3.0}}, color = {0, 0, 127}));
            connect(fixedDelay4.y, add2.u2) annotation(Line(visible = true, origin = {-20.4777, -28.8887}, points = {{-13.5223, 2.1113}, {3.5074, 2.1113}, {3.5074, -2.1113}, {6.5074, -2.1113}}, color = {0, 0, 127}));
            connect(add3.y, Vdref) annotation(Line(visible = true, origin = {162.8331, 17.5}, points = {{-28.8034, 17.5}, {2.1669, 17.5}, {2.1669, -17.5}, {24.4696, -17.5}}, color = {0, 0, 127}));
            connect(inputSelectorEpsilon1.k, gain1.u) annotation(Line(visible = true, origin = {79.5, 5.0}, points = {{-3.5, 0.0}, {3.5, 0.0}}, color = {0, 0, 127}));
            connect(gain1.y, add3.u2) annotation(Line(visible = true, origin = {108.5148, 17.4083}, points = {{-2.5148, -12.4083}, {0.4852, -12.4083}, {0.4852, 0.8167}, {-0.4852, 0.8167}, {-0.4852, 11.5917}, {2.5149, 11.5917}}, color = {0, 0, 127}));
            annotation(Icon(coordinateSystem(extent = {{-100.0, -100.0}, {100.0, 100.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {10, 10}), graphics = {Rectangle(visible = true, fillColor = {255, 255, 255}, extent = {{-100.0, -100.0}, {100.0, 100.0}}), Text(visible = true, origin = {-2.5936, -0.1486}, fillPattern = FillPattern.Solid, extent = {{-42.5936, -24.8233}, {42.5936, 24.8233}}, textString = "%name", fontName = "Arial"), Text(visible = true, origin = {-76.6608, 38.9853}, fillPattern = FillPattern.Solid, extent = {{-13.3392, -18.9853}, {13.3392, 18.9853}}, textString = "Varray", fontName = "Arial"), Text(visible = true, origin = {-73.5779, -52.1735}, fillPattern = FillPattern.Solid, extent = {{-18.8776, -14.7156}, {18.8776, 14.7156}}, textString = "Iarray", fontName = "Arial"), Text(visible = true, origin = {83.3883, -0.7022}, fillPattern = FillPattern.Solid, extent = {{-9.6618, -10.7022}, {9.6618, 10.7022}}, textString = "Vdref", fontName = "Arial")}), Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5})));
          end MPPT;

          model DCBusBar
            parameter Real Pnen = 0.5 "MW rated power";
            parameter Real UdcN = 1 "kV Nominal DC voltage";
            parameter Real C = 0.0172 "s of capacitor on DC busbar";
            parameter Real Udc0 = 700 "Intial dc voltage";
            Modelica.Blocks.Interfaces.RealInput Pac "voltage array" annotation(Placement(visible = true, transformation(origin = {-168.2447, -30.0}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0), iconTransformation(origin = {-120.0, 60.0}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealInput Ipv "current array" annotation(Placement(visible = true, transformation(origin = {-168.0962, 67.0723}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0), iconTransformation(origin = {-120.0, -30.0}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealOutput Vdc(start = Udc0) annotation(Placement(visible = true, transformation(origin = {160.0, -0.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110.0, 0.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Math.Add add1(k2 = -1) annotation(Placement(visible = true, transformation(origin = {-50.0, 0.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Nonlinear.Limiter limiter1(uMax = 876, uMin = 0) annotation(Placement(visible = true, transformation(origin = {100.0, 0.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            PowerSystems.Electrical.Solar.KTH.Auxiliary.Calcurrent calcurrent1(Udc0 = Udc0) annotation(Placement(visible = true, transformation(origin = {-108.3112, -33.4951}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            PowerSystems.Electrical.Solar.KTH.Auxiliary.AtoPU atoPU1(Pnen = Pnen, UdcN = UdcN) annotation(Placement(visible = true, transformation(origin = {-22.2363, 0.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            PowerSystems.Electrical.Solar.KTH.Auxiliary.Capacitor capacitor1(C = C, Udc0 = Udc0, UdcN = UdcN) annotation(Placement(visible = true, transformation(origin = {7.8812, 0.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            PowerSystems.Electrical.Solar.KTH.Auxiliary.pu_to_A pu_to_A1(Pnen = Pnen, UdcN = UdcN) annotation(Placement(visible = true, transformation(origin = {40.0, 0.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
          equation
            connect(limiter1.y, Vdc) annotation(Line(visible = true, origin = {135.5, 0.0}, points = {{-24.5, 0.0}, {24.5, 0.0}}, color = {0, 0, 127}));
            connect(pu_to_A1.y0, limiter1.u) annotation(Line(visible = true, origin = {69.5, 0.0}, points = {{-18.5, 0.0}, {18.5, -0.0}}, color = {0, 0, 127}));
            connect(capacitor1.y0, pu_to_A1.yi) annotation(Line(visible = true, origin = {23.4406, 0.0}, points = {{-4.5594, 0.0}, {4.5594, -0.0}}, color = {0, 0, 127}));
            connect(capacitor1.yi, atoPU1.y0) annotation(Line(visible = true, origin = {-7.6775, 0.0}, points = {{3.5587, 0}, {-3.5588, 0}}, color = {0, 0, 127}));
            connect(add1.y, atoPU1.yi) annotation(Line(visible = true, origin = {-36.6181, 0.0}, points = {{-2.3819, 0}, {2.3818, 0}}, color = {0, 0, 127}));
            connect(add1.u2, calcurrent1.yo) annotation(Line(visible = true, origin = {-77.3245, -22.3845}, points = {{15.3245, 16.3845}, {12.3245, 16.3845}, {12.3245, -10.8292}, {-19.9867, -10.8292}, {-19.9867, -11.1106}}, color = {0, 0, 127}));
            connect(Ipv, add1.u1) annotation(Line(visible = true, origin = {-90.0241, 36.5361}, points = {{-78.0721, 30.5362}, {25.0241, 30.5362}, {25.0241, -30.5361}, {28.0241, -30.5361}}, color = {0, 0, 127}));
            connect(calcurrent1.udc, Vdc) annotation(Line(visible = true, origin = {-30.4173, -44.0824}, points = {{-89.8939, 5.5873}, {-106.096, 5.5873}, {-106.096, -23.7522}, {-104.583, -23.7522}, {-104.583, -25.9176}, {160.417, -25.9176}, {160.417, 44.0824}, {190.417, 44.0824}}, color = {0, 0, 127}));
            connect(Pac, calcurrent1.yi) annotation(Line(visible = true, origin = {-133.7946, -29.7476}, points = {{-34.4501, -0.2524}, {10.4834, -0.2524}, {10.4834, 0.2525}, {13.4834, 0.2525}}, color = {0, 0, 127}));
            annotation(Icon(coordinateSystem(extent = {{-100.0, -100.0}, {100.0, 100.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {10, 10}), graphics = {Rectangle(visible = true, fillColor = {255, 255, 255}, extent = {{-100.0, -100.0}, {100.0, 100.0}}), Text(visible = true, origin = {-50.0, 60.0}, fillPattern = FillPattern.Solid, extent = {{-47.2303, -30.0}, {47.2303, 30.0}}, textString = "Pac [MW]", fontName = "Arial"), Text(visible = true, origin = {-68.5241, -31.9581}, fillPattern = FillPattern.Solid, extent = {{-15.9047, -15.0129}, {15.9047, 15.0129}}, textString = "Ipv", fontName = "Arial"), Text(visible = true, origin = {70.0, 0.0}, fillPattern = FillPattern.Solid, extent = {{-23.1601, -13.4726}, {23.1601, 13.4726}}, textString = "Vdc", fontName = "Arial")}), Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5})));
          end DCBusBar;

          model Controller
            parameter Real v0 = 1;
            parameter Real ibase = 1.02;
            parameter Real ibase_iq = 1;
            parameter Real Kdc = -0.005 "DC voltage Controller Gain";
            parameter Real Tdc = 0.0015 "DC controller time constant";
            parameter Real id_max = 1;
            parameter Real id_min = 0;
            parameter Real Kac = -2.346 "AC voltage Controller Gain";
            parameter Real Tac = -0.0002131 "AC controller time constant";
            parameter Real iq_max = 3;
            parameter Real iq_min = -3;
            parameter Real xq = 1 "Initialitation";
            parameter Real xd = 1 "Initialitation";
            Modelica.Blocks.Interfaces.RealInput udc annotation(Placement(visible = true, transformation(origin = {-168.0386, -48.3466}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0), iconTransformation(origin = {-120.0, -30.0}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealOutput id_ref annotation(Placement(visible = true, transformation(origin = {160.0, 45.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110.0, 40.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealInput Vdcref annotation(Placement(visible = true, transformation(origin = {-168.3642, -81.5161}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0), iconTransformation(origin = {-120.0, -80.0}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0)));
            Modelica.Blocks.Math.Add add1(k1 = -1) annotation(Placement(visible = true, transformation(origin = {-85.0, -65.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Nonlinear.Limiter limiter1(uMax = id_max, uMin = id_min) annotation(Placement(visible = true, transformation(origin = {-11.5403, -65.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Math.Gain gain1(k = 1 / ibase) annotation(Placement(visible = true, transformation(origin = {16.5869, -65.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealInput uac annotation(Placement(visible = true, transformation(origin = {-168.3642, 60.0}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0), iconTransformation(origin = {-120.0, 70.0}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealInput Vacref annotation(Placement(visible = true, transformation(origin = {-168.1269, 30.0}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0), iconTransformation(origin = {-120.0, 20.0}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0)));
            Modelica.Blocks.Math.Add add2(k1 = -1) annotation(Placement(visible = true, transformation(origin = {-95.0, 48.1957}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Nonlinear.Limiter limiter2(uMax = iq_max, uMin = iq_min) annotation(Placement(visible = true, transformation(origin = {-26.5403, 47.3513}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Math.Gain gain2(k = 1 / ibase_iq) annotation(Placement(visible = true, transformation(origin = {10.0, 47.3513}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealOutput iq_ref annotation(Placement(visible = true, transformation(origin = {160.0, -60.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110.0, -48.2723}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            PowerSystems.Electrical.Solar.KTH.Auxiliary.PI PI2(K = Kdc, T = Tdc, xo = xd, Ymax = id_max, Ymin = id_min) annotation(Placement(visible = true, transformation(origin = {-50.0, -65.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            PowerSystems.Electrical.Solar.KTH.Auxiliary.PI PI3(K = Kac, T = 0.0005, Ymax = iq_max, Ymin = iq_min, xo = xq) annotation(Placement(visible = true, transformation(origin = {-65.0, 47.5332}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            PowerSystems.Electrical.Solar.KTH.Auxiliary.SimpleLagg simpleLagg1(xo = v0) annotation(Placement(visible = true, transformation(origin = {-132.2917, 60.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
          equation
            connect(id_ref, gain1.y) annotation(Line(visible = true, origin = {97.9312, -8.9184}, points = {{62.0688, 53.9184}, {27.0688, 53.9184}, {27.0688, 2.1631}, {-22.9312, 2.1631}, {-22.9312, -56.0816}, {-70.3443, -56.0816}}, color = {0, 0, 127}));
            connect(PI2.yo, limiter1.u) annotation(Line(visible = true, origin = {-31.2702, -65.0}, points = {{-7.7298, 0}, {7.7299, 0}}, color = {0, 0, 127}));
            connect(add1.y, PI2.yi) annotation(Line(visible = true, origin = {-68.0, -65.0}, points = {{-6.0, 0.0}, {6.0, 0.0}}, color = {0, 0, 127}));
            connect(simpleLagg1.yo, add2.u1) annotation(Line(visible = true, origin = {-117.0729, 57.0978}, points = {{-4.2188, 2.9022}, {-2.9271, 2.9022}, {-2.9271, -2.9021}, {10.0729, -2.9021}}, color = {0, 0, 127}));
            connect(uac, simpleLagg1.yi) annotation(Line(visible = true, origin = {-156.3279, 60.0}, points = {{-12.0363, 0.0}, {12.0362, 0.0}}, color = {0, 0, 127}));
            connect(PI3.yo, limiter2.u) annotation(Line(visible = true, origin = {-43.9052, 47.4423}, points = {{-10.0948, 0.0909}, {2.3649, 0.0909}, {2.3649, -0.091}, {5.3649, -0.091}}, color = {0, 0, 127}));
            connect(add2.y, PI3.yi) annotation(Line(visible = true, origin = {-80.25, 47.8645}, points = {{-3.75, 0.3312}, {0.25, 0.3312}, {0.25, -0.3313}, {3.25, -0.3313}}, color = {0, 0, 127}));
            connect(udc, add1.u1) annotation(Line(visible = true, origin = {-116.2596, -53.6733}, points = {{-51.779, 5.3267}, {16.2596, 5.3267}, {16.2596, -5.3267}, {19.2596, -5.3267}}, color = {0, 0, 127}));
            connect(gain2.y, iq_ref) annotation(Line(visible = true, origin = {97.75, -6.3243}, points = {{-76.75, 53.6756}, {7.25, 53.6757}, {7.25, -53.6757}, {62.25, -53.6757}}, color = {0, 0, 127}));
            connect(Vdcref, add1.u2) annotation(Line(visible = true, origin = {-116.341, -76.258}, points = {{-52.0232, -5.2581}, {16.341, -5.258}, {16.341, 5.258}, {19.341, 5.258}}, color = {0, 0, 127}));
            connect(add2.u2, Vacref) annotation(Line(visible = true, origin = {-141.1202, 36.0979}, points = {{34.1202, 6.0978}, {-3.5567, 6.0979}, {-3.5567, -6.0979}, {-27.0067, -6.0979}}, color = {0, 0, 127}));
            connect(limiter2.y, gain2.u) annotation(Line(visible = true, origin = {-8.7701, 47.3513}, points = {{-6.7702, 0}, {6.7701, 0}}, color = {0, 0, 127}));
            connect(limiter1.y, gain1.u) annotation(Line(visible = true, origin = {2.0233, -65.0}, points = {{-2.5636, 0}, {2.5636, 0}}, color = {0, 0, 127}));
            annotation(Icon(coordinateSystem(extent = {{-100.0, -100.0}, {100.0, 100.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {10, 10}), graphics = {Rectangle(visible = true, fillColor = {255, 255, 255}, extent = {{-100.0, -100.0}, {100.0, 100.0}}), Text(visible = true, origin = {2.9728, 2.2168}, fillPattern = FillPattern.Solid, extent = {{-41.0253, -27.7832}, {41.0253, 27.7832}}, textString = "Controller", fontName = "Arial"), Text(visible = true, origin = {-70.0, 72.8039}, fillPattern = FillPattern.Solid, extent = {{-25.3921, -17.1961}, {25.3921, 17.1961}}, textString = "vac", fontName = "Arial"), Text(visible = true, origin = {-71.5131, 22.8039}, fillPattern = FillPattern.Solid, extent = {{-25.3921, -17.1961}, {25.3921, 17.1961}}, textString = "vacref", fontName = "Arial"), Text(visible = true, origin = {-70.0, -27.1961}, fillPattern = FillPattern.Solid, extent = {{-25.3921, -17.1961}, {25.3921, 17.1961}}, textString = "vdc", fontName = "Arial"), Text(visible = true, origin = {-71.8371, -80.0}, fillPattern = FillPattern.Solid, extent = {{-25.3921, -17.1961}, {25.3921, 17.1961}}, textString = "vdcref", fontName = "Arial"), Text(visible = true, origin = {67.86, 42.8039}, fillPattern = FillPattern.Solid, extent = {{-25.3921, -17.1961}, {25.3921, 17.1961}}, textString = "id_ref", fontName = "Arial"), Text(visible = true, origin = {68.1306, -47.1961}, fillPattern = FillPattern.Solid, extent = {{-25.3921, -17.1961}, {25.3921, 17.1961}}, textString = "iq_ref", fontName = "Arial")}), Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5})));
          end Controller;

          model Staticgenerator
            parameter Real Pnen = 0.5 "MW rated power";
            parameter Real v0 = 1 "Power flow, node voltage";
            parameter Real anglev0 = 1 "Power flow, node angle";
            parameter Real p0 = 1 "Power flow, node active power";
            parameter Real q0 = 1 "Power flow, node reactive power";
            parameter Real Td = 0.00015 "d-axis inverter time constant";
            parameter Real Tq = 0.00015 "q-axis inverter time constant";
            Modelica.Blocks.Interfaces.RealInput id_ref annotation(Placement(visible = true, transformation(origin = {-175.0, 55.0}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0), iconTransformation(origin = {-120.0, 70.0}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealInput iq_ref annotation(Placement(visible = true, transformation(origin = {-181.6246, 25.0}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0), iconTransformation(origin = {-120.0, 20.0}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0)));
            PowerSystems.Connectors.PwPin p(vr(start = v0 * cos(anglev0)), vi(start = v0 * sin(anglev0))) annotation(Placement(visible = true, transformation(origin = {147.2097, 10.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110.0, 0.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Real anglev;
            Real id;
            Real iq;
            Real Q;
            Modelica.Blocks.Interfaces.RealOutput P(start = p0) annotation(Placement(visible = true, transformation(origin = {165.1089, -78.9737}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110.0, -75.213}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealOutput v(start = v0) annotation(Placement(visible = true, transformation(origin = {165.1089, -78.9737}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110.0, 70.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
          initial equation
            der(iq) = 0;
            der(id) = 0;
          equation
            -P = p.vr * p.ir + p.vi * p.ii;
            -Q = p.vi * p.ir - p.vr * p.ii;
            v = sqrt(p.vr ^ 2 + p.vi ^ 2);
            anglev = atan2(p.vi, p.vr);
            der(id) = (id_ref - id) / Td;
            der(iq) = (iq_ref - iq) / Tq;
            p.ir = -(id * cos(anglev) - iq * sin(anglev)) * Pnen;
            p.ii = -(id * sin(anglev) + iq * cos(anglev)) * Pnen;
            annotation(Icon(coordinateSystem(extent = {{-100.0, -100.0}, {100.0, 100.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {10, 10}), graphics = {Text(visible = true, origin = {-77.7013, 70.0105}, fillPattern = FillPattern.Solid, extent = {{-12.2987, -8.1753}, {12.2987, 8.1753}}, textString = "idref", fontName = "Arial"), Text(visible = true, origin = {-77.7013, 21.8247}, fillPattern = FillPattern.Solid, extent = {{-12.2987, -8.1753}, {12.2987, 8.1753}}, textString = "iqref", fontName = "Arial"), Text(visible = true, origin = {74.8853, -74.849}, fillPattern = FillPattern.Solid, extent = {{-12.2987, -8.1753}, {12.2987, 8.1753}}, textString = "P,pu", fontName = "Arial"), Text(visible = true, origin = {16.0747, 3.9219}, fillPattern = FillPattern.Solid, extent = {{-66.0747, -43.9219}, {66.0747, 43.9219}}, textString = "StaticGen", fontName = "Arial"), Rectangle(visible = true, fillColor = {255, 255, 255}, extent = {{-100.0, -100.0}, {100.0, 100.0}}), Text(visible = true, origin = {73.4293, 69.8619}, fillPattern = FillPattern.Solid, extent = {{-19.0262, -13.6751}, {19.0262, 13.6751}}, textString = "Vac,pu", fontName = "Arial")}), Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5})));
          end Staticgenerator;
          annotation(Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5})));
        end PFblocks;

        model Auxiliary
          model InputSelectorEpsilon
            Modelica.Blocks.Interfaces.RealInput vd(start = 700) annotation(Placement(visible = true, transformation(origin = {-167.6662, 80.0}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0), iconTransformation(origin = {-120.0, 77.7142}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealInput id(start = 641.2) annotation(Placement(visible = true, transformation(origin = {-168.2292, 30.0}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0), iconTransformation(origin = {-120.0, 24.2671}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealInput dv(start = 0) annotation(Placement(visible = true, transformation(origin = {-167.9388, -21.6068}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0), iconTransformation(origin = {-120.0, -27.4532}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealInput di(start = 0) annotation(Placement(visible = true, transformation(origin = {-170.0, -80.0}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0), iconTransformation(origin = {-120.0, -84.009}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealOutput k(start = 0) annotation(Placement(visible = true, transformation(origin = {160.0, 0.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110.0, 0.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));

            function Inputselectorfunction
              input Real vd;
              input Real id;
              input Real dv;
              input Real di;
              output Real k;
              parameter Real Epsilon = 0.01;
            algorithm
              if dv == 0 then
                if di == 0 then
                  k := 0;
                elseif di > 0 then
                  k := 1;
                elseif di < 0 then
                  k := -1;
                end if;
              else
                if abs(di / dv + id / vd) < Epsilon then
                  k := 0;
                else
                  if di / dv + id / vd > 0 then
                    k := 1;
                  else
                    k := -1;
                  end if;
                end if;
              end if;
              annotation(Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5})), Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5})));
            end Inputselectorfunction;
          algorithm
            k := Inputselectorfunction(vd, id, dv, di);
            annotation(Icon(coordinateSystem(extent = {{-100.0, -100.0}, {100.0, 100.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {10, 10}), graphics = {Text(visible = true, origin = {-85.4693, 77.294}, fillPattern = FillPattern.Solid, extent = {{-8.7699, -10.7022}, {8.7699, 10.7022}}, textString = "0", fontName = "Arial"), Text(visible = true, origin = {-83.7123, 27.3769}, fillPattern = FillPattern.Solid, extent = {{-8.7699, -10.7022}, {8.7699, 10.7022}}, textString = "1", fontName = "Arial"), Text(visible = true, origin = {-84.3336, -26.9995}, fillPattern = FillPattern.Solid, extent = {{-8.7699, -10.7022}, {8.7699, 10.7022}}, textString = "2", fontName = "Arial"), Text(visible = true, origin = {-83.4684, -82.2678}, fillPattern = FillPattern.Solid, extent = {{-8.7699, -10.7022}, {8.7699, 10.7022}}, textString = "3", fontName = "Arial"), Text(visible = true, origin = {75.8495, 0.7022}, fillPattern = FillPattern.Solid, extent = {{-8.7699, -10.7022}, {8.7699, 10.7022}}, textString = "k", fontName = "Arial"), Rectangle(visible = true, fillColor = {255, 255, 255}, extent = {{-100.0, -100.0}, {100.0, 100.0}})}), Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5})));
          end InputSelectorEpsilon;

          model PVarray
            Modelica.Blocks.Interfaces.RealInput V1(start = Vmp) "Voltage" annotation(Placement(visible = true, transformation(origin = {-168.2602, -0.0}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0), iconTransformation(origin = {-120.0, 70.0}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0)));
            parameter Real Vt = (2 * Vmp - Vocref) * (Iscref - Imp) / (Imp + (Iscref - Imp) * log((Iscref - Imp) / Iscref));
            parameter Real Rs = (Vt * log((Iscref - Imp) / Iscref) + Vocref - Vmp) / Imp;
            Modelica.Blocks.Interfaces.RealInput E(start = Estc) "Irradiance" annotation(Placement(visible = true, transformation(origin = {-170.0, 80.0}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0), iconTransformation(origin = {-120.0, 0.0}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealInput T(start = Tstc) "Temperature" annotation(Placement(visible = true, transformation(origin = {-168.0185, 40.0}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0), iconTransformation(origin = {-120.0, -70.0}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0)));
            parameter Real Imp = 1;
            parameter Real Vmp = 1;
            parameter Real Iscref = 1 "Module short-circuit current reference at reference temp and irradiance";
            parameter Real Vocref = 1 "Module open-circuit voltage reference at reference temp and irradiance";
            parameter Real Kv = 1 "temperature correction factor for the voltage";
            parameter Real Ki = 1 "temperature correction factor for the current";
            parameter Real Tstc = 1 "Temperature at the standard test conditions";
            parameter Real Estc = 1 "Irradiance at the standard test conditions";
            Real Voct;
            Real Voc;
            Real Isct;
            Real Isc;
            Real I0 "diode dark current";
            Real Iph;
            Real Id;
            Modelica.Blocks.Interfaces.RealOutput I(start = Imp) annotation(Placement(visible = true, transformation(origin = {160.0, 60.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110.0, 40.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealOutput V(start = Vmp) annotation(Placement(visible = true, transformation(origin = {160.0, 21.9548}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110.0, -34.2738}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
          equation
            Voct = Vocref + Kv * (T - Tstc);
            Voc = Voct * log(E) / log(Estc);
            Isct = Iscref * (1 + Ki / 100 * (T - Tstc));
            Isc = Isct * E / Estc;
            I0 = Isct / exp(Voct / Vt);
            Iph = Isc;
            Id = I0 * exp((V + I * Rs) / Vt);
            I = Iph - Id;
            V = V1;
            annotation(Icon(coordinateSystem(extent = {{-100.0, -100.0}, {100.0, 100.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {10, 10}), graphics = {Rectangle(visible = true, fillColor = {255, 255, 255}, extent = {{-100.0, -100.0}, {100.0, 100.0}}), Text(visible = true, origin = {40.0, 0.0}, fillPattern = FillPattern.Solid, extent = {{-45.9305, -23.3368}, {45.9305, 23.3368}}, textString = "%name", fontName = "Arial"), Text(visible = true, origin = {-46.5008, 63.2046}, fillPattern = FillPattern.Solid, extent = {{-51.9003, -55.1779}, {51.9003, 55.1779}}, textString = "Vdc(ex=35)", fontName = "Arial"), Text(visible = true, origin = {-80.0, 0.0}, fillPattern = FillPattern.Solid, extent = {{-12.8628, -13.6751}, {12.8628, 13.6751}}, textString = "E", fontName = "Arial"), Text(visible = true, origin = {-80.0, -70.0}, fillPattern = FillPattern.Solid, extent = {{-12.8628, -13.6751}, {12.8628, 13.6751}}, textString = "T", fontName = "Arial"), Text(visible = true, origin = {70.7131, 40.0}, fillPattern = FillPattern.Solid, extent = {{-20.7131, -17.8652}, {20.7131, 17.8652}}, textString = "Ipv(4.58)", fontName = "Arial"), Text(visible = true, origin = {70.0, -37.1013}, fillPattern = FillPattern.Solid, extent = {{-25.1013, -17.1013}, {25.1013, 17.1013}}, textString = "Vpv(35)", fontName = "Arial")}), Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5})));
          end PVarray;

          model AtoPU
            Modelica.Blocks.Interfaces.RealOutput y0 annotation(Placement(visible = true, transformation(origin = {155.0, -0.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110.0, 0.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealInput yi annotation(Placement(visible = true, transformation(origin = {-155.0, 0.0}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0), iconTransformation(origin = {-120.0, -0.0}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0)));
            parameter Real Pnen;
            parameter Real UdcN;
          equation
            y0 = yi / Pnen * 1000 / UdcN;
            annotation(Icon(coordinateSystem(extent = {{-100.0, -100.0}, {100.0, 100.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {10, 10}), graphics = {Text(visible = true, origin = {1.9581, 1.6889}, fillPattern = FillPattern.Solid, extent = {{-31.9581, -31.6889}, {31.9581, 31.6889}}, textString = "A_to_pu", fontName = "Arial"), Rectangle(visible = true, fillColor = {255, 255, 255}, extent = {{-100.0, -100.0}, {100.0, 100.0}})}), Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5})));
          end AtoPU;

          model Calcurrent
            parameter Real Udc0 = 700 "Intial dc voltage";
            Modelica.Blocks.Interfaces.RealInput yi annotation(Placement(visible = true, transformation(origin = {-155.0, 40.0}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0), iconTransformation(origin = {-120.0, 40.0}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealInput udc(start = Udc0) annotation(Placement(visible = true, transformation(origin = {-150.0, -15.0}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0), iconTransformation(origin = {-120.0, -50.0}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealOutput yo annotation(Placement(visible = true, transformation(origin = {157.5089, 7.3692}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110.0, 0.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
          equation
            yo = yi / udc * 1000000;
            annotation(Icon(coordinateSystem(extent = {{-100.0, -100.0}, {100.0, 100.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {10, 10}), graphics = {Text(visible = true, origin = {-80.1182, 38.5265}, fillPattern = FillPattern.Solid, extent = {{-13.2292, -11.4735}, {13.2292, 11.4735}}, textString = "0", fontName = "Arial"), Text(visible = true, origin = {-80.0, -51.4735}, fillPattern = FillPattern.Solid, extent = {{-13.2292, -11.4735}, {13.2292, 11.4735}}, textString = "1", fontName = "Arial"), Text(visible = true, origin = {76.7708, -0.0}, fillPattern = FillPattern.Solid, extent = {{-13.2292, -11.4735}, {13.2292, 11.4735}}, textString = "out", fontName = "Arial"), Rectangle(visible = true, fillColor = {255, 255, 255}, extent = {{-100.0, -100.0}, {100.0, 100.0}}), Text(visible = true, origin = {-2.514, 58.5651}, fillPattern = FillPattern.Solid, extent = {{-27.486, -14.5669}, {27.486, 14.5669}}, textString = "Calc_current", fontName = "Arial")}), Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5})));
          end Calcurrent;

          model Capacitor
            Modelica.Blocks.Interfaces.RealOutput y0 annotation(Placement(visible = true, transformation(origin = {155.0, -0.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110.0, 0.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealInput yi annotation(Placement(visible = true, transformation(origin = {-155.0, 0.0}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0), iconTransformation(origin = {-120.0, -0.0}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0)));
            Real x(start = Udc0 / (1000 * UdcN));
            parameter Real C;
            parameter Real Udc0;
            parameter Real UdcN;
          equation
            y0 = x;
            der(x) = yi / C;
            annotation(Icon(coordinateSystem(extent = {{-100.0, -100.0}, {100.0, 100.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {10, 10}), graphics = {Rectangle(visible = true, fillColor = {255, 255, 255}, extent = {{-100.0, -100.0}, {100.0, 100.0}}), Text(visible = true, origin = {0.0, 2.2296}, fillPattern = FillPattern.Solid, extent = {{-23.283, -44.4441}, {23.283, 44.4441}}, textString = "Capacitor", fontName = "Arial")}), Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5})));
          end Capacitor;

          model pu_to_A
            Modelica.Blocks.Interfaces.RealOutput y0 annotation(Placement(visible = true, transformation(origin = {160.0, 0.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110.0, 0.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealInput yi annotation(Placement(visible = true, transformation(origin = {-155.0, 0.0}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0), iconTransformation(origin = {-120.0, -0.0}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0)));
            parameter Real Pnen;
            parameter Real UdcN;
          equation
            y0 = yi * UdcN * 1000;
            annotation(Icon(coordinateSystem(extent = {{-100.0, -100.0}, {100.0, 100.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {10, 10}), graphics = {Text(visible = true, origin = {1.9581, 1.6889}, fillPattern = FillPattern.Solid, extent = {{-31.9581, -31.6889}, {31.9581, 31.6889}}, textString = "A_to_pu", fontName = "Arial"), Rectangle(visible = true, fillColor = {255, 255, 255}, extent = {{-100.0, -100.0}, {100.0, 100.0}})}), Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5})));
          end pu_to_A;

          model CurrentLimitdeadband
            Modelica.Blocks.Interfaces.RealInput idin annotation(Placement(visible = true, transformation(origin = {-168.0385, -35.0}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0), iconTransformation(origin = {-103.1115, 53.6136}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealOutput id_ref annotation(Placement(visible = true, transformation(origin = {160.0, 30.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {9.4772, 39.6741}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealInput duac annotation(Placement(visible = true, transformation(origin = {-168.0827, 0.0}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0), iconTransformation(origin = {-95.1115, 45.6136}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealInput iqin annotation(Placement(visible = true, transformation(origin = {-160.0, 42.5}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0), iconTransformation(origin = {-87.1115, 37.6136}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealOutput iq_ref annotation(Placement(visible = true, transformation(origin = {158.267, -3.451}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {17.4772, 31.6741}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Math.Abs abs1 annotation(Placement(visible = true, transformation(origin = {52.1853, 70.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Nonlinear.Limiter limiter1(uMin = 0, uMax = maxAbsCur * maxAbsCur) annotation(Placement(visible = true, transformation(origin = {5.0, 70.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Sources.Constant const(k = maxAbsCur) annotation(Placement(visible = true, transformation(origin = {-140.0, 95.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Math.Product product1 annotation(Placement(visible = true, transformation(origin = {-75.0, 83.3156}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Math.Product product2 annotation(Placement(visible = true, transformation(origin = {-75.0, 57.5}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Math.Add add1(k2 = -1) annotation(Placement(visible = true, transformation(origin = {-40.0, 70.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Math.Sqrt sqrt1 annotation(Placement(visible = true, transformation(origin = {82.1897, 70.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
          equation
            connect(abs1.y, sqrt1.u) annotation(Line(visible = true, origin = {66.6875, 70.0}, points = {{-3.5022, 0.0}, {3.5022, 0.0}}, color = {0, 0, 127}));
            connect(limiter1.y, abs1.u) annotation(Line(visible = true, origin = {28.0926, 70.0}, points = {{-12.0926, 0}, {12.0927, 0}}, color = {0, 0, 127}));
            connect(add1.y, limiter1.u) annotation(Line(visible = true, origin = {-18.0, 70.0}, points = {{-11.0, 0.0}, {11.0, 0.0}}, color = {0, 0, 127}));
            connect(product2.y, add1.u2) annotation(Line(visible = true, origin = {-56.5, 60.75}, points = {{-7.5, -3.25}, {1.5, -3.25}, {1.5, 3.25}, {4.5, 3.25}}, color = {0, 0, 127}));
            connect(product1.y, add1.u1) annotation(Line(visible = true, origin = {-56.5, 79.6578}, points = {{-7.5, 3.6578}, {1.5, 3.6578}, {1.5, -3.6578}, {4.5, -3.6578}}, color = {0, 0, 127}));
            connect(iqin, product2.u1) annotation(Line(visible = true, origin = {-102.8, 54.8073}, points = {{-57.2, -12.3073}, {12.8, -12.3073}, {12.8, 7.9609}, {15.8, 7.9609}, {15.8, 8.6927}}, color = {0, 0, 127}));
            connect(iqin, product2.u2) annotation(Line(visible = true, origin = {-106.75, 47.0}, points = {{-53.25, -4.5}, {16.75, -4.5}, {16.75, 4.5}, {19.75, 4.5}}, color = {0, 0, 127}));
            connect(const.y, product1.u2) annotation(Line(visible = true, origin = {-101.5, 86.1578}, points = {{-27.5, 8.8422}, {6.5, 8.8422}, {6.5, -8.8422}, {14.5, -8.8422}}, color = {0, 0, 127}));
            connect(const.y, product1.u1) annotation(Line(visible = true, origin = {-99.0, 92.1578}, points = {{-30, 2.8422}, {9, 2.8422}, {9, -2.8422}, {12, -2.8422}}, color = {0, 0, 127}));
            annotation(Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5})));
          end CurrentLimitdeadband;

          model PQ1
            PowerSystems.Connectors.PwPin p annotation(Placement(visible = true, transformation(origin = {55.0, 22.7992}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {-110.0, 0.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            parameter Real SystemBase = 100;
            parameter Real Sn = 10;
            parameter Real CoB = Sn / SystemBase;
            parameter Real v0 = 1.00018548610126 "voltage magnitude after power flow, pu";
            parameter Real anglev0 = -0.0000253046024029618 "voltage angle after power flow";
            parameter Real P0 = 0.4 "active power,pu";
            parameter Real Q0 = 0.3 "reactive power,pu";
            parameter Real Pref = P0 * CoB;
            parameter Real Qref = Q0 * CoB;
            parameter Real vd0 = -v0 * sin(anglev0) "Initialitation";
            parameter Real vq0 = v0 * cos(anglev0) "Initialitation";
            parameter Real Td = 15 "d-axis inverter time constant";
            parameter Real Tq = 15 "q-axis inverter time constant";
            parameter Real idref = (vq0 * Qref + Pref * vd0) / (vq0 ^ 2 + vd0 ^ 2) "Initialitation";
            parameter Real iqref = ((-vd0 * Qref) + Pref * vq0) / (vq0 ^ 2 + vd0 ^ 2) "Initialitation";
            Real idref1(start = idref);
            Real iqref1(start = iqref);
            Real v;
            Real anglev;
            Real id(start = idref);
            Real iq(start = iqref);
            Real vd(start = vd0);
            Real vq(start = vq0);
            Real Pgen(start = Pref);
            Real Q(start = Qref);
            Modelica.Blocks.Interfaces.RealInput P(start = Pref) annotation(Placement(visible = true, transformation(origin = {165.1089, 40.5794}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0), iconTransformation(origin = {120.0, 60.0}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = -180)));
          equation
            Pgen = vd * id + vq * iq;
            Q = vq * id - vd * iq;
            idref1 = (vq * Qref + P * vd) / (vq ^ 2 + vd ^ 2);
            iqref1 = ((-vd * Qref) + P * vq) / (vq ^ 2 + vd ^ 2);
            der(id) = (idref1 - id) / Td;
            der(iq) = (iqref1 - iq) / Tq;
            v = sqrt(p.vr ^ 2 + p.vi ^ 2);
            anglev = atan2(p.vi, p.vr);
            p.ir = -iq "change of sign due to the fact than in modelica when entering is + and in this case is going out";
            p.ii = id "change of sign due to the fact than in modelica when entering is + and in this case is going out";
            p.vr = vq;
            p.vi = -vd;
            annotation(Icon(coordinateSystem(extent = {{-100.0, -100.0}, {100.0, 100.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {10, 10}), graphics = {Rectangle(visible = true, fillColor = {255, 255, 255}, extent = {{-100.0, -100.0}, {100.0, 100.0}}), Text(visible = true, origin = {0.0, 15.3102}, fillPattern = FillPattern.Solid, extent = {{-31.415, -20.0667}, {31.415, 20.0667}}, textString = "%name", fontName = "Arial")}), Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5})));
          end PQ1;

          model PI
            Modelica.Blocks.Interfaces.RealInput yi annotation(Placement(visible = true, transformation(origin = {-137.6396, 33.4951}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0), iconTransformation(origin = {-120.0, 0.0}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealOutput yo annotation(Placement(visible = true, transformation(origin = {105.0, 35.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110.0, 0.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            parameter Real K;
            parameter Real T;
            parameter Real xo;
            parameter Real Ymax;
            parameter Real Ymin;
            Real x(start = xo);
            Real x1(start = xo);
          equation
            if x > Ymax then
              x1 = Ymax;
            elseif x < Ymin then
              x1 = Ymin;
            else
              x1 = x;
            end if;
            der(x) = K * yi / T;
            yo = K * yi + x1;
            annotation(Icon(coordinateSystem(extent = {{-100.0, -100.0}, {100.0, 100.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {10, 10}), graphics = {Text(visible = true, origin = {-13.5393, 7.4321}, fillPattern = FillPattern.Solid, extent = {{-43.5393, -25.2692}, {43.5393, 25.2692}}, textString = "PI", fontName = "Arial"), Rectangle(visible = true, fillColor = {255, 255, 255}, extent = {{-100.0, -100.0}, {100.0, 100.0}}), Rectangle(visible = true, origin = {151.9125, 3.2701}, fillColor = {255, 255, 255}, extent = {{-0.2973, -3.2701}, {0.2973, 3.2701}})}), Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5})));
          end PI;

          model SimpleLagg
            Modelica.Blocks.Interfaces.RealInput yi annotation(Placement(visible = true, transformation(origin = {-137.6396, 33.4951}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0), iconTransformation(origin = {-120.0, 0.0}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealOutput yo annotation(Placement(visible = true, transformation(origin = {105.0, 35.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110.0, 0.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            parameter Real T = 0.002;
            parameter Real xo;
            Real x(start = xo);
          equation
            der(x) = (yi - x) / T;
            yo = x;
            annotation(Icon(coordinateSystem(extent = {{-100.0, -100.0}, {100.0, 100.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {10, 10}), graphics = {Text(visible = true, origin = {-13.5393, 7.4321}, fillPattern = FillPattern.Solid, extent = {{-43.5393, -25.2692}, {43.5393, 25.2692}}, textString = "SimpleLagg", fontName = "Arial"), Rectangle(visible = true, fillColor = {255, 255, 255}, extent = {{-100.0, -100.0}, {100.0, 100.0}}), Rectangle(visible = true, origin = {151.9125, 3.2701}, fillColor = {255, 255, 255}, extent = {{-0.2973, -3.2701}, {0.2973, 3.2701}})}), Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5})));
          end SimpleLagg;

          model Terminator
            Modelica.Blocks.Interfaces.RealInput V annotation(Placement(visible = true, transformation(origin = {-155.0, 1.9703}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0), iconTransformation(origin = {-120.0, 0.0}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0)));
            parameter Real T1 = 0.1;
            parameter Real T2 = 0.05;
            parameter Real Step = 0.001;
            parameter Real Iniv123;
            parameter Real Inidv;
            Real[:] Value;
            Real v123(start = Iniv123);
            Real dv(start = Inidv);
            Integer i(start = 1);
          algorithm
            Value[i] := V;
            if time < T1 then
              v123 := Iniv123;
              dv := Inidv;
            else
              v123 := Value[i - 50];
              dv := Value[i - 100];
            end if;
            i := i + 1;
            annotation(Icon(coordinateSystem(extent = {{-100.0, -100.0}, {100.0, 100.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {10, 10}), graphics = {Rectangle(visible = true, fillColor = {255, 255, 255}, extent = {{-100.0, -100.0}, {100.0, 100.0}})}), Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5})));
          end Terminator;
          annotation(Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5})));
        end Auxiliary;

        model PFmodelmpptCorrected05MW
          parameter Real SystemBase = 100 "MVa";
          parameter Real v0 = 0.99422 "Power flow, node voltage";
          parameter Real anglev0 = 0.00158 "Power flow, node angle";
          parameter Real p0 = 0.44884 "Power flow, node active power";
          parameter Real q0 = 0 "Power flow, node reactive power";
        protected
          parameter Real vr = v0 * cos(anglev0);
          parameter Real vi = v0 * sin(anglev0);
          parameter Real A = vi * cos(anglev0) - vr * sin(anglev0);
          parameter Real B = vr * cos(anglev0) + vi * sin(anglev0);
          parameter Real idref0 = (p0 * B + q0 * A) / (A ^ 2 + B ^ 2);
          parameter Real iqref0 = ((-q0 * B) + p0 * A) / (A ^ 2 + B ^ 2) "

                                                                                                                parameter Real vd0=-v0*sin(anglev0) ;
                                                                                                                parameter Real vq0=v0*cos(anglev0) ;
                                                                                                                parameter Real iqref0=2*(vq0*q0 + p0*vd0)/(vq0^2 + vd0^2) ;
                                                                                                                parameter Real idref0=2*(-vd0*q0 + p0*vq0)/(vq0^2 + vd0^2) ";
          parameter Real xq = 2 * iqref0 * 1.02;
          parameter Real xd = 2 * idref0 * 1.02;
        public
          PowerSystems.Electrical.Solar.KTH.PFblocks.PVnew PVnew1 annotation(Placement(visible = true, transformation(origin = {-95.0, -5.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
          PowerSystems.Electrical.Solar.KTH.PFblocks.DCBusBar DCBusBar1 annotation(Placement(visible = true, transformation(origin = {-12.3692, 15.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
          Modelica.Blocks.Interfaces.RealInput E annotation(Placement(visible = true, transformation(origin = {-170.0, -5.0}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0), iconTransformation(origin = {-120.0, 50.0}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0)));
          Modelica.Blocks.Interfaces.RealInput T annotation(Placement(visible = true, transformation(origin = {-170.0, -41.9393}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0), iconTransformation(origin = {-120.0, -50.0}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0)));
          Modelica.Blocks.Sources.Constant const3(k = v0) annotation(Placement(visible = true, transformation(origin = {20.0, 26.001}, extent = {{-3.999, -3.999}, {3.999, 3.999}}, rotation = 0)));
          PowerSystems.Electrical.Solar.KTH.PFblocks.Controller controller1(xq = xq, xd = xd, v0 = v0) annotation(Placement(visible = true, transformation(origin = {67.0368, 11.8218}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
          PowerSystems.Electrical.Solar.KTH.PFblocks.Staticgenerator staticgenerator1(v0 = v0, anglev0 = anglev0, p0 = p0, q0 = q0) annotation(Placement(visible = true, transformation(origin = {110.0, 5.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
          PowerSystems.Connectors.PwPin pwPin1(vi(start = v0 * sin(anglev0)), vr(start = v0 * cos(anglev0))) annotation(Placement(visible = true, transformation(origin = {145.0, 3.4396}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110.0, 0.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
          Modelica.Blocks.Sources.Constant const5(k = 700) annotation(Placement(visible = true, transformation(origin = {33.999, -5.0}, extent = {{-3.999, -3.999}, {3.999, 3.999}}, rotation = 0)));
          Modelica.Blocks.Math.Gain gain1(k = 1) annotation(Placement(visible = true, transformation(origin = {35.0, -28.2447}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = -180)));
        equation
          connect(gain1.y, DCBusBar1.Pac) annotation(Line(visible = true, origin = {-25.8892, 0.9021}, points = {{49.8892, -29.1468}, {-26.4646, -29.1468}, {-26.4646, 19.0979}, {1.52, 19.0979}, {1.52, 20.0979}}, color = {0, 0, 127}));
          connect(DCBusBar1.Vdc, controller1.udc) annotation(Line(visible = true, origin = {30.748, 11.7644}, points = {{-32.1172, 3.2356}, {-8.2302, 3.2356}, {-8.2302, -1.7644}, {24.2888, -1.7644}, {24.2888, -2.9426}}, color = {0, 0, 127}));
          connect(staticgenerator1.iq_ref, controller1.iq_ref) annotation(Line(visible = true, origin = {84.5276, 6.9973}, points = {{13.4724, 0.0027}, {-3.4908, 0.0027}, {-3.4908, -0.00273}, {-6.4908, -0.00273}}, color = {0, 0, 127}));
          connect(controller1.id_ref, staticgenerator1.id_ref) annotation(Line(visible = true, origin = {91.5092, 13.9109}, points = {{-13.4724, 1.9109}, {3.4908, 1.9109}, {3.4908, -1.9109}, {6.4908, -1.9109}}, color = {0, 0, 127}));
          connect(staticgenerator1.v, controller1.uac) annotation(Line(visible = true, origin = {96.2147, 25.1802}, points = {{24.7853, -13.1802}, {28.7853, -13.1802}, {28.7853, 16.3594}, {-41.1779, 16.3594}, {-41.1779, -6.3584}}, color = {0, 0, 127}));
          connect(controller1.Vdcref, const5.y) annotation(Line(visible = true, origin = {44.0576, -0.5891}, points = {{10.9792, 4.4109}, {-2.6597, 4.4109}, {-2.6597, -4.4109}, {-5.6597, -4.4109}}, color = {0, 0, 127}));
          connect(const3.y, controller1.Vacref) annotation(Line(visible = true, origin = {45.8773, 19.9114}, points = {{-21.4784, 6.0896}, {6.1595, 6.0896}, {6.1595, -6.0896}, {9.1595, -6.0896}}, color = {0, 0, 127}));
          connect(staticgenerator1.P, gain1.u) annotation(Line(visible = true, origin = {93.0, -18.6575}, points = {{28, 16.1362}, {32, 16.1362}, {32, -11.3425}, {-46, -11.3425}, {-46, -9.5872}}, color = {0, 0, 127}));
          connect(PVnew1.Udc, DCBusBar1.Vdc) annotation(Line(visible = true, origin = {-53.6023, 19.0}, points = {{-53.3977, -17.0}, {-56.3977, -17.0}, {-56.3977, 21.0}, {56.98, 21.0}, {56.98, -4.0}, {52.2331, -4.0}}, color = {0, 0, 127}));
          connect(staticgenerator1.p, pwPin1) annotation(Line(visible = true, origin = {132.5, 4.2198}, points = {{-11.5, 0.7802}, {-0.5, 0.7802}, {-0.5, -0.7802}, {12.5, -0.7802}}));
          connect(T, PVnew1.T) annotation(Line(visible = true, origin = {-124.25, -26.9696}, points = {{-45.75, -14.9697}, {14.25, -14.9697}, {14.25, 14.9696}, {17.25, 14.9696}}, color = {0, 0, 127}));
          connect(E, PVnew1.E) annotation(Line(visible = true, origin = {-138.5, -5.0}, points = {{-31.5, 0.0}, {31.5, 0.0}}, color = {0, 0, 127}));
          connect(PVnew1.Iarray, DCBusBar1.Ipv) annotation(Line(visible = true, origin = {-64.5923, 3.5}, points = {{-19.4077, -8.5}, {-10.4077, -8.5}, {-10.4077, 8.5}, {40.2231, 8.5}}, color = {0, 0, 127}));
          annotation(Icon(coordinateSystem(extent = {{-100.0, -100.0}, {100.0, 100.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {10, 10}), graphics = {Text(visible = true, origin = {-72.3502, 50.0}, fillPattern = FillPattern.Solid, extent = {{-17.6498, -10.0}, {17.6498, 10.0}}, textString = "E", fontName = "Arial"), Text(visible = true, origin = {-72.3502, -50.0}, fillPattern = FillPattern.Solid, extent = {{-17.6498, -10.0}, {17.6498, 10.0}}, textString = "T", fontName = "Arial"), Rectangle(visible = true, fillColor = {255, 255, 255}, extent = {{-100.0, -100.0}, {100.0, 100.0}})}), Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5})));
        end PFmodelmpptCorrected05MW;
      end KTH;
    end Solar;

    package Buses
      model Bus "Bus model.
                                                                    2014/03/10"
        PowerSystems.Connectors.PwPin p(vr(start = Vo_real), vi(start = Vo_img)) annotation(Placement(visible = true, transformation(origin = {1.5559, 0.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {0.0, -0.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
        Real v;
        Real anglev;
        parameter Real Vo_real = 1;
        parameter Real Vo_img = 0;
      equation
        v = sqrt(p.vr ^ 2 + p.vi ^ 2);
        anglev = atan2(p.vi, p.vr);
        p.ir = 0;
        p.ii = 0;
        annotation(Icon(coordinateSystem(extent = {{-100.0, -100.0}, {100.0, 100.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {10, 10}), graphics = {Rectangle(visible = true, fillPattern = FillPattern.Solid, extent = {{-10.0, -100.0}, {10.0, 100.0}}), Text(visible = true, origin = {0.9738, 119.0625}, fillPattern = FillPattern.Solid, extent = {{-39.0262, -16.7966}, {39.0262, 16.7966}}, textString = "%name", fontName = "Arial")}), Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5})));
      end Bus;

      model InfiniteBus
        PowerSystems.Connectors.PwPin p annotation(Placement(visible = true, transformation(origin = {160.0, -0.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110.0, -0.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
        parameter Real v;
        parameter Real angle;
      equation
        p.vr = v * cos(angle);
        p.vi = v * sin(angle);
        annotation(Icon(coordinateSystem(extent = {{-100.0, -100.0}, {100.0, 100.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {10, 10}), graphics = {Rectangle(visible = true, fillColor = {255, 255, 255}, extent = {{-100.0, -100.0}, {100.0, 100.0}})}), Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5})), Documentation(info = "<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\"><tr>
<td><p>Reference</p></td>
<td><p>None</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td><p>2013</p></td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Maxime Baudette, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
      end InfiniteBus;

      model InfiniteBus2
        PowerSystems.Connectors.PwPin p annotation(Placement(visible = true, transformation(origin = {160.0, -0.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110.0, -0.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
        parameter Real angle;
        PowerSystems.Connectors.ImPin v annotation(Placement(transformation(extent = {{-120, -10}, {-100, 10}}), iconTransformation(extent = {{-120, -10}, {-100, 10}})));
      equation
        p.vr = v * cos(angle);
        p.vi = v * sin(angle);
        annotation(Icon(coordinateSystem(extent = {{-100.0, -100.0}, {100.0, 100.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {10, 10}), graphics = {Rectangle(visible = true, fillColor = {255, 255, 255}, extent = {{-100.0, -100.0}, {100.0, 100.0}})}), Diagram(coordinateSystem(extent = {{-148.5, -105}, {148.5, 105}}, preserveAspectRatio = false, initialScale = 0.1, grid = {5, 5}), graphics));
      end InfiniteBus2;

      class InternalBus "Bus for change base"
        constant Real pi = Modelica.Constants.pi;
        parameter Real mbase = 120 "system base power rating MVA";
        parameter Real Sbase = 1000 "system base power rating MVA";
        parameter Real CoB = mbase / Sbase;
        PowerSystems.Connectors.PwPin p "machine base" annotation(Placement(transformation(extent = {{-32, -4}, {-12, 16}}), iconTransformation(extent = {{-32, -4}, {-12, 16}})));
        PowerSystems.Connectors.PwPin n "system base" annotation(Placement(transformation(extent = {{8, -4}, {28, 16}}), iconTransformation(extent = {{8, -4}, {28, 16}})));
      equation
        0 = n.vr - p.vr;
        0 = n.vi - p.vi;
        0 = p.ir * CoB + n.ir;
        0 = p.ii * CoB + n.ii;
        annotation(Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{8, 96}, {-12, -88}}, lineColor = {0, 0, 255}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Text(extent = {{-46, 34}, {-22, 2}}, lineColor = {0, 0, 255}, textString = "*")}), Diagram(graphics));
      end InternalBus;

      model BusExt
        PowerSystems.Connectors.PwPinExt Ext;
        parameter Integer nu(min = 0) = 0 "number of inputs" annotation(Dialog(connectorSizing = true), HideResult = true);
        parameter Integer no(min = 0) = 0 "number of outputs" annotation(Dialog(connectorSizing = true), HideResult = true);
        PowerSystems.Connectors.PwPin u[nu] annotation(Placement(visible = true, transformation(origin = {-20.0001, 1}, extent = {{-9.99994, -99}, {10.0001, 99}}, rotation = 0), iconTransformation(origin = {20, 0}, extent = {{-4, -60}, {4, 60}}, rotation = 0)));
        PowerSystems.Connectors.PwPin o[no] annotation(Placement(visible = true, transformation(origin = {20, 0}, extent = {{-12, -100}, {12, 100}}, rotation = 0), iconTransformation(origin = {0, 0}, extent = {{-4, -60}, {4, 60}}, rotation = 0)));
        Real v;
        Real anglev;
        parameter Real V_base = 130 "kV";
        parameter Real S_base = 100 "MVA";
      equation
        if nu > 0 then
          for i in 1:nu loop
            connect(Ext.p, u[i]);
          end for;
        end if;
        if no > 0 then
          for i in 1:no loop
            connect(Ext.p, o[i]);
          end for;
        end if;
        v = sqrt(Ext.p.vr ^ 2 + Ext.p.vi ^ 2);
        anglev = atan2(Ext.p.vi, Ext.p.vr);
        annotation(Diagram(coordinateSystem(extent = {{0, -100}, {20, 100}})), Icon(coordinateSystem(extent = {{0, -100}, {20, 100}}, preserveAspectRatio = false), graphics = {Rectangle(extent = {{0, 100}, {20, -100}}, lineColor = {0, 0, 255}, fillColor = {85, 170, 255}, fillPattern = FillPattern.Solid)}));
      end BusExt;

      model BusExt2
        PowerSystems.Connectors.PwPinExt Ext(p(vr(start = vr0), vi(start = vi0)));
        parameter Integer nu(min = 0) = 0 "number of left connection" annotation(Dialog(connectorSizing = true), HideResult = true);
        parameter Integer no(min = 0) = 0 "number of right connections" annotation(Dialog(connectorSizing = true), HideResult = true);
        PowerSystems.Connectors.PwPin u[nu] annotation(Placement(visible = true, transformation(origin = {-20.0001, 1}, extent = {{-9.99994, -99}, {10.0001, 99}}, rotation = 0), iconTransformation(origin = {20, 0}, extent = {{-4, -60}, {4, 60}}, rotation = 0)));
        PowerSystems.Connectors.PwPin o[no] annotation(Placement(visible = true, transformation(origin = {20, 0}, extent = {{-12, -100}, {12, 100}}, rotation = 0), iconTransformation(origin = {0, 0}, extent = {{-4, -60}, {4, 60}}, rotation = 0)));
        Real v;
        Real anglev;
        parameter Real Vmag0 "Voltage magnitude [pu]";
        parameter Real Vang0 "Voltage angle [rad]";
        parameter Real V_base = 130 "kV";
        parameter Real S_base = 100 "MVA";
      protected
        parameter Real vr0 = Vmag0 * cos(Vang0);
        parameter Real vi0 = Vmag0 * sin(Vang0);
      equation
        if nu > 0 then
          for i in 1:nu loop
            connect(Ext.p, u[i]);
          end for;
        end if;
        if no > 0 then
          for i in 1:no loop
            connect(Ext.p, o[i]);
          end for;
        end if;
        v = sqrt(Ext.p.vr ^ 2 + Ext.p.vi ^ 2);
        anglev = atan2(Ext.p.vi, Ext.p.vr);
        annotation(Diagram(coordinateSystem(extent = {{0, -100}, {20, 100}})), Icon(coordinateSystem(extent = {{0, -100}, {20, 100}}, preserveAspectRatio = false), graphics = {Rectangle(extent = {{0, 100}, {20, -100}}, lineColor = {0, 0, 255}, fillColor = {85, 170, 255}, fillPattern = FillPattern.Solid)}));
      end BusExt2;
    end Buses;

    package Controls
      package Eurostag
        model GOVER1 "Steam turbine governor. Developed by AIA. 2013"
          parameter Real init_Integrator;
          parameter Real init_LeadLag;
          PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint(V = 0) annotation(Placement(transformation(extent = {{-100, 12}, {-66, 48}})));
          NonElectrical.Continuous.ImIntegratornonwindup imLimitedIntegrator(Ymin = 0, K = 1, Ymax = 1.1, nStartValue = init_Integrator) annotation(Placement(transformation(extent = {{-64, 12}, {-22, 48}})));
          PowerSystems.NonElectrical.Math.ImSum3 imSum3_1(a3 = 1, a2 = 1, a1 = -25, a0 = 25) annotation(Placement(transformation(extent = {{-26, -22}, {22, 18}})));
          PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint1(V = 0) annotation(Placement(transformation(extent = {{-52, -44}, {-18, -8}})));
          PowerSystems.NonElectrical.Continuous.ImLeadLag imLeadLag(K = 1, T2 = 10, T1 = 3, nStartValue = init_LeadLag) annotation(Placement(transformation(extent = {{18, -10}, {74, 30}})));
          PowerSystems.Connectors.ImPin pin_OMEGA annotation(Placement(transformation(extent = {{-81, 0}, {-61, 20}}), iconTransformation(extent = {{-81, 0}, {-61, 20}})));
          PowerSystems.Connectors.ImPin pin_CM annotation(Placement(transformation(extent = {{79, 0}, {98, 20}}), iconTransformation(extent = {{79, 0}, {99, 20}})));
        equation
          connect(imSetPoint.n1, imLimitedIntegrator.p1) annotation(Line(points = {{-74.67, 30}, {-53.71, 30}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(imSetPoint1.n1, imSum3_1.p3) annotation(Line(points = {{-26.67, -26}, {-14.24, -26}, {-14.24, -8}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(imSum3_1.n1, imLeadLag.p1) annotation(Line(points = {{9.76, -2}, {22, -2}, {22, 10}, {31.72, 10}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(imSum3_1.p1, pin_OMEGA) annotation(Line(points = {{-14.24, 4}, {-22, 4}, {-22, 10}, {-71, 10}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(imLeadLag.n1, pin_CM) annotation(Line(points = {{59.72, 10}, {88.5, 10}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(imLimitedIntegrator.n0, imSum3_1.p2) annotation(Line(points = {{-32.71, 30}, {-24, 30}, {-24, -2}, {-14.24, -2}}, color = {0, 0, 127}, smooth = Smooth.None));
          annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics), Icon(graphics = {Rectangle(extent = {{-60, 60}, {80, -40}}, lineColor = {0, 0, 255}), Text(extent = {{-40, -2}, {56, 24}}, lineColor = {0, 0, 255}, textString = "GOVER1")}));
        end GOVER1;

        model GOVER3 "Voltage governor. Developed by AIA. 2013"
          parameter Real init_V1;
          parameter Real init_V2;
          parameter Real init_V3;
          parameter Real init_V4;
          parameter Real init_V5;
          parameter Real init_V6;
          parameter Real init_V7;
          parameter Real T5;
          parameter Real PN;
          PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint1(V = init_V1) annotation(Placement(transformation(extent = {{-40, 12}, {-2, 50}})));
          PowerSystems.NonElectrical.Continuous.ImLeadLag imLeadLag(nStartValue = init_V2, K = 25.0, T1 = 4.0, T2 = 1.0) annotation(Placement(transformation(extent = {{-48, 38}, {18, 86}})));
          PowerSystems.Connectors.ImPin pin_OMEGA annotation(Placement(transformation(extent = {{-61, -10}, {-41, 10}}), iconTransformation(extent = {{-61, -10}, {-41, 10}})));
          output PowerSystems.Connectors.ImPin pin_CM annotation(Placement(transformation(extent = {{59, -11}, {78, 11}}), iconTransformation(extent = {{59, -10}, {80, 10}})));
          PowerSystems.NonElectrical.Math.ImSum1 imSum1_1(a0 = 1.0, a1 = -1.0) annotation(Placement(transformation(extent = {{-82, 40}, {-30, 84}})));
          PowerSystems.NonElectrical.Nonlinear.ImLimiter imLimiter(Ymin = 0.0, Ymax = 1.05) annotation(Placement(transformation(extent = {{42, 30}, {100, 82}})));
          PowerSystems.NonElectrical.Continuous.ImSimpleLag imSimpleLag(K = 1.0, T = 0.1, nStartValue = init_V3) annotation(Placement(transformation(extent = {{74, 32}, {128, 80}})));
          PowerSystems.NonElectrical.Continuous.ImSimpleLag imSimpleLag1(K = 1.0, T = 0.5, nStartValue = init_V4) annotation(Placement(transformation(extent = {{-22, -64}, {32, -16}})));
          PowerSystems.NonElectrical.Continuous.ImLeadLag imLeadLag1(K = 1.0, T2 = T5, nStartValue = init_V5, T1 = 0.3 * T5) annotation(Placement(transformation(extent = {{20, -64}, {86, -16}})));
          PowerSystems.NonElectrical.Math.ImDiv2 imDiv2_1(a0 = 0.0, a1 = 1.0, a2 = 1.0, nStartValue = init_V7) annotation(Placement(transformation(extent = {{72, -70}, {126, -20}})));
          PowerSystems.NonElectrical.Math.ImSumStart2 imSumStart2_1(a0 = 0.0, a1 = 1.0, a2 = 1 / PN, nStartValue = init_V6) annotation(Placement(transformation(extent = {{6, 34}, {56, 80}})));
        equation
          connect(pin_OMEGA, imSum1_1.p1) annotation(Line(points = {{-51, 0}, {-80, 0}, {-80, 62}, {-69.26, 62}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(imSum1_1.n1, imLeadLag.p1) annotation(Line(points = {{-43.26, 62}, {-31.83, 62}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(imLimiter.n1, imSimpleLag.p1) annotation(Line(points = {{85.21, 56}, {92.63, 56}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(imSimpleLag.n1, imSimpleLag1.p1) annotation(Line(points = {{119.63, 56}, {124, 56}, {124, 16}, {-12, 16}, {-12, -40}, {-3.37, -40}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(imSimpleLag1.n1, imLeadLag1.p1) annotation(Line(points = {{23.63, -40}, {36.17, -40}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(imLeadLag1.n1, imDiv2_1.p1) annotation(Line(points = {{69.17, -40}, {85.23, -40}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(pin_OMEGA, imDiv2_1.p2) annotation(Line(points = {{-51, 0}, {-86, 0}, {-86, -56}, {85.23, -56}, {85.23, -50}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(imDiv2_1.n1, pin_CM) annotation(Line(points = {{112.23, -45}, {134, -45}, {134, 0}, {68.5, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(imSumStart2_1.p2, imSetPoint1.n1) annotation(Line(points = {{18.25, 52.4}, {18.25, 31}, {-11.69, 31}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(imSumStart2_1.p1, imLeadLag.n1) annotation(Line(points = {{18.25, 61.6}, {2, 61.6}, {2, 62}, {1.17, 62}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(imSumStart2_1.n1, imLimiter.p1) annotation(Line(points = {{43.25, 57}, {43.25, 56}, {56.21, 56}}, color = {0, 0, 255}, smooth = Smooth.None));
          annotation(Diagram(coordinateSystem(extent = {{-120, -100}, {180, 100}}, preserveAspectRatio = true), graphics), Icon(coordinateSystem(extent = {{-120, -100}, {180, 100}}, preserveAspectRatio = true), graphics = {Rectangle(extent = {{-40, 40}, {60, -40}}, lineColor = {0, 0, 255}), Text(extent = {{-20, -6}, {38, 8}}, lineColor = {0, 0, 255}, textString = "GOVER3")}));
        end GOVER3;

        model AVR3 "Voltage regulator. Developed by AIA. 2013"
          parameter Real Kgain;
          parameter Real KE;
          parameter Real TE;
          parameter Real init_V1;
          parameter Real init_V2;
          PowerSystems.NonElectrical.Math.ImSum2 imSum2_1(a0 = 0.0, a1 = 1.0, a2 = -1.0) annotation(Placement(transformation(extent = {{-56, 6}, {-10, 52}})));
          PowerSystems.NonElectrical.Math.ImGain imGain(K = Kgain) annotation(Placement(transformation(extent = {{-18, 8}, {24, 50}})));
          output PowerSystems.Connectors.ImPin pin_EFD annotation(Placement(transformation(extent = {{60, -10}, {79, 10}}), iconTransformation(extent = {{59, -10}, {79, 10}})));
          input PowerSystems.Connectors.ImPin pin_TerminalVoltage annotation(Placement(transformation(extent = {{-61, -10}, {-41, 10}}), iconTransformation(extent = {{-61, -10}, {-41, 10}})));
          PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint(V = init_V1) annotation(Placement(transformation(extent = {{-94, 28}, {-48, 70}})));
          PowerSystems.NonElectrical.Continuous.ImSimpleLag imSimpleLag(K = KE, T = TE, nStartValue = init_V2) annotation(Placement(transformation(extent = {{10, 6}, {62, 52}})));
        equation
          connect(imGain.n1, imSimpleLag.p1) annotation(Line(points = {{13.29, 29}, {27.94, 29}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(imSimpleLag.n1, pin_EFD) annotation(Line(points = {{53.94, 29}, {69.5, 29}, {69.5, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(imSum2_1.n1, imGain.p1) annotation(Line(points = {{-21.73, 29}, {-7.71, 29}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(imSum2_1.p1, imSetPoint.n1) annotation(Line(points = {{-44.73, 33.6}, {-44.73, 49}, {-59.73, 49}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(imSum2_1.p2, pin_TerminalVoltage) annotation(Line(points = {{-44.73, 24.4}, {-51, 24.4}, {-51, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
          annotation(Diagram(graphics), Icon(graphics = {Rectangle(extent = {{-40, 40}, {60, -40}}, lineColor = {0, 0, 255}), Text(extent = {{58, -10}, {-40, 12}}, lineColor = {0, 0, 255}, textString = "AVR3")}));
        end AVR3;

        class EFD1 "Generate constant signal of type Real.
                                                                                          2014/03/10"
          parameter Real V;
          output PowerSystems.Connectors.ImPin pin_EFD annotation(Placement(transformation(extent = {{39, -10}, {59, 10}}), iconTransformation(extent = {{39, -10}, {59, 10}})));
        equation
          pin_EFD = V;
          annotation(Icon(graphics = {Rectangle(extent = {{-60, 40}, {40, -40}}, lineColor = {0, 0, 255}), Text(extent = {{-36, 14}, {20, -12}}, lineColor = {0, 0, 255}, textStyle = {TextStyle.Bold}, textString = "EFD1")}), Diagram(graphics));
        end EFD1;
      end Eurostag;

      package PSAT
        package TG "Turbine and its governor (the mathematical models are taken from PSAT)"
          model TGtypeII
            Modelica.Blocks.Interfaces.RealInput pm0 annotation(Placement(visible = true, transformation(origin = {5.0, 75.0}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = -90), iconTransformation(origin = {0.0, 120.0}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = -90)));
            Modelica.Blocks.Interfaces.RealOutput pm annotation(Placement(visible = true, transformation(origin = {127.8147, -10.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {110.0, -0.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealInput W annotation(Placement(visible = true, transformation(origin = {-86.6223, -82.7085}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = -270), iconTransformation(origin = {-120.0, -0.0}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0)));
            Modelica.Blocks.Math.Add add1(k2 = -1) annotation(Placement(visible = true, transformation(origin = {-57.8833, -13.175}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Continuous.TransferFunction transferFunction1(a = {T2, 1}, b = {T1, 1}) annotation(Placement(visible = true, transformation(origin = {5.0, -13.2292}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            parameter Real T1 = -0.1 "Transient gain time constant";
            parameter Real T2 = 0.1 "Governor Time constant";
            parameter Real R = 0.2 "Droop";
            parameter Real Ssystem = 100;
            parameter Real Smachine = 20;
            parameter Real pmax0 = 1;
            parameter Real pmin0 = 0;
            parameter Real wref = 1;
          protected
            parameter Real Ro = R * Ssystem / Smachine;
            parameter Real pmax = pmax0 * Smachine / Ssystem;
            parameter Real pmin = pmin0 * Smachine / Ssystem;
          public
            Modelica.Blocks.Math.Gain gain1(k = 1 / Ro) annotation(Placement(visible = true, transformation(origin = {-26.9038, -12.7482}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Sources.Constant const(k = wref) annotation(Placement(visible = true, transformation(origin = {-125.0, -6.9858}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Math.Add add2 annotation(Placement(visible = true, transformation(origin = {50.0, -5.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Nonlinear.Limiter limiter1(uMax = pmax, uMin = pmin) annotation(Placement(visible = true, transformation(origin = {82.1897, -7.0368}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
          equation
            connect(limiter1.y, pm) annotation(Line(visible = true, origin = {112.546, -8.5184}, points = {{-19.3563, 1.4816}, {2.0437, 1.4816}, {2.0437, -1.4816}, {15.2687, -1.4816}}, color = {0, 0, 127}));
            connect(pm0, add2.u1) annotation(Line(visible = true, origin = {16.0, 25.6667}, points = {{-11.0, 49.3333}, {-11.0, -24.6667}, {22.0, -24.6667}}, color = {0, 0, 127}));
            connect(add1.u2, W) annotation(Line(visible = true, origin = {-81.0427, -40.3528}, points = {{11.1594, 21.1778}, {-5.5797, 21.1778}, {-5.5796, -42.3557}}, color = {0, 0, 127}));
            connect(add2.y, limiter1.u) annotation(Line(visible = true, origin = {66.3923, -6.0184}, points = {{-5.3923, 1.0184}, {0.7974, 1.0184}, {0.7974, -1.0184}, {3.7974, -1.0184}}, color = {0, 0, 127}));
            connect(transferFunction1.y, add2.u2) annotation(Line(visible = true, origin = {31.0, -12.1146}, points = {{-15.0, -1.1146}, {4.0, -1.1146}, {4.0, 1.1146}, {7.0, 1.1146}}, color = {0, 0, 127}));
            connect(const.y, add1.u1) annotation(Line(visible = true, origin = {-82.4125, -7.0804}, points = {{-31.5875, 0.0946}, {9.5292, 0.0946}, {9.5292, -0.0946}, {12.5292, -0.0946}}, color = {0, 0, 127}));
            connect(gain1.y, transferFunction1.u) annotation(Line(visible = true, origin = {-10.726, -12.9887}, points = {{-5.1778, 0.2405}, {0.726, 0.2405}, {0.726, -0.2405}, {3.726, -0.2405}}, color = {0, 0, 127}));
            connect(add1.y, gain1.u) annotation(Line(visible = true, origin = {-42.3987, -12.9616}, points = {{-4.4846, -0.2134}, {0.4949, -0.2134}, {0.4949, 0.2134}, {3.4949, 0.2134}}, color = {0, 0, 127}));
            annotation(Icon(coordinateSystem(extent = {{-100.0, -100.0}, {100.0, 100.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {10, 10}), graphics = {Rectangle(visible = true, fillColor = {255, 255, 255}, extent = {{-100.0, -100.0}, {100.0, 100.0}}), Text(visible = true, origin = {0.0, 2.0143}, fillPattern = FillPattern.Solid, extent = {{-35.7561, -17.9857}, {35.7561, 17.9857}}, textString = "TGtype2", fontName = "Arial"), Text(visible = true, origin = {0.0, 84.3902}, fillPattern = FillPattern.Solid, extent = {{-21.9862, -7.9881}, {21.9862, 7.9881}}, textString = "pm0", fontName = "Arial"), Text(visible = true, origin = {-80.0, -2.4321}, fillPattern = FillPattern.Solid, extent = {{-11.4068, -12.4321}, {11.4068, 12.4321}}, textString = "W", fontName = "Arial"), Text(visible = true, origin = {80.0, 1.5812}, fillPattern = FillPattern.Solid, extent = {{-16.0104, -8.4188}, {16.0104, 8.4188}}, textString = "pm", fontName = "Arial")}), Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5})));
          end TGtypeII;

          model TGTypeIII "Hydro Turbine (Linear model) and Governor (Standard model)- control scheme Type 3"
            parameter Real Tg;
            parameter Real Tp;
            parameter Real delta;
            parameter Real sigma;
            parameter Real Tr;
            parameter Real rmin;
            parameter Real rmax;
            parameter Real gmax;
            parameter Real gmin;
            parameter Real Tw;
            parameter Real a11;
            parameter Real a13;
            parameter Real a21;
            parameter Real a23;
            parameter Real int3;
            Modelica.Blocks.Continuous.Integrator integrator(initType = Modelica.Blocks.Types.Init.NoInit, y_start = 0) annotation(Placement(transformation(extent = {{-8, 56}, {4, 68}})));
            Modelica.Blocks.Math.Gain gain(k = 1 / (Tg * Tp)) annotation(Placement(transformation(extent = {{-88, 56}, {-76, 68}})));
            Modelica.Blocks.Math.Gain gain1(k = 1 / Tp) annotation(Placement(transformation(extent = {{-6, -6}, {6, 6}}, rotation = 180, origin = {-54, 42})));
            Modelica.Blocks.Continuous.Integrator integrator1(initType = Modelica.Blocks.Types.Init.NoInit, y_start = 0) annotation(Placement(transformation(extent = {{-56, 56}, {-44, 68}})));
            Modelica.Blocks.Math.Feedback feedback annotation(Placement(transformation(extent = {{-72, 56}, {-60, 68}})));
            Modelica.Blocks.Math.Gain gain2(k = delta + sigma) annotation(Placement(transformation(extent = {{-6, -6}, {6, 6}}, rotation = 180, origin = {-42, 82})));
            Modelica.Blocks.Math.Gain gain3(k = sigma / Tr) annotation(Placement(transformation(extent = {{-6, -6}, {6, 6}}, rotation = 180, origin = {-82, 26})));
            Modelica.Blocks.Math.Gain gain5(k = 1 / Tr) annotation(Placement(transformation(extent = {{-6, -6}, {6, 6}}, rotation = 0, origin = {-14, 8})));
            Modelica.Blocks.Continuous.Integrator integrator2(initType = Modelica.Blocks.Types.Init.NoInit, y_start = 0) annotation(Placement(transformation(extent = {{-6, -6}, {6, 6}}, rotation = 180, origin = {-10, 26})));
            Modelica.Blocks.Math.Feedback feedback1 annotation(Placement(transformation(extent = {{-6, 6}, {6, -6}}, rotation = 180, origin = {10, 26})));
            Modelica.Blocks.Math.Gain gain4(k = 1 / (a11 * Tw)) annotation(Placement(transformation(extent = {{-6, -6}, {6, 6}}, rotation = 180, origin = {104, 10})));
            Modelica.Blocks.Continuous.Integrator integrator3(initType = Modelica.Blocks.Types.Init.NoInit, y_start = int3) annotation(Placement(transformation(extent = {{-6, -6}, {6, 6}}, rotation = 0, origin = {104, 30})));
            Modelica.Blocks.Math.Feedback feedback2 annotation(Placement(transformation(extent = {{-6, -6}, {6, 6}}, rotation = 0, origin = {86, 30})));
            Modelica.Blocks.Math.Gain G6(k = (a11 * a23 - a13 * a21) / a11) annotation(Placement(transformation(extent = {{80, 58}, {92, 70}})));
            Modelica.Blocks.Math.Gain gain7(k = a13 * a21 / (a11 * a11 * Tw)) annotation(Placement(transformation(extent = {{66, 24}, {78, 36}})));
          public
            Modelica.Blocks.Interfaces.RealInput w "Rotor speed (pu)" annotation(Placement(transformation(extent = {{-52, -6}, {-40, 6}}), iconTransformation(extent = {{-136, -46}, {-100, -10}})));
            Modelica.Blocks.Interfaces.RealInput P0 "P0 (pu)" annotation(Placement(transformation(extent = {{-6, -6}, {6, 6}}, rotation = 0, origin = {-46, -12}), iconTransformation(extent = {{-136, 8}, {-100, 44}})));
            Modelica.Blocks.Interfaces.RealInput wref "Rotor speed (pu)" annotation(Placement(transformation(extent = {{-52, -32}, {-40, -20}}), iconTransformation(extent = {{-136, -92}, {-100, -56}})));
            Modelica.Blocks.Interfaces.RealOutput Pm "Power Pm (pu)" annotation(Placement(transformation(extent = {{100, -6}, {112, 6}}), iconTransformation(extent = {{100, -10}, {128, 18}})));
            Modelica.Blocks.Nonlinear.Limiter limiter(uMax = rmax, uMin = rmin) annotation(Placement(transformation(extent = {{-28, 56}, {-16, 68}})));
            Modelica.Blocks.Nonlinear.Limiter limiter1(uMax = gmax, uMin = gmin) annotation(Placement(transformation(extent = {{14, 56}, {26, 68}})));
            Modelica.Blocks.Math.Add add(k1 = +1, k2 = -1) annotation(Placement(transformation(extent = {{-140, 56}, {-128, 68}})));
            Modelica.Blocks.Math.Add3 add3_1(k1 = -1, k2 = 1, k3 = 1) annotation(Placement(transformation(extent = {{-110, 56}, {-98, 68}})));
            Modelica.Blocks.Math.Add add1 annotation(Placement(transformation(extent = {{46, 58}, {58, 70}})));
            Modelica.Blocks.Math.Add add2 annotation(Placement(transformation(extent = {{126, 56}, {138, 68}})));
          equation
            connect(gain1.y, feedback.u2) annotation(Line(points = {{-60.6, 42}, {-66, 42}, {-66, 57.2}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(feedback.y, integrator1.u) annotation(Line(points = {{-60.6, 62}, {-57.2, 62}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(gain.y, feedback.u1) annotation(Line(points = {{-75.4, 62}, {-70.8, 62}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(gain5.y, feedback1.u2) annotation(Line(points = {{-7.4, 8}, {10, 8}, {10, 21.2}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(feedback1.y, integrator2.u) annotation(Line(points = {{4.6, 26}, {-2.8, 26}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(integrator2.y, gain3.u) annotation(Line(points = {{-16.6, 26}, {-74.8, 26}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(gain4.y, feedback2.u2) annotation(Line(points = {{97.4, 10}, {86, 10}, {86, 25.2}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(feedback2.y, integrator3.u) annotation(Line(points = {{91.4, 30}, {96.8, 30}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(gain7.y, feedback2.u1) annotation(Line(points = {{78.6, 30}, {81.2, 30}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(gain1.u, integrator1.y) annotation(Line(points = {{-46.8, 42}, {-36, 42}, {-36, 62}, {-43.4, 62}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(integrator2.y, gain5.u) annotation(Line(points = {{-16.6, 26}, {-28, 26}, {-28, 8}, {-21.2, 8}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(integrator3.y, gain4.u) annotation(Line(points = {{110.6, 30}, {120, 30}, {120, 10}, {111.2, 10}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(integrator1.y, limiter.u) annotation(Line(points = {{-43.4, 62}, {-29.2, 62}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(limiter.y, integrator.u) annotation(Line(points = {{-15.4, 62}, {-9.2, 62}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(integrator.y, limiter1.u) annotation(Line(points = {{4.6, 62}, {12.8, 62}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(feedback1.u1, limiter1.y) annotation(Line(points = {{14.8, 26}, {32, 26}, {32, 62}, {26.6, 62}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(limiter1.y, gain2.u) annotation(Line(points = {{26.6, 62}, {32, 62}, {32, 82}, {-34.8, 82}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(w, add.u2) annotation(Line(points = {{-46, 0}, {-144, 0}, {-144, 58.4}, {-141.2, 58.4}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(gain2.y, add3_1.u1) annotation(Line(points = {{-48.6, 82}, {-120, 82}, {-120, 66.8}, {-111.2, 66.8}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(add.y, add3_1.u2) annotation(Line(points = {{-127.4, 62}, {-111.2, 62}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(gain3.y, add3_1.u3) annotation(Line(points = {{-88.6, 26}, {-122, 26}, {-122, 57.2}, {-111.2, 57.2}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(add3_1.y, gain.u) annotation(Line(points = {{-97.4, 62}, {-89.2, 62}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(limiter1.y, add1.u2) annotation(Line(points = {{26.6, 62}, {34, 62}, {34, 60.4}, {44.8, 60.4}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(add1.y, G6.u) annotation(Line(points = {{58.6, 64}, {78.8, 64}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(add1.y, gain7.u) annotation(Line(points = {{58.6, 64}, {62, 64}, {62, 30}, {64.8, 30}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(G6.y, add2.u1) annotation(Line(points = {{92.6, 64}, {123.6, 64}, {123.6, 65.6}, {124.8, 65.6}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(integrator3.y, add2.u2) annotation(Line(points = {{110.6, 30}, {122, 30}, {122, 58.4}, {124.8, 58.4}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(add2.y, Pm) annotation(Line(points = {{138.6, 62}, {144, 62}, {144, 0}, {106, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(P0, add1.u1) annotation(Line(points = {{-46, -12}, {-50, -12}, {-50, -20}, {38, -20}, {38, 67.6}, {44.8, 67.6}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Pm, Pm) annotation(Line(points = {{106, 0}, {104, 0}, {104, 0}, {106, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(wref, add.u1) annotation(Line(points = {{-46, -26}, {-148, -26}, {-148, 65.6}, {-141.2, 65.6}}, color = {0, 0, 127}, smooth = Smooth.None));
            annotation(Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 255}), Text(extent = {{-44, 38}, {34, -30}}, lineColor = {0, 0, 255}, textString = "TGTypeIII"), Text(visible = true, origin = {-81, -31}, fillPattern = FillPattern.Solid, extent = {{-19, -11}, {19, 11}}, textString = "W", fontName = "Arial"), Text(visible = true, origin = {83.0002, 5}, fillPattern = FillPattern.Solid, extent = {{-15.0002, -11}, {15.0002, 11}}, fontName = "Arial", textString = "Pm", lineColor = {0, 0, 0}), Text(visible = true, origin = {-80, 27}, fillPattern = FillPattern.Solid, extent = {{-20, -13}, {20, 13}}, fontName = "Arial", textString = "P0", lineColor = {0, 0, 0}), Text(visible = true, origin = {-75, -77}, fillPattern = FillPattern.Solid, extent = {{-19, -11}, {19, 11}}, fontName = "Arial", textString = "Wref", lineColor = {0, 0, 0})}), Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics));
          end TGTypeIII;

          model TGTypeIV "Hydro Turbine (Linear model) and Governor (Standard model with PI controller)- control scheme Type 4"
            parameter Real Ki;
            parameter Real Kp;
            parameter Real Tg;
            parameter Real Tp;
            parameter Real delta;
            parameter Real sigma;
            parameter Real Tr;
            parameter Real rmin;
            parameter Real rmax;
            parameter Real gmax;
            parameter Real gmin;
            parameter Real Tw;
            parameter Real a11;
            parameter Real a13;
            parameter Real a21;
            parameter Real a23;
            parameter Real Pref;
            parameter Real int1 = sigma * Pref;
            parameter Real int2 = 0;
            parameter Real int3 = Pref;
            parameter Real int4 = Tr * Pref;
            parameter Real int5 = a13 * a21 / a11 * Pref;
            Modelica.Blocks.Continuous.Integrator integrator3(initType = Modelica.Blocks.Types.Init.NoInit, y_start = int3) annotation(Placement(transformation(extent = {{34, 56}, {46, 68}})));
            Modelica.Blocks.Math.Gain gain(k = 1 / (Tg * Tp)) annotation(Placement(transformation(extent = {{-50, 56}, {-38, 68}})));
            Modelica.Blocks.Math.Gain gain1(k = 1 / Tp) annotation(Placement(transformation(extent = {{-6, -6}, {6, 6}}, rotation = 180, origin = {-16, 42})));
            Modelica.Blocks.Continuous.Integrator integrator2(initType = Modelica.Blocks.Types.Init.NoInit, y_start = int2) annotation(Placement(transformation(extent = {{-18, 56}, {-6, 68}})));
            Modelica.Blocks.Math.Feedback feedback annotation(Placement(transformation(extent = {{-34, 56}, {-22, 68}})));
            Modelica.Blocks.Math.Gain gain2(k = delta + sigma) annotation(Placement(transformation(extent = {{-6, -6}, {6, 6}}, rotation = 180, origin = {-4, 82})));
            Modelica.Blocks.Math.Gain gain3(k = delta / Tr) annotation(Placement(transformation(extent = {{-6, -6}, {6, 6}}, rotation = 180, origin = {-44, 26})));
            Modelica.Blocks.Math.Gain gain5(k = 1 / Tr) annotation(Placement(transformation(extent = {{-6, -6}, {6, 6}}, rotation = 0, origin = {24, 8})));
            Modelica.Blocks.Continuous.Integrator integrator4(initType = Modelica.Blocks.Types.Init.NoInit, y_start = int4) annotation(Placement(transformation(extent = {{-6, -6}, {6, 6}}, rotation = 180, origin = {22, 26})));
            Modelica.Blocks.Math.Feedback feedback1 annotation(Placement(transformation(extent = {{-6, 6}, {6, -6}}, rotation = 180, origin = {48, 26})));
            Modelica.Blocks.Math.Gain gain4(k = 1 / (a11 * Tw)) annotation(Placement(transformation(extent = {{-6, -6}, {6, 6}}, rotation = 180, origin = {138, 8})));
            Modelica.Blocks.Continuous.Integrator integrator5(initType = Modelica.Blocks.Types.Init.NoInit, y_start = int5) annotation(Placement(transformation(extent = {{-6, -6}, {6, 6}}, rotation = 0, origin = {142, 28})));
            Modelica.Blocks.Math.Feedback feedback2 annotation(Placement(transformation(extent = {{-6, -6}, {6, 6}}, rotation = 0, origin = {124, 28})));
            Modelica.Blocks.Math.Gain G6(k = (a11 * a23 - a13 * a21) / a11) annotation(Placement(transformation(extent = {{116, 56}, {128, 68}})));
            Modelica.Blocks.Math.Gain gain7(k = a13 * a21 / (a11 * a11 * Tw)) annotation(Placement(transformation(extent = {{104, 22}, {116, 34}})));
          public
            Modelica.Blocks.Interfaces.RealInput w "Rotor speed (pu)" annotation(Placement(transformation(extent = {{-12, 4}, {-2, 14}}), iconTransformation(extent = {{-136, -20}, {-100, 16}})));
            Modelica.Blocks.Interfaces.RealOutput Pm "Power Pm (pu)" annotation(Placement(transformation(extent = {{78, -8}, {90, 4}}), iconTransformation(extent = {{100, -10}, {120, 10}})));
            Modelica.Blocks.Continuous.Integrator integrator1(initType = Modelica.Blocks.Types.Init.NoInit, y_start = int1) annotation(Placement(transformation(extent = {{-122, 56}, {-110, 68}})));
            Modelica.Blocks.Math.Gain gain6(k = Ki) annotation(Placement(transformation(extent = {{-144, 56}, {-132, 68}})));
            Modelica.Blocks.Math.Gain gain8(k = Kp) annotation(Placement(transformation(extent = {{-144, 82}, {-132, 94}})));
          public
            Modelica.Blocks.Nonlinear.Limiter limiter(uMax = rmax, uMin = rmin) annotation(Placement(transformation(extent = {{12, 56}, {24, 68}})));
            Modelica.Blocks.Nonlinear.Limiter limiter1(uMax = gmax, uMin = gmin) annotation(Placement(transformation(extent = {{56, 56}, {68, 68}})));
            Modelica.Blocks.Math.Add add1(k1 = +1, k2 = -1) annotation(Placement(transformation(extent = {{-172, 54}, {-158, 68}})));
            Modelica.Blocks.Math.Add add2 annotation(Placement(transformation(extent = {{-102, 60}, {-88, 74}})));
            Modelica.Blocks.Math.Add3 add3_1(k1 = -1, k2 = +1, k3 = +1) annotation(Placement(transformation(extent = {{-72, 60}, {-58, 74}})));
            Modelica.Blocks.Math.Add add3 annotation(Placement(transformation(extent = {{172, 52}, {184, 64}})));
          public
            Modelica.Blocks.Interfaces.RealInput wref "Rotor speed (pu)" annotation(Placement(transformation(extent = {{-12, -8}, {-2, 2}}), iconTransformation(extent = {{-136, -72}, {-100, -36}})));
          equation
            connect(gain1.y, feedback.u2) annotation(Line(points = {{-22.6, 42}, {-28, 42}, {-28, 57.2}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(feedback.y, integrator2.u) annotation(Line(points = {{-22.6, 62}, {-19.2, 62}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(gain.y, feedback.u1) annotation(Line(points = {{-37.4, 62}, {-32.8, 62}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(gain5.y, feedback1.u2) annotation(Line(points = {{30.6, 8}, {48, 8}, {48, 21.2}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(feedback1.y, integrator4.u) annotation(Line(points = {{42.6, 26}, {29.2, 26}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(integrator4.y, gain3.u) annotation(Line(points = {{15.4, 26}, {-36.8, 26}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(gain4.y, feedback2.u2) annotation(Line(points = {{131.4, 8}, {124, 8}, {124, 23.2}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(feedback2.y, integrator5.u) annotation(Line(points = {{129.4, 28}, {134.8, 28}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(gain7.y, feedback2.u1) annotation(Line(points = {{116.6, 28}, {119.2, 28}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(gain1.u, integrator2.y) annotation(Line(points = {{-8.8, 42}, {2, 42}, {2, 62}, {-5.4, 62}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(integrator4.y, gain5.u) annotation(Line(points = {{15.4, 26}, {10, 26}, {10, 8}, {16.8, 8}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(integrator5.y, gain4.u) annotation(Line(points = {{148.6, 28}, {156, 28}, {156, 8}, {145.2, 8}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(gain6.y, integrator1.u) annotation(Line(points = {{-131.4, 62}, {-123.2, 62}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(limiter.y, integrator3.u) annotation(Line(points = {{24.6, 62}, {32.8, 62}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(integrator2.y, limiter.u) annotation(Line(points = {{-5.4, 62}, {10.8, 62}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(integrator3.y, limiter1.u) annotation(Line(points = {{46.6, 62}, {54.8, 62}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(limiter1.y, gain2.u) annotation(Line(points = {{68.6, 62}, {70, 62}, {70, 82}, {3.2, 82}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(limiter1.y, feedback1.u1) annotation(Line(points = {{68.6, 62}, {70, 62}, {70, 26}, {52.8, 26}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(add1.y, gain8.u) annotation(Line(points = {{-157.3, 61}, {-151.65, 61}, {-151.65, 88}, {-145.2, 88}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(add1.y, gain6.u) annotation(Line(points = {{-157.3, 61}, {-145.2, 61.5}, {-145.2, 62}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(add1.u2, w) annotation(Line(points = {{-173.4, 56.8}, {-180, 56.8}, {-180, 9}, {-7, 9}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(integrator1.y, add2.u2) annotation(Line(points = {{-109.4, 62}, {-105.4, 62}, {-105.4, 62.8}, {-103.4, 62.8}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(add2.u1, gain8.y) annotation(Line(points = {{-103.4, 71.2}, {-106, 71.2}, {-106, 88}, {-131.4, 88}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(gain2.y, add3_1.u1) annotation(Line(points = {{-10.6, 82}, {-78, 82}, {-78, 72.6}, {-73.4, 72.6}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(add2.y, add3_1.u2) annotation(Line(points = {{-87.3, 67}, {-73.4, 67}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(add3_1.u3, gain3.y) annotation(Line(points = {{-73.4, 61.4}, {-78, 61.4}, {-78, 26}, {-50.6, 26}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(add3_1.y, gain.u) annotation(Line(points = {{-57.3, 67}, {-54, 67}, {-54, 62}, {-51.2, 62}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(G6.y, add3.u1) annotation(Line(points = {{128.6, 62}, {164, 62}, {164, 61.6}, {170.8, 61.6}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(integrator5.y, add3.u2) annotation(Line(points = {{148.6, 28}, {164, 28}, {164, 54.4}, {170.8, 54.4}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(add3.y, Pm) annotation(Line(points = {{184.6, 58}, {188, 58}, {188, -2}, {84, -2}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(limiter1.y, G6.u) annotation(Line(points = {{68.6, 62}, {114.8, 62}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(limiter1.y, gain7.u) annotation(Line(points = {{68.6, 62}, {92, 62}, {92, 28}, {102.8, 28}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(add1.u1, wref) annotation(Line(points = {{-173.4, 65.2}, {-184, 65.2}, {-184, -3}, {-7, -3}}, color = {0, 0, 127}, smooth = Smooth.None));
            annotation(Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 255}), Text(extent = {{-34, 20}, {32, -18}}, lineColor = {0, 0, 255}, textString = "TGTypeIV"), Text(visible = true, origin = {-81, -1}, fillPattern = FillPattern.Solid, extent = {{-23, -13}, {23, 13}}, textString = "W", fontName = "Arial"), Text(visible = true, origin = {81.0002, 1}, fillPattern = FillPattern.Solid, extent = {{-25.0002, -13}, {25.0002, 13}}, fontName = "Arial", textString = "Pm", lineColor = {0, 0, 0}), Text(visible = true, origin = {-69, -57}, fillPattern = FillPattern.Solid, extent = {{-23, -13}, {23, 13}}, fontName = "Arial", textString = "Wref", lineColor = {0, 0, 0})}), Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics));
          end TGTypeIV;

          model TGTypeV "Hydro Turbine (Nonlinear model) and Governor (PI controller combined with servomotor)- control scheme Type 5"
            parameter Real Ki;
            parameter Real Kp;
            parameter Real Tg;
            parameter Real Tp;
            parameter Real sigma;
            parameter Real rmin;
            parameter Real rmax;
            parameter Real gmax;
            parameter Real gmin;
            parameter Real Tw;
            parameter Real Pref;
            Modelica.Blocks.Continuous.Integrator integrator(initType = Modelica.Blocks.Types.Init.NoInit, y_start = Pref) annotation(Placement(transformation(extent = {{68, 54}, {80, 66}})));
            Modelica.Blocks.Math.Gain gain(k = 1 / Tg, y(start = 0)) annotation(Placement(transformation(extent = {{28, 54}, {40, 66}})));
            Modelica.Blocks.Continuous.Integrator integrator3(initType = Modelica.Blocks.Types.Init.SteadyState, y_start = Pref) annotation(Placement(transformation(extent = {{-6, -6}, {6, 6}}, rotation = 0, origin = {218, 62})));
            Modelica.Blocks.Math.Gain gain7(k = 1 / Tw) annotation(Placement(transformation(extent = {{192, 56}, {204, 68}})));
            Modelica.Blocks.Math.MultiSum multiSum3(k = {-1, 1}, nu = 2) annotation(Placement(transformation(extent = {{172, 56}, {184, 68}})));
          public
            Modelica.Blocks.Interfaces.RealInput w "Rotor speed (pu)" annotation(Placement(transformation(extent = {{-54, 16}, {-44, 26}}), iconTransformation(extent = {{-134, -8}, {-100, 26}})));
            Modelica.Blocks.Interfaces.RealOutput Pm "Power Pm (pu)" annotation(Placement(transformation(extent = {{20, 14}, {32, 26}}), iconTransformation(extent = {{100, 6}, {126, 32}})));
            Modelica.Blocks.Continuous.Integrator integrator4(initType = Modelica.Blocks.Types.Init.SteadyState, y_start = Pref) annotation(Placement(transformation(extent = {{-46, 58}, {-34, 70}})));
            Modelica.Blocks.Math.Gain Integral(k = Ki) annotation(Placement(transformation(extent = {{-64, 58}, {-52, 70}})));
            Modelica.Blocks.Math.Gain gain9(k = 1 / Tp) annotation(Placement(transformation(extent = {{-138, 60}, {-126, 72}})));
            Modelica.Blocks.Math.MultiSum multiSum6(nu = 2, k = {-1, 1}) annotation(Placement(transformation(extent = {{-158, 60}, {-146, 72}})));
            Modelica.Blocks.Math.Gain gain6(k = sigma) annotation(Placement(transformation(extent = {{-6, -6}, {6, 6}}, rotation = 180, origin = {-142, 86})));
            Modelica.Blocks.Continuous.Integrator integrator5(initType = Modelica.Blocks.Types.Init.NoInit, y_start = 0) annotation(Placement(transformation(extent = {{-94, 58}, {-82, 70}})));
            Modelica.Blocks.Math.Gain Proportional(k = Kp) annotation(Placement(transformation(extent = {{-54, 34}, {-42, 46}})));
            Modelica.Blocks.Math.Gain gain8(k = 1 / Tp) annotation(Placement(transformation(extent = {{-6, -6}, {6, 6}}, rotation = 180, origin = {-98, 40})));
            Modelica.Blocks.Math.Division division(y(start = 1)) annotation(Placement(transformation(extent = {{120, 58}, {132, 70}})));
            Modelica.Blocks.Math.Product product1 annotation(Placement(transformation(extent = {{244, 70}, {256, 82}})));
            Modelica.Blocks.Math.MultiProduct multiProduct(nu = 2) annotation(Placement(transformation(extent = {{146, 58}, {158, 70}})));
            Modelica.Blocks.Sources.Constant const1(k = 1) annotation(Placement(transformation(extent = {{-6, -6}, {6, 6}}, rotation = 90, origin = {168, 42})));
          public
            Modelica.Blocks.Interfaces.RealInput w1 "Rotor speed (pu)" annotation(Placement(transformation(extent = {{-124, 110}, {-114, 120}}), iconTransformation(extent = {{-136, 58}, {-100, 94}})));
            Modelica.Blocks.Math.Add add(k1 = +1, k2 = -1) annotation(Placement(transformation(extent = {{-6, -6}, {6, 6}}, rotation = 180, origin = {-94, 86})));
            Modelica.Blocks.Nonlinear.Limiter limiter2(uMax = rmax, uMin = rmin) annotation(Placement(transformation(extent = {{46, 54}, {58, 66}})));
            Modelica.Blocks.Nonlinear.Limiter limiter3(uMax = gmax, uMin = gmin) annotation(Placement(transformation(extent = {{86, 54}, {98, 66}})));
            Modelica.Blocks.Math.Add add1 annotation(Placement(transformation(extent = {{-20, 56}, {-10, 66}})));
            Modelica.Blocks.Math.Add add2(k1 = +1, k2 = -1) annotation(Placement(transformation(extent = {{6, 54}, {18, 66}})));
            Modelica.Blocks.Math.Add add3(k1 = +1, k2 = -1) annotation(Placement(transformation(extent = {{-114, 58}, {-104, 68}})));
            Modelica.Blocks.Interfaces.RealInput wref annotation(Placement(transformation(extent = {{-54, 6}, {-44, 16}}), iconTransformation(extent = {{-134, -62}, {-100, -28}})));
            Modelica.Blocks.Math.Add add4(k1 = +1, k2 = -1) annotation(Placement(transformation(extent = {{-182, 56}, {-168, 70}})));
          equation
            connect(multiSum3.y, gain7.u) annotation(Line(points = {{185.02, 62}, {190.8, 62}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(gain6.y, multiSum6.u[1]) annotation(Line(points = {{-148.6, 86}, {-160, 86}, {-160, 68.1}, {-158, 68.1}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(multiSum6.y, gain9.u) annotation(Line(points = {{-144.98, 66}, {-139.2, 66}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(integrator5.y, Integral.u) annotation(Line(points = {{-81.4, 64}, {-65.2, 64}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Integral.y, integrator4.u) annotation(Line(points = {{-51.4, 64}, {-47.2, 64}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Proportional.u, Integral.u) annotation(Line(points = {{-55.2, 40}, {-71.2, 40}, {-71.2, 64}, {-65.2, 64}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(gain8.u, integrator5.y) annotation(Line(points = {{-90.8, 40}, {-76, 40}, {-76, 64}, {-81.4, 64}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(division.y, multiProduct.u[1]) annotation(Line(points = {{132.6, 64}, {139.3, 64}, {139.3, 66.1}, {146, 66.1}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(division.y, multiProduct.u[2]) annotation(Line(points = {{132.6, 64}, {140, 64}, {140, 61.9}, {146, 61.9}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(multiProduct.y, product1.u1) annotation(Line(points = {{159.02, 64}, {164, 64}, {164, 79.6}, {242.8, 79.6}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(multiProduct.y, multiSum3.u[1]) annotation(Line(points = {{159.02, 64}, {165.51, 64}, {165.51, 64.1}, {172, 64.1}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(const1.y, multiSum3.u[2]) annotation(Line(points = {{168, 48.6}, {168, 59.9}, {172, 59.9}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(gain7.y, integrator3.u) annotation(Line(points = {{204.6, 62}, {210.8, 62}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(product1.u2, integrator3.y) annotation(Line(points = {{242.8, 72.4}, {240, 72}, {236, 72}, {236, 62}, {224.6, 62}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(product1.y, Pm) annotation(Line(points = {{256.6, 76}, {260, 76}, {260, 20}, {26, 20}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(integrator3.y, division.u1) annotation(Line(points = {{224.6, 62}, {232, 62}, {232, 32}, {112, 32}, {112, 67.6}, {118.8, 67.6}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(w1, add.u2) annotation(Line(points = {{-119, 115}, {-78, 115}, {-78, 89.6}, {-86.8, 89.6}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(add.y, gain6.u) annotation(Line(points = {{-100.6, 86}, {-134.8, 86}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(gain.y, limiter2.u) annotation(Line(points = {{40.6, 60}, {44.8, 60}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(limiter2.y, integrator.u) annotation(Line(points = {{58.6, 60}, {66.8, 60}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(integrator.y, limiter3.u) annotation(Line(points = {{80.6, 60}, {84.8, 60}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(limiter3.y, division.u2) annotation(Line(points = {{98.6, 60}, {108.7, 60}, {108.7, 60.4}, {118.8, 60.4}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(add2.y, gain.u) annotation(Line(points = {{18.6, 60}, {26.8, 60}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(limiter3.y, add2.u2) annotation(Line(points = {{98.6, 60}, {100, 60}, {100, 34}, {-2, 34}, {-2, 56.4}, {4.8, 56.4}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(add1.y, add2.u1) annotation(Line(points = {{-9.5, 61}, {-4, 61}, {-4, 63.6}, {4.8, 63.6}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(add1.y, add.u1) annotation(Line(points = {{-9.5, 61}, {-4, 61}, {-4, 82}, {-86.8, 82.4}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Proportional.y, add1.u2) annotation(Line(points = {{-41.4, 40}, {-28, 40}, {-28, 58}, {-21, 58}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(integrator4.y, add1.u1) annotation(Line(points = {{-33.4, 64}, {-21, 64}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(gain8.y, add3.u2) annotation(Line(points = {{-104.6, 40}, {-124, 40}, {-124, 60}, {-115, 60}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(gain9.y, add3.u1) annotation(Line(points = {{-125.4, 66}, {-115, 66}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(add3.y, integrator5.u) annotation(Line(points = {{-103.5, 63}, {-102.75, 63}, {-102.75, 64}, {-95.2, 64}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(add4.y, multiSum6.u[2]) annotation(Line(points = {{-167.3, 63}, {-162.65, 63}, {-162.65, 63.9}, {-158, 63.9}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(add4.u1, wref) annotation(Line(points = {{-183.4, 67.2}, {-200, 67.2}, {-200, 11}, {-49, 11}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(add4.u2, w) annotation(Line(points = {{-183.4, 58.8}, {-194, 58.8}, {-194, 21}, {-49, 21}}, color = {0, 0, 127}, smooth = Smooth.None));
            annotation(Icon(coordinateSystem(extent = {{-100, -80}, {100, 120}}, preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 120}, {100, -80}}, lineColor = {0, 0, 255}), Text(extent = {{-32, 44}, {34, -4}}, lineColor = {0, 0, 255}, textString = "TGTypeV"), Text(visible = true, origin = {-82, 9}, fillPattern = FillPattern.Solid, extent = {{-18, -13}, {18, 13}}, textString = "W", fontName = "Arial"), Text(visible = true, origin = {80.0002, 20}, fillPattern = FillPattern.Solid, extent = {{-18.0002, -14}, {18.0002, 14}}, fontName = "Arial", textString = "Pm", lineColor = {0, 0, 0}), Text(visible = true, origin = {-78, 76}, fillPattern = FillPattern.Solid, extent = {{-22, -14}, {22, 14}}, fontName = "Arial", textString = "P0", lineColor = {0, 0, 0}), Text(visible = true, origin = {-74, -47}, fillPattern = FillPattern.Solid, extent = {{-18, -13}, {18, 13}}, fontName = "Arial", textString = "Wref", lineColor = {0, 0, 0})}), Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -80}, {100, 120}}), graphics));
          end TGTypeV;

          model TGTypeVI "Hydro Turbine (Nonlinear model) and Governor (PID controller combined with servomotor)- control scheme Type 6"
            parameter Real Ka;
            parameter Real Ta;
            parameter Real vgmin;
            parameter Real vgmax;
            parameter Real gmax;
            parameter Real gmin;
            parameter Real Rp;
            parameter Real Kp;
            parameter Real Ki;
            parameter Real Kd;
            parameter Real Td;
            parameter Real beta;
            parameter Real Tw;
            parameter Real dref;
            parameter Real po;
            Modelica.Blocks.Continuous.Integrator integrator(initType = Modelica.Blocks.Types.Init.NoInit, y_start = po * (gmax - gmin)) annotation(Placement(transformation(extent = {{50, 52}, {62, 64}})));
            Modelica.Blocks.Sources.Step step(height = 1, offset = 0, startTime = 0) annotation(Placement(transformation(extent = {{-6, -6}, {6, 6}}, rotation = 180, origin = {258, -2})));
            Modelica.Blocks.Math.MultiSum multiSum1(k = {-1, 1}, nu = 2) annotation(Placement(transformation(extent = {{-152, -26}, {-140, -14}})));
            Modelica.Blocks.Continuous.Integrator integrator3(initType = Modelica.Blocks.Types.Init.NoInit, y_start = po) annotation(Placement(transformation(extent = {{-6, -6}, {6, 6}}, rotation = 180, origin = {166, -2})));
            Modelica.Blocks.Math.MultiSum multiSum3(nu = 2, k = {1, -1}) annotation(Placement(transformation(extent = {{212, 52}, {224, 64}})));
            Modelica.Blocks.Interfaces.RealOutput Pm "Power Pm (pu)" annotation(Placement(transformation(extent = {{88, 14}, {100, 26}}), iconTransformation(extent = {{100, 24}, {126, 50}})));
            Modelica.Blocks.Math.Gain gain9(k = Kp) annotation(Placement(transformation(extent = {{-98, 74}, {-86, 86}})));
            Modelica.Blocks.Math.MultiSum multiSum5(nu = 3, k = {1, 1, 1}) annotation(Placement(transformation(extent = {{-52, 54}, {-40, 66}})));
            Modelica.Blocks.Math.MultiSum multiSum6(k = {1, -1}, nu = 2) annotation(Placement(transformation(extent = {{-130, 54}, {-118, 66}})));
            Modelica.Blocks.Math.Gain gain6(k = Rp) annotation(Placement(transformation(extent = {{-6, -6}, {6, 6}}, rotation = 180, origin = {-120, 18})));
            Modelica.Blocks.Math.MultiSum multiSum7(k = {1, -1}, nu = 2) annotation(Placement(transformation(extent = {{-6, -6}, {6, 6}}, rotation = 0, origin = {-148, 84})));
            Modelica.Blocks.Continuous.Integrator integrator5(initType = Modelica.Blocks.Types.Init.NoInit, y_start = po * (gmax - gmin)) annotation(Placement(transformation(extent = {{-76, 54}, {-64, 66}})));
            Modelica.Blocks.Math.Gain Proportional(k = beta) annotation(Placement(transformation(extent = {{80, 96}, {92, 108}})));
            Modelica.Blocks.Math.Gain gain8(k = Ki) annotation(Placement(transformation(extent = {{-6, -6}, {6, 6}}, rotation = 0, origin = {-92, 60})));
            Modelica.Blocks.Nonlinear.Limiter limiter(uMax = vgmax, uMin = vgmin) annotation(Placement(transformation(extent = {{26, 52}, {38, 64}})));
            Modelica.Blocks.Nonlinear.Limiter limiter1(uMax = gmax, uMin = gmin) annotation(Placement(transformation(extent = {{74, 52}, {86, 64}})));
            Modelica.Blocks.Math.Division division annotation(Placement(transformation(extent = {{158, 56}, {170, 68}})));
            Modelica.Blocks.Math.Product product1 annotation(Placement(transformation(extent = {{262, 64}, {274, 76}})));
            Modelica.Blocks.Math.MultiProduct multiProduct(nu = 2) annotation(Placement(transformation(extent = {{184, 56}, {196, 68}})));
          public
            Modelica.Blocks.Interfaces.RealInput Pe "Rotor speed (pu)" annotation(Placement(transformation(extent = {{-54, -46}, {-44, -36}}), iconTransformation(extent = {{-132, -18}, {-100, 14}})));
            Modelica.Blocks.Continuous.Derivative derivative(k = Kd, T = Td) annotation(Placement(transformation(extent = {{-90, 30}, {-78, 42}})));
            Modelica.Blocks.Continuous.TransferFunction transferFunction(a = {Ta, 1}, b = {Ka}) annotation(Placement(transformation(extent = {{0, 52}, {12, 64}})));
            Modelica.Blocks.Math.MultiSum multiSum2(nu = 2, k = {1, -1}) annotation(Placement(transformation(extent = {{-28, 52}, {-16, 64}})));
            Modelica.Blocks.Math.Gain Gain10(k = 1 / (gmax - gmin)) annotation(Placement(transformation(extent = {{114, 52}, {126, 64}})));
            Modelica.Blocks.Math.MultiSum multiSum4(nu = 2, k = {-1, 1}) annotation(Placement(transformation(extent = {{-6, -6}, {6, 6}}, rotation = 180, origin = {224, -2})));
            Modelica.Blocks.Math.Gain gain7(k = 1 / Tw) annotation(Placement(transformation(extent = {{-6, -6}, {6, 6}}, rotation = 180, origin = {192, -2})));
            Modelica.Blocks.Logical.Switch switch1 annotation(Placement(transformation(extent = {{-8, -8}, {8, 8}}, rotation = 180, origin = {-6, -32})));
            Modelica.Blocks.Math.RealToBoolean realToBoolean(threshold = 0.5) annotation(Placement(transformation(extent = {{-8, -8}, {8, 8}}, rotation = 180, origin = {38, -32})));
            Modelica.Blocks.Sources.Constant const(k = dref) annotation(Placement(transformation(extent = {{-6, -6}, {6, 6}}, rotation = 180, origin = {68, -32})));
          public
            Modelica.Blocks.Interfaces.RealInput Pref annotation(Placement(transformation(extent = {{-54, -36}, {-44, -26}}), iconTransformation(extent = {{-132, -60}, {-100, -28}})));
          public
            Modelica.Blocks.Interfaces.RealInput wref annotation(Placement(transformation(extent = {{-54, 0}, {-44, 10}}), iconTransformation(extent = {{-132, 62}, {-100, 94}})));
          public
            Modelica.Blocks.Interfaces.RealInput we annotation(Placement(transformation(extent = {{-54, -12}, {-44, -2}}), iconTransformation(extent = {{-132, 20}, {-100, 52}})));
          equation
            connect(gain9.y, multiSum5.u[1]) annotation(Line(points = {{-85.4, 80}, {-57.7, 80}, {-57.7, 62.8}, {-52, 62.8}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(limiter.y, integrator.u) annotation(Line(points = {{38.6, 58}, {48.8, 58}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(integrator.y, limiter1.u) annotation(Line(points = {{62.6, 58}, {72.8, 58}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(division.y, multiProduct.u[1]) annotation(Line(points = {{170.6, 62}, {177.3, 62}, {177.3, 64.1}, {184, 64.1}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(division.y, multiProduct.u[2]) annotation(Line(points = {{170.6, 62}, {178, 62}, {178, 59.9}, {184, 59.9}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(multiProduct.y, multiSum3.u[1]) annotation(Line(points = {{197.02, 62}, {203.51, 62}, {203.51, 60.1}, {212, 60.1}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(product1.y, Pm) annotation(Line(points = {{274.6, 70}, {282, 70}, {282, 20}, {94, 20}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(gain8.y, integrator5.u) annotation(Line(points = {{-85.4, 60}, {-77.2, 60}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(integrator5.y, multiSum5.u[2]) annotation(Line(points = {{-63.4, 60}, {-52, 60}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(derivative.y, multiSum5.u[3]) annotation(Line(points = {{-77.4, 36}, {-58, 36}, {-58, 58}, {-52, 58}, {-52, 57.2}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(multiSum6.y, gain9.u) annotation(Line(points = {{-116.98, 60}, {-108, 60}, {-108, 80}, {-99.2, 80}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(multiSum6.y, gain8.u) annotation(Line(points = {{-116.98, 60}, {-99.2, 60}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(multiSum6.y, derivative.u) annotation(Line(points = {{-116.98, 60}, {-108, 60}, {-108, 36}, {-91.2, 36}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(multiSum5.y, multiSum2.u[1]) annotation(Line(points = {{-38.98, 60}, {-27.49, 60}, {-27.49, 60.1}, {-28, 60.1}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(multiSum2.y, transferFunction.u) annotation(Line(points = {{-14.98, 58}, {-1.2, 58}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(transferFunction.y, limiter.u) annotation(Line(points = {{12.6, 58}, {24.8, 58}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Gain10.y, division.u2) annotation(Line(points = {{126.6, 58}, {144, 58}, {144, 58.4}, {156.8, 58.4}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(limiter1.y, Gain10.u) annotation(Line(points = {{86.6, 58}, {112.8, 58}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(multiSum2.u[2], limiter1.y) annotation(Line(points = {{-28, 55.9}, {-36, 55.9}, {-36, 40}, {96, 40}, {96, 58}, {86.6, 58}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Proportional.y, multiSum3.u[2]) annotation(Line(points = {{92.6, 102}, {138, 102}, {138, 34}, {206, 34}, {206, 58}, {212, 58}, {212, 55.9}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(multiSum3.y, multiSum4.u[1]) annotation(Line(points = {{225.02, 58}, {238, 58}, {238, 4}, {230, 4}, {230, -4.1}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(step.y, multiSum4.u[2]) annotation(Line(points = {{251.4, -2}, {230, -2}, {230, 0.1}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(multiSum4.y, gain7.u) annotation(Line(points = {{216.98, -2}, {199.2, -2}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(gain7.y, integrator3.u) annotation(Line(points = {{185.4, -2}, {173.2, -2}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(integrator3.y, division.u1) annotation(Line(points = {{159.4, -2}, {148, -2}, {148, 66}, {156.8, 65.6}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(multiSum3.y, product1.u1) annotation(Line(points = {{225.02, 58}, {237.51, 58}, {237.51, 73.6}, {260.8, 73.6}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(integrator3.y, product1.u2) annotation(Line(points = {{159.4, -2}, {158, -2}, {158, 32}, {250, 32}, {250, 66.4}, {260.8, 66.4}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(switch1.y, gain6.u) annotation(Line(points = {{-14.8, -32}, {-24, -32}, {-24, 18}, {-112.8, 18}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(multiSum7.y, multiSum6.u[1]) annotation(Line(points = {{-140.98, 84}, {-136, 84}, {-136, 62.1}, {-130, 62.1}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(gain6.y, multiSum6.u[2]) annotation(Line(points = {{-126.6, 18}, {-136, 18}, {-136, 57.9}, {-130, 57.9}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(switch1.u3, multiSum1.y) annotation(Line(points = {{3.6, -25.6}, {8, -25.6}, {8, -20}, {-138.98, -20}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(limiter1.y, switch1.u1) annotation(Line(points = {{86.6, 58}, {102, 58}, {102, -48}, {4, -48}, {4, -38.4}, {3.6, -38.4}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(const.y, realToBoolean.u) annotation(Line(points = {{61.4, -32}, {47.6, -32}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(realToBoolean.y, switch1.u2) annotation(Line(points = {{29.2, -32}, {3.6, -32}}, color = {255, 0, 255}, smooth = Smooth.None));
            connect(wref, multiSum7.u[1]) annotation(Line(points = {{-49, 5}, {-168, 5}, {-168, 86.1}, {-154, 86.1}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(we, multiSum7.u[2]) annotation(Line(points = {{-49, -7}, {-162, -7}, {-162, 81.9}, {-154, 81.9}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Pref, multiSum1.u[1]) annotation(Line(points = {{-49, -31}, {-162, -31}, {-162, -17.9}, {-152, -17.9}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Pe, multiSum1.u[2]) annotation(Line(points = {{-49, -41}, {-158, -41}, {-158, -22.1}, {-152, -22.1}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(multiSum7.y, Proportional.u) annotation(Line(points = {{-140.98, 84}, {-136, 84}, {-136, 102}, {78.8, 102}}, color = {0, 0, 127}, smooth = Smooth.None));
            annotation(Icon(coordinateSystem(extent = {{-100, -80}, {100, 120}}, preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 120}, {100, -80}}, lineColor = {0, 0, 255}), Text(extent = {{-38, 46}, {36, 0}}, lineColor = {0, 0, 255}, textString = "TGTypeVI"), Text(visible = true, origin = {-73, 78}, fillPattern = FillPattern.Solid, extent = {{-29, -10}, {29, 10}}, fontName = "Arial", lineColor = {0, 0, 0}, textString = "wref"), Text(visible = true, origin = {-76, 37}, fillPattern = FillPattern.Solid, extent = {{-28, -11}, {28, 11}}, fontName = "Arial", lineColor = {0, 0, 0}, textString = "we"), Text(visible = true, origin = {-73, -7}, fillPattern = FillPattern.Solid, extent = {{-21, -13}, {21, 13}}, fontName = "Arial", textString = "Pe", lineColor = {0, 0, 0}), Text(visible = true, origin = {-71, -42}, fillPattern = FillPattern.Solid, extent = {{-17, -12}, {17, 12}}, fontName = "Arial", textString = "Pref", lineColor = {0, 0, 0}), Text(visible = true, origin = {79.0002, 37}, fillPattern = FillPattern.Solid, extent = {{-21.0002, -13}, {21.0002, 13}}, fontName = "Arial", textString = "Pm", lineColor = {0, 0, 0})}), Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -80}, {100, 120}}), graphics));
          end TGTypeVI;

          model TGTypeI
            Modelica.Blocks.Interfaces.RealInput w "speed" annotation(Placement(transformation(extent = {{-96, 58}, {-76, 78}}), iconTransformation(extent = {{-120, -72}, {-80, -32}})));
            Modelica.Blocks.Interfaces.RealInput wref "Speed reference (pu)" annotation(Placement(transformation(extent = {{-98, -26}, {-78, -6}}), iconTransformation(extent = {{-120, 30}, {-80, 70}})));
            Modelica.Blocks.Interfaces.RealOutput pm "Mechanical power" annotation(Placement(transformation(extent = {{70, 2}, {90, 22}}), iconTransformation(extent = {{140, -20}, {180, 20}})));
            parameter Real pref "Power reference (pu)";
            parameter Real R "Droop";
            parameter Real pmax "Maximum turbien output, p.u";
            parameter Real pmin "Minimum turbine output, p.u";
            parameter Real Ts "Governor time constant, s";
            parameter Real Tc "Servo time constant, s ";
            parameter Real T3 "Transient gain time constant, s";
            parameter Real T4 "Power fraction time constant, s";
            parameter Real T5 "Reheat time constant, s";
            Real pinstar;
            Real pin;
            Real xg1;
            Real xg2;
            Real xg3;
          initial equation
            xg1 = pref;
            xg2 = (1 - T3 / Tc) * pref;
            xg3 = (1 - T4 / T5) * (xg2 + T3 * pref / Tc);
          equation
            pinstar = pref + (wref - w) / R;
            if pinstar >= pmin and pinstar <= pmax then
              pin = pinstar;
            elseif pinstar > pmax then
              pin = pmax;
            else
              pin = pmin;
            end if;
            der(xg1) = (pin - xg1) / Ts;
            der(xg2) = ((1 - T3 / Tc) * xg1 - xg2) / Tc;
            der(xg3) = ((1 - T4 / T5) * (xg2 + T3 * xg1 / Tc) - xg3) / T5;
            pm = xg3 + (xg2 + T3 * xg1 / Tc) * T4 / T5;
            annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {140, 100}})), Icon(coordinateSystem(extent = {{-100, -100}, {140, 100}}, preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {140, -100}}, lineColor = {0, 0, 255}), Text(extent = {{-96, -30}, {-34, -68}}, lineColor = {0, 0, 255}, textString = "w"), Text(extent = {{92, 4}, {140, -32}}, lineColor = {0, 0, 255}, textString = "pm
"), Text(extent = {{-18, -4}, {44, -44}}, lineColor = {0, 0, 255}, textString = "TG1"), Text(extent = {{-78, 72}, {-16, 34}}, lineColor = {0, 0, 255}, textString = "wref")}));
          end TGTypeI;
        end TG;

        package AVR
          model AVRTypeII "PSAT Exciter Type 2"
            PowerSystems.Connectors.ImPin v "generator termminal voltage" annotation(Placement(transformation(extent = {{-98, -8}, {-78, 12}}), iconTransformation(extent = {{-98, -28}, {-62, 8}})));
            PowerSystems.Connectors.ImPin vf "Filed voltage" annotation(Placement(transformation(extent = {{74, 22}, {94, 42}}), iconTransformation(extent = {{68, 8}, {102, 44}})));
            PowerSystems.Connectors.ImPin vref annotation(Placement(transformation(extent = {{-96, 40}, {-76, 60}}), iconTransformation(extent = {{-98, 36}, {-62, 72}})));
            parameter Real vrmin "Minimum regulator voltage, p.u";
            parameter Real vrmax "Maximum regulator voltage, p.u";
            parameter Real Ka "Amplifier gain, p.u/p.u";
            parameter Real Ta "Amplifier time constant, s";
            parameter Real Kf "Stabilizer gain, p.u/p.u";
            parameter Real Tf "Stabilizer time constant, s";
            parameter Real Ke "Field circuit integral deviation, p.u/p.u";
            parameter Real Te "Field circui time constant, s";
            parameter Real Tr "Measurement time constant, s";
            parameter Real Ae = 0.0006 "1st ceiling coefficient";
            parameter Real Be = 0.9 "2nd ceiling coefficient";
            parameter Real v0 = 1 "Initialization";
            parameter Real vref0 "Initialization";
            parameter Real vf0 "Initialization";
            parameter Real vm0 = v0 "Initialization";
            parameter Real vr10 = Ka * (vref0 - vm0 - vr20 - vf0 * Kf / Tf) "Initialization";
            parameter Real vr20 = -vf0 * Kf / Tf "Initialization";
            parameter Real e = Modelica.Constants.e;
            Real Se;
            Real vm(start = vm0, fixed = true);
            Real vr1(start = vr10, fixed = true);
            Real vr2(start = vr20, fixed = true);
            Real vr;
          equation
            der(vm) = (v - vm) / Tr;
            der(vr1) = (Ka * (vref - vm - vr2 - vf * Kf / Tf) - vr1) / Ta;
            if vr1 >= vrmin and vr1 <= vrmax then
              vr = vr1;
            elseif vr1 > vrmax then
              vr = vrmax;
            else
              vr = vrmin;
            end if;
            der(vr2) = -(vf * Kf / Tf + vr2) / Tf;
            der(vf) = -(vf * (Ke + Se) - vr) / Te;
            Se = Ae * e ^ (Be * abs(vf));
            annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-60, 70}, {70, -28}}, lineColor = {0, 0, 255}), Text(extent = {{-56, 68}, {-24, 46}}, lineColor = {0, 0, 255}, textString = "vref"), Text(extent = {{-64, 2}, {-32, -20}}, lineColor = {0, 0, 255}, textString = "v"), Text(extent = {{40, 40}, {72, 18}}, lineColor = {0, 0, 255}, textString = "vf"), Text(extent = {{-36, 44}, {40, -16}}, lineColor = {0, 0, 255}, textString = "AVR2")}));
          end AVRTypeII;

          model AVRTypeI "PSAT Exciter Type 1"
            parameter Real vrmax = 7.57 "Maximum regulator voltage, p.u";
            parameter Real vrmin = 0 "Minimum regulator voltage, p.u";
            parameter Real K0 = 7.04 "Regulator gain, p.u/p.u";
            parameter Real T1 = 6.67 "First pole, s";
            parameter Real T2 = 1 "First zero, s";
            parameter Real T3 = 1 "Second pole, s";
            parameter Real T4 = 1 "Second pole, s";
            parameter Real Te = 0.4 "Field circuit time constant, s";
            parameter Real Tr = 0.05 "Measurement time constant, s";
            parameter Real Ae = 0 "1st ceiling coefficient";
            parameter Real Be = 0 "2nd ceiling coefficient";
            parameter Real v0 = 1.05 "Initialization";
            parameter Real vref0 = 1.198705028536746 "Initialization";
            parameter Real vf0 = 1.046883400898693 "Initialization";
            parameter Real vm0 = v0 "Initialization";
            parameter Real vr10 = K0 * (1 - T2 / T1) * (vref0 - vm0) "Initialization";
            parameter Real vr20 = 1 / K0 * (1 - T4 / T3) * (vr10 + K0 * (vref0 - vm0) * T2 / T1) "Initialization";
            parameter Real e = Modelica.Constants.e;
            Real Se;
            Real vm(start = vm0, fixed = true);
            Real vr1(start = vr10, fixed = true);
            Real vr2(start = vr20, fixed = true);
            Real vrs;
            Real vr;
            Modelica.Blocks.Interfaces.RealInput v annotation(Placement(transformation(extent = {{-144, -56}, {-104, -16}})));
            Modelica.Blocks.Interfaces.RealInput vref annotation(Placement(transformation(extent = {{-142, 36}, {-102, 76}})));
            Modelica.Blocks.Interfaces.RealOutput vf annotation(Placement(transformation(extent = {{100, -8}, {120, 12}})));
          equation
            der(vm) = (v - vm) / Tr;
            der(vr1) = (K0 * (1 - T2 / T1) * (vref - vm) - vr1) / T1;
            vrs = vr2 + T4 / T3 * (vr1 + K0 * T2 / T1 * (vref - vm));
            if vrs >= vrmin and vrs <= vrmax then
              vr = vrs;
            elseif vrs > vrmax then
              vr = vrmax;
            else
              vr = vrmin;
            end if;
            der(vr2) = ((1 - T4 / T3) * (vr1 + K0 * (vref - vm) * T2 / T1) - vr2) / T3;
            der(vf) = -(vf * (1 + Se) - vr) / Te;
            Se = Ae * e ^ (Be * abs(vf));
            annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}})), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-60, 70}, {70, -28}}, lineColor = {0, 0, 255}), Text(extent = {{-56, 68}, {-24, 46}}, lineColor = {0, 0, 255}, textString = "vref"), Text(extent = {{-64, 2}, {-32, -20}}, lineColor = {0, 0, 255}, textString = "v"), Text(extent = {{40, 40}, {72, 18}}, lineColor = {0, 0, 255}, textString = "vf"), Text(extent = {{-36, 44}, {40, -16}}, lineColor = {0, 0, 255}, textString = "AVR1")}), Documentation(info = "<html>
<table cellspacing=\"2\" cellpadding=\"0\" border=\"0\"<tr>
<td><p>Reference</p></td>
<td><p>PSAT Manual 2.1.8</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td><p>15/07/2015</p></td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>MAA Murad, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end AVRTypeI;

          model AVRtypeIII "PSAT AVR Type III"
            parameter Real vref = 1 "Reference voltage (pu)";
            parameter Real vfmax = 5 "Maximum field voltage (pu)";
            parameter Real vfmin = -5 "Minimum field voltage (pu)";
            parameter Real K0 = 20 "Regulator gain";
            parameter Real T2 = 0.1 "Regulator pole (s)";
            parameter Real T1 = 0.45 "Regulator zero (s)";
            parameter Real vf0 "Field voltage offset (pu)";
            parameter Real s0 "Bus voltage signal";
            parameter Real Te = 0.1 "Field circuit time constant (s)";
            parameter Real Tr "Measurement time constant (s)";
          protected
            parameter Real v0(fixed = false) "Initial voltage after power flow";
          public
            Real vm;
            Real vr;
            Modelica.Blocks.Interfaces.RealOutput vf "Field voltage" annotation(Placement(transformation(extent = {{100, -10}, {120, 10}}), iconTransformation(extent = {{100, -10}, {120, 10}})));
            Modelica.Blocks.Interfaces.RealInput v "Bus voltage magnitude (pu)" annotation(Placement(transformation(extent = {{-119, -20}, {-79, 20}}), iconTransformation(extent = {{-119, -20}, {-79, 20}})));
          protected
            Modelica.Blocks.Interfaces.RealOutput vff annotation(Placement(transformation(extent = {{70, -10}, {90, 10}})));
          public
            Modelica.Blocks.Nonlinear.Limiter limiter(uMax = vfmax, uMin = vfmin) annotation(Placement(transformation(extent = {{110, -10}, {130, 10}})));
          initial equation
            vf = vf0;
            v0 = v;
            vm = v;
            vr = K0 * (1 - T1 / T2) * (vref - v);
          equation
            der(vm) = (v - vm) / Tr;
            der(vr) = (K0 * (1 - T1 / T2) * (vref - vm) - vr) / T2;
            der(vff) = ((vr + K0 * T1 / T2 * (vref - vm) + vf0) * (1 + s0 * (v - v0)) - vf) / Te;
            connect(vff, limiter.u) annotation(Line(points = {{80, 0}, {108, 0}}, color = {0, 0, 127}));
            connect(limiter.y, vf) annotation(Line(points = {{131, 0}, {110, 0}}, color = {0, 0, 127}));
            annotation(Icon(coordinateSystem(extent = {{-100, -100}, {100, 100}}, preserveAspectRatio = false, initialScale = 0.1, grid = {2, 2}), graphics = {Rectangle(visible = true, fillColor = {255, 255, 255}, extent = {{-100.0, -100.0}, {100.0, 100.0}}), Text(origin = {8, -11.9996}, fillPattern = FillPattern.Solid, extent = {{-60, -45.9995}, {60, 45.9996}}, fontName = "Arial", lineColor = {0, 0, 0}, textString = "AVRTypeIII
"), Text(visible = true, origin = {-71.3525, 2.4473}, fillPattern = FillPattern.Solid, extent = {{-17.3525, -17.5527}, {17.3525, 17.5527}}, textString = "v", fontName = "Arial"), Text(visible = true, origin = {86.7552, 0.2299}, fillPattern = FillPattern.Solid, extent = {{-9.2448, -13.7702}, {9.2448, 13.7701}}, textString = "vf", fontName = "Arial")}), Diagram(coordinateSystem(extent = {{-148.5, -105}, {148.5, 105}}, preserveAspectRatio = false, initialScale = 0.1, grid = {5, 5})));
          end AVRtypeIII;
        end AVR;

        package OEL
          model OEL "Over Excitation Limiter"
            Modelica.Blocks.Interfaces.RealInput v "generator terminal voltage" annotation(Placement(transformation(extent = {{-84, 20}, {-64, 40}}), iconTransformation(extent = {{-100, 34}, {-72, 66}})));
            Modelica.Blocks.Interfaces.RealInput p "active power " annotation(Placement(transformation(extent = {{-84, -12}, {-64, 8}}), iconTransformation(extent = {{-100, -14}, {-72, 14}})));
            Modelica.Blocks.Interfaces.RealInput q "reactive power" annotation(Placement(transformation(extent = {{-84, -44}, {-64, -24}}), iconTransformation(extent = {{-100, -64}, {-72, -36}})));
            FieldCurrent field_current(xd = xd, xq = xq) annotation(Placement(transformation(extent = {{-56, -16}, {-20, 18}})));
            PowerSystems.NonElectrical.Math.ImSetPoint iflimitation(V = iflim) annotation(Placement(transformation(extent = {{-52, -34}, {-24, -12}})));
            PowerSystems.NonElectrical.Math.ImSum2 imSum2_1(a0 = 0, a1 = 1, a2 = -1) annotation(Placement(transformation(extent = {{-22, -10}, {-2, 10}})));
            Switch switch annotation(Placement(transformation(extent = {{14, -26}, {70, 24}})));
            PowerSystems.NonElectrical.Math.ImSetPoint set(V = 0) annotation(Placement(transformation(extent = {{-12, -22}, {16, 0}})));
            PowerSystems.NonElectrical.Continuous.ImIntegratornonwindup imLimitedIntegrator(Ymin = 0, nStartValue = 0, Ymax = vOELmax, K = 1 / T0) annotation(Placement(transformation(extent = {{-4, 12}, {16, 32}})));
            parameter Real T0 "Integrator time constant (s)";
            parameter Real xd "d-axis estimated generator reactance (pu)";
            parameter Real xq "q-axis estimated generator reactance (pu)";
            parameter Real iflim "Maximum field current (pu)";
            parameter Real vOELmax "Maximum output signal (pu)";
            Modelica.Blocks.Interfaces.RealOutput v_OXL annotation(Placement(transformation(extent = {{100, -10}, {120, 10}})));
          equation
            connect(v, field_current.v) annotation(Line(points = {{-74, 30}, {-60, 30}, {-60, 9.33}, {-49.88, 9.33}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(p, field_current.p) annotation(Line(points = {{-74, -2}, {-58, -2}, {-58, 2.19}, {-49.7, 2.19}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(q, field_current.q) annotation(Line(points = {{-74, -34}, {-58, -34}, {-58, -5.29}, {-49.7, -5.29}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(field_current.ifield, imSum2_1.p1) annotation(Line(points = {{-24.68, 2.19}, {-20.34, 2.19}, {-20.34, 2}, {-17.1, 2}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(iflimitation.n1, imSum2_1.p2) annotation(Line(points = {{-31.14, -23}, {-20, -23}, {-20, -2}, {-17.1, -2}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imSum2_1.n1, switch.y) annotation(Line(points = {{-7.1, 0}, {-4, 0}, {-4, -0.5}, {25.76, -0.5}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(set.n1, switch.V_input) annotation(Line(points = {{8.86, -11}, {12.43, -11}, {12.43, -4.5}, {25.76, -4.5}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imLimitedIntegrator.n0, switch.if_in) annotation(Line(points = {{10.9, 22}, {12, 22}, {12, 4}, {25.76, 4}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imLimitedIntegrator.p1, switch.y) annotation(Line(points = {{0.9, 22}, {-2, 22}, {-2, -0.5}, {25.76, -0.5}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(switch.n1, v_OXL) annotation(Line(points = {{46.48, 0.25}, {76, 0.25}, {76, 0}, {110, 0}}, color = {0, 0, 127}));
            annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}})), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 255}), Text(extent = {{-84, 70}, {-46, 34}}, lineColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "v"), Text(extent = {{-80, 20}, {-46, -14}}, lineColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "p"), Text(extent = {{-76, -32}, {-48, -66}}, lineColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "q"), Text(extent = {{64, 16}, {98, -18}}, lineColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "v_OXL"), Text(extent = {{-34, 38}, {28, -40}}, lineColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "OXL")}));
          end OEL;

          model FieldCurrent
            PowerSystems.Connectors.ImPin v "generator terminal voltage" annotation(Placement(transformation(extent = {{-82, 32}, {-62, 52}}), iconTransformation(extent = {{-82, 32}, {-50, 66}})));
            PowerSystems.Connectors.ImPin p "active power " annotation(Placement(transformation(extent = {{-82, -4}, {-62, 16}}), iconTransformation(extent = {{-82, -10}, {-48, 24}})));
            PowerSystems.Connectors.ImPin q "reactive power" annotation(Placement(transformation(extent = {{-82, -38}, {-62, -18}}), iconTransformation(extent = {{-82, -54}, {-48, -20}})));
            PowerSystems.Connectors.ImPin ifield annotation(Placement(transformation(extent = {{58, 4}, {78, 24}}), iconTransformation(extent = {{58, -10}, {90, 24}})));
            parameter Real xd;
            parameter Real xq;
            Real gamap;
            Real gamaq;
          equation
            gamap = xq * p / v;
            gamaq = xq * q / v;
            ifield = sqrt((v + gamaq) ^ 2 + p ^ 2) + (xd / xq + 1) * (gamaq * (v + gamaq) + gamap) / sqrt((v + gamaq) ^ 2 + p ^ 2);
            annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-48, 66}, {60, -52}}, lineColor = {0, 0, 255}), Text(extent = {{-52, 62}, {-20, 42}}, lineColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "v"), Text(extent = {{-48, 14}, {-20, -2}}, lineColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "p"), Text(extent = {{-50, -28}, {-22, -44}}, lineColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "q"), Text(extent = {{36, 12}, {64, -4}}, lineColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "if")}));
          end FieldCurrent;

          class Switch
            PowerSystems.Connectors.ImPin y annotation(Placement(transformation(extent = {{-74, 46}, {-54, 66}}), iconTransformation(extent = {{-62, -2}, {-54, 6}})));
            PowerSystems.Connectors.ImPin if_in "Field current control input " annotation(Placement(transformation(extent = {{-74, 12}, {-54, 32}}), iconTransformation(extent = {{-62, 16}, {-54, 24}})));
            PowerSystems.Connectors.ImPin V_input "Voltage control input" annotation(Placement(transformation(extent = {{-74, -22}, {-54, -2}}), iconTransformation(extent = {{-62, -18}, {-54, -10}})));
            PowerSystems.Connectors.ImPin n1 annotation(Placement(transformation(extent = {{46, 8}, {66, 28}}), iconTransformation(extent = {{12, 0}, {20, 10}})));
          equation
            if y >= 0 then
              n1 = if_in;
            else
              n1 = V_input;
            end if;
            annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-54, 34}, {12, -28}}, lineColor = {0, 0, 127}), Line(points = {{-54, 20}, {-36, 20}, {-8, 6}, {12, 6}}, color = {0, 0, 127}, smooth = Smooth.None), Line(points = {{-54, -14}, {-38, -14}}, color = {0, 0, 127}, smooth = Smooth.None), Line(points = {{-38, -14}, {-8, 6}}, color = {0, 0, 127}, pattern = LinePattern.Dot, smooth = Smooth.None), Text(extent = {{-22, 24}, {-4, 16}}, lineColor = {0, 0, 255}, pattern = LinePattern.Dot, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "y => 0"), Text(extent = {{-26, -12}, {-8, -20}}, lineColor = {0, 0, 255}, pattern = LinePattern.Dot, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "y < 0"), Text(extent = {{-56, 6}, {-38, -2}}, lineColor = {0, 0, 255}, pattern = LinePattern.Dot, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "y")}));
          end Switch;
        end OEL;

        package FACTS
          package STATCOM
            model STATCOM "Static Synchronous Compensator model with equation"
              PowerSystems.Connectors.PwPin p(vr(start = vr0), vi(start = vi0)) annotation(Placement(transformation(extent = {{100, -10}, {120, 10}}), iconTransformation(extent = {{100, -10}, {120, 10}})));
              constant Real pi = Modelica.Constants.pi;
              parameter Real SystemBase = 100;
              parameter Real Vbus = 400000 "Bus nominal voltage, V";
              parameter Real Sn = 100 "Power rating, MVA";
              parameter Real Vn = 400000 "Voltage rating, V";
              parameter Real fn = 50 "Frequency rating, Hz";
              parameter Real Kr = 50 "Regulator gain, p.u./p.u.";
              parameter Real Tr = 0.01 "Regulator time constant, s";
              parameter Real i_Max = 0.7 "Maximum current, p.u.";
              parameter Real i_Min = -0.1 "Minimum current, p.u.";
              parameter Real v_ref = 1.002791151905167 "Reference voltage of the STATCOM regulator, from power flow";
              parameter Real v_POD = 0 "Power oscillation damper signal";
              parameter Real v0 = 1 "Initial value of the bus voltage connected to STATCOM";
              parameter Real anglev0 = -0.000213067852480 "Initial angle of the Bus connected to STATCOM, from power flow";
              Real i_SH;
              Real v(start = v0);
              Real Q;
            protected
              parameter Real Iold = Sn / Vn;
              parameter Real Inew = SystemBase / Vbus;
              parameter Real i_max = i_Max * Iold / Inew;
              parameter Real i_min = i_Min * Iold / Inew;
              parameter Real vr0 = v0 * cos(anglev0) "Initialitation";
              parameter Real vi0 = v0 * sin(anglev0) "Initialitation";
              parameter Real io = Kr * (v_ref + v_POD - v0) "Initialization";
            initial equation
              i_SH = io;
            equation
              v = sqrt(p.vr ^ 2 + p.vi ^ 2);
              0 = p.vr * p.ir + p.vi * p.ii;
              -Q = p.vi * p.ir - p.vr * p.ii;
              if i_SH > i_max and der(i_SH) > 0 then
                der(i_SH) = 0;
                Q = i_max * v;
              elseif i_SH < i_min and der(i_SH) < 0 then
                der(i_SH) = 0;
                Q = i_min * v;
              else
                der(i_SH) = (Kr * (v_ref + v_POD - v) - i_SH) / Tr;
                Q = i_SH * v;
              end if;
              annotation(Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 255}), Ellipse(extent = {{-2, 22}, {48, -22}}, lineColor = {0, 0, 0}, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid), Ellipse(extent = {{34, 24}, {84, -20}}, lineColor = {0, 0, 0}, fillPattern = FillPattern.Solid, fillColor = {215, 215, 215}), Line(points = {{-38, 0}, {-2, 0}, {-2, 0}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{84, 2}, {100, 2}, {100, 2}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-90, 6}, {-82, 6}, {-76, 6}}, color = {255, 0, 0}, smooth = Smooth.None, thickness = 0.5), Line(points = {{-90, -6}, {-82, -6}, {-76, -6}}, color = {255, 0, 0}, smooth = Smooth.None, thickness = 0.5), Line(points = {{-38, 0}, {-46, 0}, {-46, 0}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-84, 6}, {-84, 26}, {-46, 26}, {-46, -24}, {-82, -24}, {-84, -24}, {-84, -6}, {-84, -6}}, color = {255, 0, 0}, thickness = 0.5, smooth = Smooth.None), Text(extent = {{-34, -38}, {24, -68}}, lineColor = {0, 0, 0}, lineThickness = 0.5, fillColor = {255, 0, 0}, fillPattern = FillPattern.Solid, textString = "%Name")}), Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics), Documentation(info = "<html>
<table cellspacing=\"2\" cellpadding=\"0\" border=\"0\"<tr>
<td><p>Reference</p></td>
<td><p>PSAT Manual 2.1.8</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td><p>15/07/2015</p></td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>MAA Murad, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
            end STATCOM;

            model STATCOMBlock "Static Synchronous Compensator model with Modelica components"
              parameter Real SystemBase = 100;
              parameter Real Vbus = 400000 "Bus nominal voltage, change of base";
              parameter Real Sn = 100 "Power rating, MVA";
              parameter Real Vn = 400000 "Voltage rating, V";
              parameter Real fn = 50 "Frequency rating, Hz";
              parameter Real Kr = 50 "Regulator gain, p.u./p.u.";
              parameter Real Tr = 0.01 "Regulator time constant, s";
              parameter Real i_Max = 0.7 "Maximum current, p.u.";
              parameter Real i_Min = -0.1 "Minimum current, p.u.";
              parameter Real v_ref = 1.002791151905167 "Reference voltage of the STATCOM regulator, from power flow";
              parameter Real v_POD = 0 "Power oscillation damper signal, initial value";
              parameter Real v0 = 1 "Initial value of the bus voltage connected to STATCOM";
              parameter Real anglev0 = -0.000213067852480 "Initial angle of the Bus connected to STATCOM, from power flow";
              Modelica.Blocks.Math.Add3 add3_1(k2 = -1) annotation(Placement(transformation(extent = {{-90, -10}, {-70, 10}})));
              Modelica.Blocks.Math.Gain gain(k = Kr) annotation(Placement(transformation(extent = {{-52, -10}, {-32, 10}})));
              Modelica.Blocks.Continuous.TransferFunction transferFunction(a = {Tr, 1}, initType = Modelica.Blocks.Types.Init.InitialState, y_start = io, b = {1}) annotation(Placement(transformation(extent = {{-8, -10}, {12, 10}})));
              Modelica.Blocks.Nonlinear.Limiter limiter(uMax = i_max, uMin = i_min, limitsAtInit = true) annotation(Placement(transformation(extent = {{36, -10}, {56, 10}})));
              Modelica.Blocks.Interfaces.RealOutput i_SH annotation(Placement(transformation(extent = {{70, -10}, {90, 10}})));
              Modelica.Blocks.Interfaces.RealInput v = volt annotation(Placement(transformation(extent = {{-140, -20}, {-100, 20}}), iconTransformation(extent = {{-140, -20}, {-100, 20}})));
              PowerSystems.Connectors.PwPin p(vr(start = vr0), vi(start = vi0)) annotation(Placement(transformation(extent = {{100, -8}, {120, 12}})));
              Real Q;
              Real volt;
              Real angle;
            protected
              parameter Real Iold = Sn / Vn;
              parameter Real Inew = SystemBase / Vbus;
              parameter Real i_max = i_Max * Iold / Inew;
              parameter Real i_min = i_Min * Iold / Inew;
              parameter Real vr0 = v0 * cos(anglev0) "Initialitation";
              parameter Real vi0 = v0 * sin(anglev0) "Initialitation";
              parameter Real io = Kr * (v_ref + v_POD - v0) "Initialitation";
            public
              Modelica.Blocks.Interfaces.RealInput vref annotation(Placement(transformation(extent = {{-20, -20}, {20, 20}}, rotation = -90, origin = {-108, 60})));
              Modelica.Blocks.Interfaces.RealInput vs_POD annotation(Placement(transformation(extent = {{-20, -20}, {20, 20}}, rotation = 90, origin = {-108, -60})));
            equation
              0 = p.vr * p.ir + p.vi * p.ii;
              -Q = p.vi * p.ir - p.vr * p.ii;
              Q = i_SH * v;
              volt = sqrt(p.vr ^ 2 + p.vi ^ 2);
              angle = atan2(p.vi, p.vr);
              connect(add3_1.y, gain.u) annotation(Line(points = {{-69, 0}, {-54, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(gain.y, transferFunction.u) annotation(Line(points = {{-31, 0}, {-10, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(transferFunction.y, limiter.u) annotation(Line(points = {{13, 0}, {34, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(limiter.y, i_SH) annotation(Line(points = {{57, 0}, {80, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(i_SH, i_SH) annotation(Line(points = {{80, 0}, {80, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(add3_1.u2, v) annotation(Line(points = {{-92, 0}, {-120, 0}, {-120, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(vs_POD, add3_1.u3) annotation(Line(points = {{-108, -60}, {-106, -60}, {-106, -8}, {-92, -8}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(vref, add3_1.u1) annotation(Line(points = {{-108, 60}, {-108, 12}, {-92, 12}, {-92, 8}}, color = {0, 0, 127}, smooth = Smooth.None));
              annotation(Placement(transformation(extent = {{-82, 34}, {-62, 54}})), Placement(transformation(extent = {{-136, -22}, {-96, 18}})), Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-26, -36}, {38, -66}}, lineColor = {0, 0, 0}, lineThickness = 0.5, fillColor = {255, 0, 0}, fillPattern = FillPattern.Solid, textString = "%StatcomBlock"), Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 255}), Ellipse(extent = {{-16, 20}, {34, -24}}, lineColor = {0, 0, 0}, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid), Ellipse(extent = {{20, 22}, {70, -22}}, lineColor = {0, 0, 0}, fillPattern = FillPattern.Solid, fillColor = {215, 215, 215}), Line(points = {{-52, -2}, {-16, -2}, {-16, -2}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{70, 0}, {86, 0}, {96, 0}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-104, 4}, {-96, 4}, {-90, 4}}, color = {255, 0, 0}, smooth = Smooth.None, thickness = 0.5), Line(points = {{-104, -8}, {-96, -8}, {-90, -8}}, color = {255, 0, 0}, smooth = Smooth.None, thickness = 0.5), Line(points = {{-52, -2}, {-60, -2}, {-60, -2}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-98, 4}, {-98, 24}, {-60, 24}, {-60, -26}, {-96, -26}, {-98, -26}, {-98, -8}, {-98, -8}}, color = {255, 0, 0}, thickness = 0.5, smooth = Smooth.None)}), Documentation(info = "<html>
<table cellspacing=\"2\" cellpadding=\"0\" border=\"0\"<tr>
<td><p>Reference</p></td>
<td><p>PSAT Manual 2.1.8</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td><p>15/07/2015</p></td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>MAA Murad, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
            end STATCOMBlock;
          end STATCOM;

          package TCSC
            model TCSCReactance
              PowerSystems.Connectors.PwPin p annotation(Placement(transformation(extent = {{-119, -8}, {-99, 12}})));
              PowerSystems.Connectors.PwPin n annotation(Placement(transformation(extent = {{100, -10}, {120, 10}})));
              constant Real pi = Modelica.Constants.pi;
              parameter Real SystemBase = 100;
              parameter Real Vbus = 400000 "Bus nominal voltage, change of base";
              parameter Real Sn = 100 "Power rating, MVA";
              parameter Real Vn = 400000 "Voltage rating, V";
              parameter Real f = 50 "Frequency rating, Hz";
              parameter Real Cp = 0.10 "Percentage of series compensation %";
              parameter Real Tr = 0.5 "Regulator time constant,s";
              parameter Real xTCSCmax = 0.05 "Maximum Reactance";
              parameter Real xTCSCmin = -0.05 "Minimum Reactance";
              parameter Real Kp = 5 "Proportional gain of PI controller p.u./p.u.";
              parameter Real Ki = 1 "Integral gain of PI controller p.u./p.u.";
              parameter Real Kr = 10 "Gain of the stabilizing signal p.u./p.u.";
              parameter Real Vs_POD = 0 "Power oscillation damper signal";
              parameter Real x_L = 0.1 "Line reactance p.u.";
              parameter Real G = 0 "Shunt half conductance p.u., Zero";
              parameter Real B = 0 "Shunt half susceptance p.u., Zero";
              parameter Real pref = 0.080101913348342 "Reference Power flow, p.u.";
              parameter Real rL = 0.01 "Line resistance, p.u.";
              parameter Real x_TCSCO = 0.01 "Initial value of the state varialbe x1, from power flow";
              parameter Real x20 = 0.01 "Initial value of the state varible x2, from power flow";
              Real vk " Nominal bus voltage of bus k ";
              Real vm " Nominal bus voltage of bus m";
              Real pkm "Active power flow from bus k to m";
              Real b;
              Real x_TCSC "In psat, it is x1";
              Real x2;
              Real x0;
            protected
              parameter Real Vb2new = Vbus * Vbus;
              parameter Real Vb2old = Vn * Vn;
              parameter Real R = rL * (Vb2old * SystemBase) / (Vb2new * Sn);
              parameter Real X = x_L * (Vb2old * SystemBase) / (Vb2new * Sn);
              parameter Real xTCSC_max = xTCSCmax * (Vb2old * SystemBase) / (Vb2new * Sn);
              parameter Real xTCSC_min = xTCSCmin * (Vb2old * SystemBase) / (Vb2new * Sn);
              parameter Real y = 1 / X;
            initial equation
              x_TCSC = x_TCSCO;
              x2 = x20;
            equation
              vk = sqrt(p.vr ^ 2 + p.vi ^ 2);
              vm = sqrt(n.vr ^ 2 + n.vi ^ 2);
              if x_TCSC > xTCSC_max and der(x_TCSC) > 0 and der(x2) > 0 then
                der(x_TCSC) = 0;
                der(x2) = -Ki * (pkm - pref);
                b = -xTCSC_max / X / (X * (1 - xTCSC_max / X));
              elseif x_TCSC < xTCSC_min and der(x_TCSC) < 0 and der(x2) < 0 then
                der(x_TCSC) = 0;
                der(x2) = -Ki * (pkm - pref);
                b = -xTCSC_min / X / (X * (1 - xTCSC_min / X));
              else
                der(x_TCSC) = (Kr * Vs_POD - Kp * (pkm - pref) + x2 - x_TCSC) / Tr;
                der(x2) = -Ki * (pkm - pref);
                b = -x_TCSC / X / (X * (1 - x_TCSC / X));
              end if;
              pkm = p.vr * p.ir + p.vi * p.ii;
              x0 = -(Kp * (pkm - pref) - x2);
              n.ii - B * n.vr - G * n.vi = (y - b) * (p.vr - n.vr);
              n.ir - G * n.vr + B * n.vi = (y - b) * (n.vi - p.vi);
              p.ii - B * p.vr - G * p.vi = (y - b) * (n.vr - p.vr);
              p.ir - G * p.vr + B * p.vi = (y - b) * (p.vi - n.vi);
              annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-60, 38}, {60, -40}}, lineColor = {0, 0, 255}, fillColor = {175, 175, 175}, fillPattern = FillPattern.Solid), Line(points = {{-60, 0}, {-100, 0}, {-100, 0}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{100, 0}, {60, 0}, {60, 0}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-58, -60}, {-42, -60}, {40, 58}, {60, 58}, {60, 58}}, smooth = Smooth.None, color = {255, 0, 0}, thickness = 0.5), Text(extent = {{-24, 62}, {20, 52}}, lineColor = {0, 0, 255}, fillColor = {175, 175, 175}, fillPattern = FillPattern.Solid, textString = "%TCSC_XC%")}), Documentation(info = "<html>
<table cellspacing=\"2\" cellpadding=\"0\" border=\"0\"<tr>
<td><p>Reference</p></td>
<td><p>PSAT Manual 2.1.8</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td><p>15/07/2015</p></td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>MAA Murad, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
            end TCSCReactance;

            model TCSCAlpha
              PowerSystems.Connectors.PwPin p annotation(Placement(transformation(extent = {{-119, -10}, {-99, 10}})));
              PowerSystems.Connectors.PwPin n annotation(Placement(transformation(extent = {{100, -10}, {120, 10}})));
              constant Real pi = Modelica.Constants.pi;
              parameter Real SystemBase = 100;
              parameter Real Vbus = 400000 "Bus nominal voltage, change of base";
              parameter Real Sn = 100 "Power rating MVA";
              parameter Real Vn = 400000 "Voltage rating V";
              parameter Real f = 50 "Frequency rating Hz";
              parameter Real Cp = 0.10 "Percentage of series compensation %";
              parameter Real Tr = 0.5 "Regulator time constant s";
              parameter Real alpha_max = 0.85 " Maximum firing angle, rad";
              parameter Real alpha_min = 0.72 "Minimum firing angle, rad";
              parameter Real Kp = 5 "Proportional gain of PI controller, p.u./p.u.";
              parameter Real Ki = 1 "Integral gain of PI controller,p.u./p.u.";
              parameter Real Kr = 10 "Gain of stabilizing signal, p.u./p.u.";
              parameter Real Vs_POD = 0 "Power oscillation damper signal";
              parameter Real x_L = 0.2 "Reactance (inductive), p.u.";
              parameter Real x_C = 0.1 "Reactance (capacitive), p.u.";
              parameter Real XL = 0.1 "Line reactance, p.u.";
              parameter Real G = 0 "Shunt half conductance, p.u., Zero";
              parameter Real B = 0 "Shunt half susceptance, p.u., Zero";
              parameter Real pref = 0.080101913348342 "Reference Power flow, p.u.";
              parameter Real rL = 0.01 "Line resistance, p.u.";
              parameter Real alpha_TCSCO = 0.826168365308219 "Initial value of state variable x1, from power flow";
              parameter Real x20 = 0.826168365308219 "Initial value of the state varible x2, from power flow";
              parameter Real x0i = 0.826168365308219 "Initial value of x0, from power flow";
              Real vk " Nominal bus voltage of bus k ";
              Real vm " Nominal bus voltage of bus m";
              Real pkm(start = pref) "Active power flow from bus k to m";
              Real b;
              Real alpha_TCSC "In psat this is x1";
              Real x0(start = x0i);
              Real x2(start = x20);
            protected
              parameter Real Vb2new = Vbus * Vbus;
              parameter Real Vb2old = Vn * Vn;
              parameter Real xL = x_L * (Vb2old * SystemBase) / (Vb2new * Sn) "Reactance(inductive),p.u";
              parameter Real xC = x_C * (Vb2old * SystemBase) / (Vb2new * Sn) "Reactance(capacitive),p.u";
              parameter Real X = XL * (Vb2old * SystemBase) / (Vb2new * Sn) "Line Reactance,p.u";
              parameter Real kx = sqrt(xC / xL);
              parameter Real XL2 = (1 - Cp) * XL;
              parameter Real y = 1 / X;
            initial equation
              alpha_TCSC = alpha_TCSCO;
            equation
              vk = sqrt(p.vr ^ 2 + p.vi ^ 2);
              vm = sqrt(n.vr ^ 2 + n.vi ^ 2);
              pkm = p.vr * p.ir + p.vi * p.ii;
              x0 = -(Kp * (pkm - pref) - x2);
              if alpha_TCSC > alpha_max and der(alpha_TCSC) > 0 and der(x2) > 0 then
                der(alpha_TCSC) = 0;
                der(x2) = -Ki * (pkm - pref);
                b = pi * (kx ^ 4 - 2 * kx ^ 2 + 1) * cos(kx * (pi - alpha_max)) / (xC * (pi * kx ^ 4 * cos(kx * (pi - alpha_max))) - pi * cos(kx * (pi - alpha_max)) - 2 * kx ^ 4 * alpha_max * cos(kx * (pi - alpha_max)) + 2 * kx ^ 2 * alpha_max * cos(kx * (pi - alpha_max)) - kx ^ 4 * sin(2 * alpha_max) * cos(kx * (pi - alpha_max)) + kx ^ 2 * sin(2 * alpha_max) * cos(kx * (pi - alpha_max)) - 4 * kx ^ 3 * cos(alpha_max) ^ 2 * sin(kx * (pi - alpha_max)) - 4 * kx ^ 2 * cos(alpha_max) * sin(alpha_max) * cos(kx * (pi - alpha_max)));
              elseif alpha_TCSC < alpha_min and der(alpha_TCSC) < 0 and der(x2) < 0 then
                der(alpha_TCSC) = 0;
                der(x2) = -Ki * (pkm - pref);
                b = pi * (kx ^ 4 - 2 * kx ^ 2 + 1) * cos(kx * (pi - alpha_min)) / (xC * (pi * kx ^ 4 * cos(kx * (pi - alpha_min))) - pi * cos(kx * (pi - alpha_min)) - 2 * kx ^ 4 * alpha_min * cos(kx * (pi - alpha_min)) + 2 * kx ^ 2 * alpha_min * cos(kx * (pi - alpha_min)) - kx ^ 4 * sin(2 * alpha_min) * cos(kx * (pi - alpha_min)) + kx ^ 2 * sin(2 * alpha_min) * cos(kx * (pi - alpha_min)) - 4 * kx ^ 3 * cos(alpha_min) ^ 2 * sin(kx * (pi - alpha_min)) - 4 * kx ^ 2 * cos(alpha_min) * sin(alpha_min) * cos(kx * (pi - alpha_min)));
              else
                der(alpha_TCSC) = (Kr * Vs_POD - Kp * (pkm - pref) + x2 - alpha_TCSC) / Tr;
                der(x2) = -Ki * (pkm - pref);
                b = pi * (kx ^ 4 - 2 * kx ^ 2 + 1) * cos(kx * (pi - alpha_TCSC)) / (xC * (pi * kx ^ 4 * cos(kx * (pi - alpha_TCSC))) - pi * cos(kx * (pi - alpha_TCSC)) - 2 * kx ^ 4 * alpha_TCSC * cos(kx * (pi - alpha_TCSC)) + 2 * kx ^ 2 * alpha_TCSC * cos(kx * (pi - alpha_TCSC)) - kx ^ 4 * sin(2 * alpha_TCSC) * cos(kx * (pi - alpha_TCSC)) + kx ^ 2 * sin(2 * alpha_TCSC) * cos(kx * (pi - alpha_TCSC)) - 4 * kx ^ 3 * cos(alpha_TCSC) ^ 2 * sin(kx * (pi - alpha_TCSC)) - 4 * kx ^ 2 * cos(alpha_TCSC) * sin(alpha_TCSC) * cos(kx * (pi - alpha_TCSC)));
              end if;
              n.ii - B * n.vr - G * n.vi = (y + b) * (p.vr - n.vr);
              n.ir - G * n.vr + B * n.vi = (y + b) * (n.vi - p.vi);
              p.ii - B * p.vr - G * p.vi = (y + b) * (n.vr - p.vr);
              p.ir - G * p.vr + B * p.vi = (y + b) * (p.vi - n.vi);
              annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-4, 46}, {-4, 34}}, lineColor = {0, 0, 255}, fillColor = {175, 175, 175}, fillPattern = FillPattern.Solid), Rectangle(extent = {{6, 46}, {6, 34}}, lineColor = {0, 0, 255}, fillColor = {175, 175, 175}, fillPattern = FillPattern.Solid), Line(points = {{-60, 40}, {-20, 40}, {-4, 40}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-60, 40}, {-60, -40}, {-22, -40}, {-22, -40}}, color = {0, 0, 255}, smooth = Smooth.None), Polygon(points = {{4, -16}, {18, -20}, {4, -24}, {4, -24}, {4, -16}}, lineColor = {0, 0, 255}, smooth = Smooth.None, fillColor = {175, 175, 175}, fillPattern = FillPattern.Solid), Polygon(points = {{-7, 4}, {7, 0}, {-7, -4}, {-7, -4}, {-7, 4}}, lineColor = {0, 0, 255}, smooth = Smooth.None, fillColor = {175, 175, 175}, fillPattern = FillPattern.Solid, origin = {9, -58}, rotation = 180), Line(points = {{18, -16}, {18, -24}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{2, -54}, {2, -62}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-22, -20}, {-22, -58}, {-22, -56}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-22, -58}, {2, -58}, {2, -58}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-22, -20}, {4, -20}, {4, -20}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{18, -20}, {40, -20}, {40, -58}, {16, -58}, {16, -58}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{6, 40}, {60, 40}, {60, -40}, {40, -40}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-100, 0}, {-62, 0}, {-60, 0}, {-60, 0}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{60, 0}, {100, 0}, {100, 0}}, color = {0, 0, 255}, smooth = Smooth.None), Text(extent = {{-18, 68}, {16, 60}}, lineColor = {0, 0, 255}, fillColor = {175, 175, 175}, fillPattern = FillPattern.Solid, textString = "%TCSC_Alpha%")}), Documentation(info = "<html>
<table cellspacing=\"2\" cellpadding=\"0\" border=\"0\"<tr>
<td><p>Reference</p></td>
<td><p>PSAT Manual 2.1.8</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td><p>15/07/2015</p></td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>MAA Murad, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
            end TCSCAlpha;
          end TCSC;
        end FACTS;

        package PSS
          model PSSTypeII "PSAT PSS TypeII"
            parameter Real vsmax "Max stabilizer output signal (pu)";
            parameter Real vsmin "Min stabilizer output signal (pu)";
            parameter Real Kw "Stabilizer gain (pu/pu)";
            parameter Real Tw "Wash-out time constant (s)";
            parameter Real T1 "First stabilizer time constant (s)";
            parameter Real T2 "Second stabilizer time constant (s)";
            parameter Real T3 "Third stabilizer time constant (s)";
            parameter Real T4 "Fourth stabilizer time constant (s)";
            Modelica.Blocks.Interfaces.RealInput vSI "PSS input signal " annotation(Placement(transformation(extent = {{-130, -20}, {-90, 20}})));
            Modelica.Blocks.Interfaces.RealOutput vs "PSS output signal" annotation(Placement(transformation(extent = {{100, -10}, {120, 10}})));
            Modelica.Blocks.Continuous.Derivative derivative(k = Kw, T = Tw, initType = Modelica.Blocks.Types.Init.InitialOutput, y_start = 0) annotation(Placement(transformation(extent = {{-60, -10}, {-40, 10}})));
            NonElectrical.Continuous.ImLeadLag imLeadLag(K = 1, T1 = T1, T2 = T2, nStartValue = 0) annotation(Placement(transformation(extent = {{-34, -24}, {14, 24}})));
            NonElectrical.Continuous.ImLeadLag imLeadLag1(K = 1, T1 = T3, T2 = T4, nStartValue = 0) annotation(Placement(transformation(extent = {{6, -24}, {54, 24}})));
            Modelica.Blocks.Nonlinear.Limiter limiter(uMax = vsmax, uMin = vsmin) annotation(Placement(transformation(extent = {{60, -10}, {80, 10}})));
          equation
            connect(vSI, derivative.u) annotation(Line(points = {{-110, 0}, {-62, 0}}, color = {0, 0, 127}));
            connect(derivative.y, imLeadLag.p1) annotation(Line(points = {{-39, 0}, {-39, 0}, {-22.24, 0}}, color = {0, 0, 127}));
            connect(imLeadLag.n1, imLeadLag1.p1) annotation(Line(points = {{1.76, 0}, {17.76, 0}}, color = {0, 0, 127}));
            connect(imLeadLag1.n1, limiter.u) annotation(Line(points = {{41.76, 0}, {50, 0}, {58, 0}}, color = {0, 0, 127}));
            connect(vs, limiter.y) annotation(Line(points = {{110, 0}, {96, 0}, {81, 0}}, color = {0, 0, 127}));
            annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}})), Documentation(info = "<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>PSS Type II, PSAT manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2015-08-24</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Tin Rabuzin, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end PSSTypeII;
        end PSS;
      end PSAT;

      package Simulink
        package OEL
          model OEL "OverExcitation Limiter"
            parameter Real ifd_lim "OEL parameter";
            parameter Real r "OEL parameter";
            parameter Real f "OEL parameter";
            parameter Real L1 "OEL parameter";
            parameter Real init_OEL_Timer = L1 "Initial output value";
            PowerSystems.NonElectrical.Math.ImSetPoint ifd_lim_value(V = ifd_lim) "Limitation of filed current" annotation(Placement(transformation(extent = {{-104, -32}, {-68, -2}})));
            PowerSystems.NonElectrical.Math.ImSum2 imSum2_1(a0 = 0, a1 = 1, a2 = -1) annotation(Placement(transformation(extent = {{-64, 2}, {-42, 22}})));
            PowerSystems.NonElectrical.Logical.SaturationBlockTan block_1_1(r = r, f = f) annotation(Placement(transformation(extent = {{-42, -16}, {18, 38}})));
            NonElectrical.Continuous.ImIntegratornonwindup Timer(K = 1, nStartValue = init_OEL_Timer, Ymax = 10000.0, Ymin = L1) annotation(Placement(transformation(extent = {{6, 4}, {26, 24}})));
            PowerSystems.NonElectrical.Math.ImGain imGain(K = -1) annotation(Placement(transformation(extent = {{6, 18}, {26, 38}})));
            PowerSystems.Connectors.ImPin ifd "Field current" annotation(Placement(transformation(extent = {{-94, -4}, {-76, 16}}), iconTransformation(extent = {{-94, -4}, {-76, 16}})));
            PowerSystems.Connectors.ImPin VolContinput "Voltage control input" annotation(Placement(transformation(extent = {{-94, -48}, {-76, -28}}), iconTransformation(extent = {{-94, -48}, {-76, -28}})));
            PowerSystems.NonElectrical.Logical.Switch switch annotation(Placement(transformation(extent = {{18, -16}, {92, 42}})));
            PowerSystems.NonElectrical.Math.Min min1 annotation(Placement(transformation(extent = {{66, 2}, {86, 22}})));
            PowerSystems.Connectors.ImPin OEL_output annotation(Placement(transformation(extent = {{74, -30}, {94, -10}}), iconTransformation(extent = {{74, -30}, {94, -10}})));
          equation
            connect(ifd_lim_value.n1, imSum2_1.p2) annotation(Line(points = {{-77.18, -17}, {-77.18, 0.5}, {-58.61, 0.5}, {-58.61, 10}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imSum2_1.n1, block_1_1.p1) annotation(Line(points = {{-47.61, 12}, {-34.305, 12}, {-34.305, 11.54}, {-33, 11.54}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(block_1_1.n1, Timer.p1) annotation(Line(points = {{3, 11.27}, {6.5, 11.27}, {6.5, 14}, {10.9, 14}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imGain.p1, imSum2_1.n1) annotation(Line(points = {{10.9, 28}, {-40, 28}, {-40, 12}, {-47.61, 12}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(ifd, imSum2_1.p1) annotation(Line(points = {{-85, 6}, {-72, 6}, {-72, 14}, {-58.61, 14}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imGain.n1, switch.if_in) annotation(Line(points = {{20.9, 28}, {26, 28}, {26, 18.8}, {33.54, 18.8}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(VolContinput, switch.V_input) annotation(Line(points = {{-85, -38}, {25.5, -38}, {25.5, 8.94}, {33.54, 8.94}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(switch.n1, min1.p1) annotation(Line(points = {{60.92, 14.45}, {65.46, 14.45}, {65.46, 13.4}, {70, 13.4}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(VolContinput, min1.p2) annotation(Line(points = {{-85, -38}, {66, -38}, {66, 8.2}, {70, 8.2}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(min1.n1, OEL_output) annotation(Line(points = {{82.4, 11.8}, {90, 11.8}, {90, -6}, {74, -6}, {74, -20}, {84, -20}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Timer.n0, switch.y) annotation(Line(points = {{20.9, 14}, {28, 14}, {28, 13.58}, {33.54, 13.58}}, color = {0, 0, 127}, smooth = Smooth.None));
