            annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-74, 26}, {74, -62}}, lineColor = {0, 0, 127}), Text(extent = {{-84, 6}, {-36, -14}}, lineColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "ifd"), Text(extent = {{-86, -38}, {-40, -54}}, lineColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "V"), Text(extent = {{-52, 6}, {58, -42}}, lineColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "OEL")}));
          end OEL;
        end OEL;

        package PSS
          model PSS "Power system stabilizer"
            parameter Real Kp "Washout gain";
            parameter Real Tw "Washout time constant";
            parameter Real T1 "Lead-lag filter time constant";
            parameter Real T2 "Lead-lag filter time constant";
            parameter Real C "PSS output limiation";
            parameter Real init_PSS_Leadlag1 = 0 "initial output value";
            parameter Real init_PSS_Leadlag2 = 0 "initial output value";
            PowerSystems.Connectors.ImPin omega "Speed" annotation(Placement(transformation(extent = {{-100, 8}, {-88, 20}})));
            PowerSystems.NonElectrical.Continuous.ImLeadLag Leadlag1(K = 1, T1 = T1, T2 = T2, nStartValue = init_PSS_Leadlag1) annotation(Placement(transformation(extent = {{-38, -2}, {0, 28}})));
            PowerSystems.NonElectrical.Continuous.ImLeadLag Leadlag2(K = 1, T1 = T1, T2 = T2, nStartValue = init_PSS_Leadlag2) annotation(Placement(transformation(extent = {{-10, -2}, {22, 28}})));
            PowerSystems.Connectors.ImPin Upss "PSS output" annotation(Placement(transformation(extent = {{56, 6}, {68, 18}}), iconTransformation(extent = {{56, 6}, {68, 18}})));
            PowerSystems.NonElectrical.Continuous.ImLimited limit(Ymin = -C, Ymax = C) annotation(Placement(transformation(extent = {{12, -8}, {54, 34}})));
            PowerSystems.NonElectrical.Math.ImGain imGain(K = Kp / Tw) annotation(Placement(transformation(extent = {{-90, 4}, {-70, 24}})));
            PowerSystems.NonElectrical.Continuous.ImSimpleLag imSimpleLag(K = 1, T = Tw, nStartValue = 0) annotation(Placement(transformation(extent = {{-80, -4}, {-44, 30}})));
            PowerSystems.NonElectrical.Math.ImSum2 imSum2_1(a0 = 0, a1 = -1, a2 = 1) annotation(Placement(transformation(extent = {{-48, 2}, {-28, 22}})));
          equation
            connect(omega, imGain.p1) annotation(Line(points = {{-94, 14}, {-85.1, 14}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imGain.n1, imSimpleLag.p1) annotation(Line(points = {{-75.1, 14}, {-68, 14}, {-68, 13}, {-67.58, 13}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imSimpleLag.n1, imSum2_1.p1) annotation(Line(points = {{-49.58, 13}, {-46, 13}, {-46, 14}, {-43.1, 14}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Leadlag1.p1, imSum2_1.n1) annotation(Line(points = {{-28.69, 13}, {-30, 13}, {-30, 12}, {-33.1, 12}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imSum2_1.p2, imSimpleLag.p1) annotation(Line(points = {{-43.1, 10}, {-50, 10}, {-50, -2}, {-70, -2}, {-70, 13}, {-67.58, 13}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Leadlag1.n1, Leadlag2.p1) annotation(Line(points = {{-9.69, 13}, {-2.16, 13}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Leadlag2.n1, limit.p1) annotation(Line(points = {{13.84, 13}, {17.92, 13}, {17.92, 13}, {22.29, 13}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(limit.n1, Upss) annotation(Line(points = {{43.29, 13}, {51.645, 13}, {51.645, 12}, {62, 12}}, color = {0, 0, 127}, smooth = Smooth.None));
            annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-88, 44}, {56, -18}}, lineColor = {0, 0, 255}), Text(extent = {{-44, 28}, {22, -2}}, lineColor = {0, 0, 255}, textString = "PSS"), Text(extent = {{-86, 24}, {-62, 4}}, lineColor = {0, 0, 255}, textString = "omega"), Text(extent = {{34, 20}, {54, 0}}, lineColor = {0, 0, 255}, textString = "Upss")}));
          end PSS;
        end PSS;

        package ES
          model ExcitationSystem "This ES is composed by the OEL and PSS and exitation part"
            parameter Real V0 = 1 "Reference value of terminal voltage";
            parameter Real L2 = 4 "Exciter parameter";
            parameter Real G = 70 "Exciter parameter";
            parameter Real Ta = 10 "Exciter parameter";
            parameter Real Tb = 20 "Exciter parameter";
            parameter Real vfd0 "Initial Filed voltage";
            parameter Real r "OEL parameter";
            parameter Real f "OEL parameter";
            parameter Real L1 "OEL parameter";
            parameter Real ifd_lim "OEL parameter";
            parameter Real Kp "Washout gain";
            parameter Real Tw "Washout time constant";
            parameter Real T1 "Lead-lag filter time constant";
            parameter Real T2 "Lead-lag filter time constant";
            parameter Real C "PSS output limiation";
            PowerSystems.Electrical.Controls.Simulink.OEL.OEL oEL(init_OEL_Timer = 0, ifd_lim = ifd_lim, r = r, f = f, L1 = L1) annotation(Placement(transformation(extent = {{-28, 40}, {20, 76}})));
            PowerSystems.NonElectrical.Math.ImSetPoint V_0(V = V0) "Reference terminal voltage " annotation(Placement(transformation(extent = {{-92, 28}, {-56, 58}})));
            PowerSystems.NonElectrical.Math.ImSum3 imSum3_1(a0 = 0, a1 = 1, a2 = -1, a3 = 1) annotation(Placement(transformation(extent = {{-50, 18}, {-30, 38}})));
            PowerSystems.Connectors.ImPin ifd "Field current" annotation(Placement(transformation(extent = {{-96, 62}, {-84, 74}})));
            PowerSystems.Connectors.ImPin V "Terminal voltage " annotation(Placement(transformation(extent = {{-96, 22}, {-84, 34}})));
            PowerSystems.Connectors.ImPin omega "Speed" annotation(Placement(transformation(extent = {{-96, -10}, {-84, 2}})));
            PowerSystems.Connectors.ImPin vfd "Field voltage" annotation(Placement(transformation(extent = {{128, 22}, {140, 34}})));
            PowerSystems.NonElectrical.Math.ImSum2 imSum2_1(a0 = 0, a1 = 1, a2 = -1) annotation(Placement(transformation(extent = {{66, 44}, {88, 64}})));
            PowerSystems.NonElectrical.Math.ImGain Ka(K = 10) annotation(Placement(transformation(extent = {{82, 44}, {102, 64}})));
            NonElectrical.Continuous.ImIntegratornonwindup imLimitedIntegrator(Ymin = 0, Ymax = L2, K = 1, nStartValue = vfd0) annotation(Placement(transformation(extent = {{98, 36}, {132, 72}})));
            PowerSystems.NonElectrical.Continuous.ImLeadLag tgr(K = G, T1 = Ta, T2 = Tb, nStartValue = vfd0) "Transient gain rudection" annotation(Placement(transformation(extent = {{18, 30}, {74, 80}})));
            PowerSystems.Electrical.Controls.Simulink.PSS.PSS pSS(Kp = Kp, Tw = Tw, T1 = T1, T2 = T2, C = C) annotation(Placement(transformation(extent = {{-78, -28}, {-44, 14}})));
          equation
            connect(oEL.ifd, ifd) annotation(Line(points = {{-24.4, 59.08}, {-77.44, 59.08}, {-77.44, 68}, {-90, 68}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(V_0.n1, imSum3_1.p1) annotation(Line(points = {{-65.18, 43}, {-59.59, 43}, {-59.59, 31}, {-45.1, 31}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(V, imSum3_1.p2) annotation(Line(points = {{-90, 28}, {-45.1, 28}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imSum3_1.n1, oEL.VolContinput) annotation(Line(points = {{-35.1, 28}, {-30, 28}, {-30, 51.16}, {-24.4, 51.16}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Ka.n1, imLimitedIntegrator.p1) annotation(Line(points = {{96.9, 54}, {106.33, 54}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imSum2_1.n1, Ka.p1) annotation(Line(points = {{82.39, 54}, {86.9, 54}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(oEL.OEL_output, tgr.p1) annotation(Line(points = {{16.16, 54.4}, {24.08, 54.4}, {24.08, 55}, {31.72, 55}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(tgr.n1, imSum2_1.p1) annotation(Line(points = {{59.72, 55}, {64.86, 55}, {64.86, 56}, {71.39, 56}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(omega, pSS.omega) annotation(Line(points = {{-90, -4}, {-84, -4}, {-84, -4.06}, {-76.98, -4.06}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(pSS.Upss, imSum3_1.p3) annotation(Line(points = {{-50.46, -4.48}, {-50.46, 9.76}, {-45.1, 9.76}, {-45.1, 25}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imLimitedIntegrator.n0, vfd) annotation(Line(points = {{123.33, 54}, {128, 54}, {128, 28}, {134, 28}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imSum2_1.p2, vfd) annotation(Line(points = {{71.39, 52}, {70, 52}, {70, 28}, {134, 28}}, color = {0, 0, 127}, smooth = Smooth.None));
            annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {140, 100}}), graphics), Icon(coordinateSystem(extent = {{-100, -100}, {140, 100}}, preserveAspectRatio = false), graphics = {Rectangle(extent = {{-84, 78}, {128, -20}}, lineColor = {0, 0, 255}), Text(extent = {{-80, 72}, {-62, 60}}, lineColor = {0, 0, 255}, textString = "ifd"), Text(extent = {{-80, 34}, {-62, 22}}, lineColor = {0, 0, 255}, textString = "V "), Text(extent = {{-78, 2}, {-54, -12}}, lineColor = {0, 0, 255}, textString = "omega"), Text(extent = {{106, 36}, {130, 22}}, lineColor = {0, 0, 255}, textString = "vfd"), Text(extent = {{-34, 58}, {88, 0}}, lineColor = {0, 0, 255}, textString = "Exciter AVR OEL PSS")}));
          end ExcitationSystem;

          model ExcitationSystemKp0 "Excitation system without PSS included"
            parameter Real V0 = 1 "Reference value of terminal voltage";
            parameter Real L2 = 4 "Exciter parameter";
            parameter Real G = 70 "Exciter parameter";
            parameter Real Ta = 10 "Exciter parameter";
            parameter Real Tb = 20 "Exciter parameter";
            parameter Real vfd0 "Initial Filed voltage";
            parameter Real r "OEL parameter";
            parameter Real f "OEL parameter";
            parameter Real L1 "OEL parameter";
            parameter Real ifd_lim "OEL parameter";
            PowerSystems.Electrical.Controls.Simulink.OEL.OEL oEL(init_OEL_Timer = 0, ifd_lim = ifd_lim, r = r, f = f, L1 = L1) annotation(Placement(transformation(extent = {{-28, 40}, {20, 76}})));
            PowerSystems.NonElectrical.Math.ImSetPoint V_0(V = V0) "Reference terminal voltage " annotation(Placement(transformation(extent = {{-92, 28}, {-56, 58}})));
            PowerSystems.NonElectrical.Math.ImSum2 imSum3_1(a0 = 0, a1 = 1, a2 = -1) annotation(Placement(transformation(extent = {{-50, 20}, {-30, 40}})));
            PowerSystems.Connectors.ImPin ifd "Field current" annotation(Placement(transformation(extent = {{-96, 62}, {-84, 74}})));
            PowerSystems.Connectors.ImPin V "Terminal voltage " annotation(Placement(transformation(extent = {{-96, 22}, {-84, 34}})));
            PowerSystems.Connectors.ImPin vfd "Field voltage" annotation(Placement(transformation(extent = {{128, 22}, {140, 34}})));
            PowerSystems.NonElectrical.Math.ImSum2 imSum2_1(a0 = 0, a1 = 1, a2 = -1) annotation(Placement(transformation(extent = {{66, 44}, {88, 64}})));
            PowerSystems.NonElectrical.Math.ImGain Ka(K = 10) annotation(Placement(transformation(extent = {{82, 44}, {102, 64}})));
            NonElectrical.Continuous.ImIntegratornonwindup imLimitedIntegrator(Ymin = 0, Ymax = L2, K = 1, nStartValue = vfd0) annotation(Placement(transformation(extent = {{98, 36}, {132, 72}})));
            PowerSystems.NonElectrical.Continuous.ImLeadLag tgr(K = G, T1 = Ta, T2 = Tb, nStartValue = vfd0) "Transient gain rudection" annotation(Placement(transformation(extent = {{18, 30}, {74, 80}})));
          equation
            connect(oEL.ifd, ifd) annotation(Line(points = {{-24.4, 59.08}, {-77.44, 59.08}, {-77.44, 68}, {-90, 68}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(V_0.n1, imSum3_1.p1) annotation(Line(points = {{-65.18, 43}, {-59.59, 43}, {-59.59, 32}, {-45.1, 32}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(V, imSum3_1.p2) annotation(Line(points = {{-90, 28}, {-45.1, 28}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imSum3_1.n1, oEL.VolContinput) annotation(Line(points = {{-35.1, 30}, {-30, 30}, {-30, 51.16}, {-24.4, 51.16}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Ka.n1, imLimitedIntegrator.p1) annotation(Line(points = {{96.9, 54}, {106.33, 54}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imSum2_1.n1, Ka.p1) annotation(Line(points = {{82.39, 54}, {86.9, 54}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(oEL.OEL_output, tgr.p1) annotation(Line(points = {{16.16, 54.4}, {24.08, 54.4}, {24.08, 55}, {31.72, 55}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(tgr.n1, imSum2_1.p1) annotation(Line(points = {{59.72, 55}, {64.86, 55}, {64.86, 56}, {71.39, 56}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imLimitedIntegrator.n0, vfd) annotation(Line(points = {{123.33, 54}, {128, 54}, {128, 28}, {134, 28}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imSum2_1.p2, vfd) annotation(Line(points = {{71.39, 52}, {70, 52}, {70, 28}, {134, 28}}, color = {0, 0, 127}, smooth = Smooth.None));
            annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {140, 100}}), graphics), Icon(coordinateSystem(extent = {{-100, -100}, {140, 100}}, preserveAspectRatio = false), graphics = {Rectangle(extent = {{-84, 78}, {128, -20}}, lineColor = {0, 0, 255}), Text(extent = {{-80, 72}, {-62, 60}}, lineColor = {0, 0, 255}, textString = "ifd"), Text(extent = {{-80, 34}, {-62, 22}}, lineColor = {0, 0, 255}, textString = "V "), Text(extent = {{106, 36}, {130, 22}}, lineColor = {0, 0, 255}, textString = "vfd"), Text(extent = {{-34, 58}, {88, 0}}, lineColor = {0, 0, 255}, textString = "Exciter AVR OEL PSS")}));
          end ExcitationSystemKp0;
        end ES;

        package TG
          model TurbineTm "Hydraulic turbine model. Mechanical torque as output"
            input PowerSystems.Connectors.ImPin z "Gate openning" annotation(Placement(transformation(extent = {{-95, 2}, {-88, 10}}), iconTransformation(extent = {{-92, 20}, {-78, 34}})));
            PowerSystems.NonElectrical.Math.ImSum2 Sum(a0 = 0, a1 = -1, a2 = 1) annotation(Placement(transformation(extent = {{-56, -10}, {-24, 24}})));
            PowerSystems.NonElectrical.Math.ImSetPoint Hs(V = 1) annotation(Placement(transformation(extent = {{-78, -14}, {-58, 6}})));
            PowerSystems.NonElectrical.Math.ImGain Tw(K = 1 / 1) "Water time constant" annotation(Placement(transformation(extent = {{-34, -10}, {10, 24}})));
            PowerSystems.NonElectrical.Continuous.ImIntegrator imIntegrator(K = 1, nStartValue = init_Turbine_V1) annotation(Placement(transformation(extent = {{0, -12}, {36, 26}})));
            PowerSystems.NonElectrical.Math.ImMult2 Mult(a0 = 0, a1 = 1, a2 = 1) annotation(Placement(transformation(extent = {{28, -8}, {62, 28}})));
            PowerSystems.NonElectrical.Math.ImDiv2 Div(a0 = 0, a1 = 1, a2 = 1, nStartValue = 0) annotation(Placement(transformation(extent = {{56, -14}, {90, 26}})));
            input PowerSystems.Connectors.ImPin Omega "Rotor speed in p.u" annotation(Placement(transformation(extent = {{-96, -26}, {-90, -18}}), iconTransformation(extent = {{-92, -22}, {-78, -8}})));
            output PowerSystems.Connectors.ImPin Tm "Mechanical Torque Tm as output" annotation(Placement(transformation(extent = {{88, 2}, {94, 10}}), iconTransformation(extent = {{30, -4}, {46, 14}})));
            parameter Real init_Turbine_V1;
            PowerSystems.NonElectrical.Math.ImDiv3 imDiv3_1(a0 = 0, a1 = 1, a2 = 1, nStartValue = 0) annotation(Placement(transformation(extent = {{-90, -12}, {-52, 32}})));
          equation
            connect(Hs.n1, Sum.p2) annotation(Line(points = {{-63.1, -4}, {-54, -4}, {-54, 3.6}, {-48.16, 3.6}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Tw.n1, imIntegrator.p1) annotation(Line(points = {{-1.22, 7}, {8.82, 7}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Sum.n1, Tw.p1) annotation(Line(points = {{-32.16, 7}, {-23.22, 7}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imIntegrator.n1, Mult.p2) annotation(Line(points = {{26.82, 7}, {31.41, 7}, {31.41, 6.04}, {36.33, 6.04}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Mult.n1, Div.p1) annotation(Line(points = {{53.33, 10}, {64.33, 10}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Omega, Div.p2) annotation(Line(points = {{-93, -22}, {58, -22}, {58, 2}, {64.33, 2}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Div.n1, Tm) annotation(Line(points = {{81.33, 6}, {91, 6}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(z, imDiv3_1.p2) annotation(Line(points = {{-91.5, 6}, {-85.145, 6}, {-85.145, 7.8}, {-78.79, 7.8}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imIntegrator.n1, imDiv3_1.p1) annotation(Line(points = {{26.82, 7}, {26.82, 36}, {-90, 36}, {-90, 16.6}, {-78.79, 16.6}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imDiv3_1.n1, Sum.p1) annotation(Line(points = {{-59.79, 12.2}, {-53.895, 12.2}, {-53.895, 10.4}, {-48.16, 10.4}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imDiv3_1.n1, Mult.p1) annotation(Line(points = {{-59.79, 12.2}, {-59.79, 20}, {-60, 20}, {-60, 28}, {36.33, 28}, {36.33, 13.96}}, color = {0, 0, 127}, smooth = Smooth.None));
            annotation(Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-78, 46}, {32, -44}}, lineColor = {0, 0, 255}), Text(extent = {{-78, 32}, {-64, 20}}, lineColor = {0, 0, 255}, textString = "z"), Text(extent = {{-76, -8}, {-56, -28}}, lineColor = {0, 0, 255}, textString = "omega"), Text(extent = {{18, 14}, {28, 0}}, lineColor = {0, 0, 255}, textString = "Tm"), Text(extent = {{-52, 18}, {8, -20}}, lineColor = {0, 0, 255}, textString = "Hy turbine")}), Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-40, 26}, {-26, 24}}, lineColor = {0, 0, 127}, textString = "H (head)"), Text(extent = {{-34, 40}, {-18, 38}}, lineColor = {0, 0, 127}, textString = "q (water flow)"), Text(extent = {{-96, 0}, {-80, -2}}, lineColor = {0, 0, 127}, textString = "z (gate opening)"), Text(extent = {{-96, -28}, {-80, -30}}, lineColor = {0, 0, 127}, textString = "w (rotor speed)"), Text(extent = {{84, 14}, {110, 12}}, lineColor = {0, 0, 127}, textString = "Tm (mech. torque)"), Text(extent = {{52, 14}, {70, 14}}, lineColor = {0, 0, 127}, textString = "Pm (mech. power)"), Text(extent = {{-26, -2}, {4, -4}}, lineColor = {0, 0, 127}, textString = "1/Tw (water time constant)")}));
          end TurbineTm;

          model TurbinePm "Hydraulic turbine model. Mechanical Power Pm as output"
            parameter Real p0 "Initialization, initial electrical power";
            input PowerSystems.Connectors.ImPin z "Gate openning" annotation(Placement(transformation(extent = {{-95, 2}, {-88, 10}}), iconTransformation(extent = {{-92, -6}, {-78, 8}})));
            PowerSystems.NonElectrical.Math.ImSum2 Sum(a0 = 0, a1 = -1, a2 = 1) annotation(Placement(transformation(extent = {{-56, -10}, {-24, 24}})));
            PowerSystems.NonElectrical.Math.ImSetPoint Hs(V = 1) "set point" annotation(Placement(transformation(extent = {{-78, -14}, {-58, 6}})));
            PowerSystems.NonElectrical.Math.ImGain Tw(K = 1) "Water constant" annotation(Placement(transformation(extent = {{-34, -10}, {10, 24}})));
            PowerSystems.NonElectrical.Continuous.ImIntegrator imIntegrator(K = 1, nStartValue = p0) annotation(Placement(transformation(extent = {{0, -12}, {36, 26}})));
            PowerSystems.NonElectrical.Math.ImMult2 Mult(a0 = 0, a1 = 1, a2 = 1) annotation(Placement(transformation(extent = {{28, -8}, {62, 28}})));
            PowerSystems.Connectors.ImPin Pm "Mechanical power" annotation(Placement(transformation(extent = {{88, 2}, {94, 10}}), iconTransformation(extent = {{32, -6}, {48, 12}})));
            PowerSystems.NonElectrical.Math.ImDiv3 imDiv3_1(a0 = 0, a1 = 1, a2 = 1, nStartValue = 0) annotation(Placement(transformation(extent = {{-90, -12}, {-52, 32}})));
          equation
            connect(Hs.n1, Sum.p2) annotation(Line(points = {{-63.1, -4}, {-54, -4}, {-54, 3.6}, {-48.16, 3.6}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Tw.n1, imIntegrator.p1) annotation(Line(points = {{-1.22, 7}, {8.82, 7}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Sum.n1, Tw.p1) annotation(Line(points = {{-32.16, 7}, {-23.22, 7}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imIntegrator.n1, Mult.p2) annotation(Line(points = {{26.82, 7}, {31.41, 7}, {31.41, 6.04}, {36.33, 6.04}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(z, imDiv3_1.p2) annotation(Line(points = {{-91.5, 6}, {-85.145, 6}, {-85.145, 7.8}, {-78.79, 7.8}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imIntegrator.n1, imDiv3_1.p1) annotation(Line(points = {{26.82, 7}, {26.82, 36}, {-90, 36}, {-90, 16.6}, {-78.79, 16.6}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imDiv3_1.n1, Sum.p1) annotation(Line(points = {{-59.79, 12.2}, {-53.895, 12.2}, {-53.895, 10.4}, {-48.16, 10.4}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imDiv3_1.n1, Mult.p1) annotation(Line(points = {{-59.79, 12.2}, {-59.79, 26}, {36.33, 26}, {36.33, 13.96}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Mult.n1, Pm) annotation(Line(points = {{53.33, 10}, {72, 10}, {72, 6}, {91, 6}}, color = {0, 0, 127}, smooth = Smooth.None));
            annotation(Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-78, 46}, {32, -44}}, lineColor = {0, 0, 255}), Text(extent = {{-78, 10}, {-64, -2}}, lineColor = {0, 0, 255}, textString = "z"), Text(extent = {{20, 10}, {30, -4}}, lineColor = {0, 0, 255}, textString = "Pm"), Text(extent = {{-52, 18}, {8, -20}}, lineColor = {0, 0, 255}, textString = "Hy turbine")}), Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-28, 40}, {-12, 38}}, lineColor = {0, 0, 127}, textString = "q (water flow)"), Text(extent = {{-28, 28}, {-14, 26}}, lineColor = {0, 0, 127}, textString = "H (head)"), Text(extent = {{60, 12}, {78, 12}}, lineColor = {0, 0, 127}, textString = "Pm (mech. power)"), Text(extent = {{-98, -4}, {-82, 4}}, lineColor = {0, 0, 127}, textString = "z (gate opening)")}));
          end TurbinePm;

          model Governor "Speed governor model for hydro turbines"
            input PowerSystems.Connectors.ImPin Omega "Rotor speed in p.u" annotation(Placement(transformation(extent = {{-96, 20}, {-86, 32}}), iconTransformation(extent = {{-14, 30}, {-4, 40}})));
            PowerSystems.NonElectrical.Math.ImSum2 imSum2_1(a0 = 0, a1 = -1, a2 = 1) annotation(Placement(transformation(extent = {{-78, 16}, {-56, 38}})));
            PowerSystems.NonElectrical.Math.ImSetPoint Omega_n(V = 1) "Nominal rotor speed in p.u" annotation(Placement(transformation(extent = {{-94, 2}, {-74, 22}})));
            PowerSystems.NonElectrical.Math.ImSum2 imSum2_2(a0 = 0, a1 = 1, a2 = 1) annotation(Placement(transformation(extent = {{-56, 16}, {-36, 36}})));
            PowerSystems.NonElectrical.Math.ImGain Gain1(K = 2) annotation(Placement(transformation(extent = {{8, 10}, {32, 36}})));
            PowerSystems.NonElectrical.Math.ImSum2 imSum2_3(a0 = 0, a1 = 1, a2 = 1) annotation(Placement(transformation(extent = {{48, 10}, {68, 30}})));
            PowerSystems.NonElectrical.Math.ImGain Gain2(K = 0.4) annotation(Placement(transformation(extent = {{8, -6}, {32, 20}})));
            PowerSystems.NonElectrical.Continuous.ImIntegrator Integrator(K = 1, nStartValue = p0) annotation(Placement(transformation(extent = {{28, -4}, {48, 16}})));
            PowerSystems.NonElectrical.Math.ImSum2 imSum2_4(a0 = 0, a1 = 1, a2 = -1) annotation(Placement(transformation(extent = {{70, 8}, {90, 28}})));
            PowerSystems.NonElectrical.Math.ImSum2 imSum2_5(a0 = 0, a1 = -1, a2 = 1) annotation(Placement(transformation(extent = {{10, -10}, {-10, 10}}, rotation = 270, origin = {-54, -10})));
            PowerSystems.NonElectrical.Math.ImGain Droop(K = D) "Permanent speed droop" annotation(Placement(transformation(extent = {{12, -13}, {-12, 13}}, rotation = 270, origin = {-54, 7})));
            PowerSystems.NonElectrical.Math.ImGain Gain3(K = 5) annotation(Placement(transformation(extent = {{86, 4}, {110, 30}})));
            PowerSystems.NonElectrical.Continuous.ImLimited Limited(Ymin = -0.1, Ymax = 0.1) annotation(Placement(transformation(extent = {{104, 2}, {132, 30}})));
            NonElectrical.Continuous.ImIntegratornonwindup imLimitedIntegrator(Ymax = 1, K = 1, Ymin = 0, nStartValue = p0) annotation(Placement(transformation(extent = {{124, 2}, {152, 30}})));
            output PowerSystems.Connectors.ImPin z "Gate opening" annotation(Placement(transformation(extent = {{148, 12}, {158, 22}})));
            parameter Real D "Permanent speed droop, g19=g20=0.08, all others=0.04";
            parameter Real p0 "Initialization, initial electrical power";
            input PowerSystems.Connectors.ImPin Pm_set annotation(Placement(transformation(extent = {{5, -6}, {-5, 6}}, rotation = 180, origin = {-90, -17}), iconTransformation(extent = {{5, -6}, {-5, 6}}, rotation = 180, origin = {-10, 14})));
            input PowerSystems.Connectors.ImPin Pe annotation(Placement(transformation(extent = {{5, -6}, {-5, 6}}, rotation = 180, origin = {-90, -33}), iconTransformation(extent = {{5, -6}, {-5, 6}}, rotation = 180, origin = {-10, -8})));
            PowerSystems.NonElectrical.Continuous.ImSimpleLag SimpleLag1(K = 1, T = 2, nStartValue = p0) annotation(Placement(transformation(extent = {{-82, -46}, {-52, -18}})));
          equation
            connect(Omega, imSum2_1.p1) annotation(Line(points = {{-91, 26}, {-80.5, 26}, {-80.5, 29.2}, {-72.61, 29.2}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Omega_n.n1, imSum2_1.p2) annotation(Line(points = {{-79.1, 12}, {-74, 12}, {-74, 24.8}, {-72.61, 24.8}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imSum2_1.n1, imSum2_2.p1) annotation(Line(points = {{-61.61, 27}, {-56.805, 27}, {-56.805, 28}, {-51.1, 28}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Gain1.n1, imSum2_3.p1) annotation(Line(points = {{25.88, 23}, {31.94, 23}, {31.94, 22}, {52.9, 22}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Gain2.n1, Integrator.p1) annotation(Line(points = {{25.88, 7}, {30.94, 7}, {30.94, 6}, {32.9, 6}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Integrator.n1, imSum2_3.p2) annotation(Line(points = {{42.9, 6}, {48, 6}, {48, 18}, {52.9, 18}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imSum2_3.n1, imSum2_4.p1) annotation(Line(points = {{62.9, 20}, {74.9, 20}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imSum2_5.n1, Droop.p1) annotation(Line(points = {{-54, -5.1}, {-54, 0.88}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Droop.n1, imSum2_2.p2) annotation(Line(points = {{-54, 12.88}, {-54, 24}, {-51.1, 24}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imSum2_4.n1, Gain3.p1) annotation(Line(points = {{84.9, 18}, {88.39, 18}, {88.39, 17}, {91.88, 17}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Gain3.n1, Limited.p1) annotation(Line(points = {{103.88, 17}, {106.94, 17}, {106.94, 16}, {110.86, 16}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Limited.n1, imLimitedIntegrator.p1) annotation(Line(points = {{124.86, 16}, {130.86, 16}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Pm_set, imSum2_5.p2) annotation(Line(points = {{-90, -17}, {-90, -20}, {-56, -20}, {-56, -15.1}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Pe, SimpleLag1.p1) annotation(Line(points = {{-90, -33}, {-75, -33}, {-75, -32}, {-71.65, -32}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(SimpleLag1.n1, imSum2_5.p1) annotation(Line(points = {{-56.65, -32}, {-52, -32}, {-52, -15.1}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imSum2_2.n1, Gain1.p1) annotation(Line(points = {{-41.1, 26}, {-12, 26}, {-12, 23}, {13.88, 23}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Gain2.p1, imSum2_2.n1) annotation(Line(points = {{13.88, 7}, {-12, 7}, {-12, 26}, {-41.1, 26}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imLimitedIntegrator.n0, z) annotation(Line(points = {{144.86, 16}, {148, 16}, {148, 17}, {153, 17}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imLimitedIntegrator.n0, imSum2_4.p2) annotation(Line(points = {{144.86, 16}, {144, 16}, {144, -16}, {74.9, -16}, {74.9, 16}}, color = {0, 0, 127}, smooth = Smooth.None));
            annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {160, 100}}), graphics = {Text(extent = {{90, -6}, {128, -10}}, lineColor = {0, 0, 127}, textString = "Servomotor"), Text(extent = {{14, 34}, {52, 30}}, lineColor = {0, 0, 127}, textString = "PI Control"), Text(extent = {{-102, 36}, {-78, 34}}, lineColor = {0, 0, 127}, textString = "w (rotor speed)"), Text(extent = {{-100, -40}, {-76, -42}}, lineColor = {0, 0, 127}, textString = "P (active power)"), Text(extent = {{-98, -8}, {-74, -10}}, lineColor = {0, 0, 127}, textString = "P0 (power set point)"), Text(extent = {{-50, 6}, {-32, 8}}, lineColor = {0, 0, 127}, textString = "Speed drop")}), Icon(coordinateSystem(extent = {{-100, -100}, {160, 100}}, preserveAspectRatio = false), graphics = {Rectangle(extent = {{-4, 46}, {150, -20}}, lineColor = {0, 0, 255}), Text(extent = {{24, 30}, {126, 6}}, lineColor = {0, 0, 255}, textString = "Speed Governor"), Text(extent = {{0, 42}, {20, 26}}, lineColor = {0, 0, 255}, textString = "Omega"), Text(extent = {{136, 24}, {152, 12}}, lineColor = {0, 0, 255}, textString = "z"), Text(extent = {{0, 20}, {20, 4}}, lineColor = {0, 0, 255}, textString = "Pmset"), Text(extent = {{0, -2}, {20, -18}}, lineColor = {0, 0, 255}, textString = "Pe")}));
          end Governor;
        end TG;
      end Simulink;

      package DTU
        model pwPLL "Developed by DTU"
          PowerSystems.Connectors.PwPin pwPin annotation(Placement(transformation(extent = {{-60, -6}, {-48, 6}}), iconTransformation(extent = {{-60, -6}, {-48, 6}})));
          PowerSystems.Connectors.ImPin imPin annotation(Placement(transformation(extent = {{48, -6}, {60, 6}}), iconTransformation(extent = {{45, -6}, {59, 6}})));
          PowerSystems.Electrical.Sensors.PwVoltage pwVoltage annotation(Placement(transformation(extent = {{-44, -10}, {-24, 10}})));
          PowerSystems.NonElectrical.Math.ImArcTangent imArcTangent(offset = 0) annotation(Placement(transformation(extent = {{-8, -10}, {12, 10}})));
        equation
          connect(pwVoltage.p, pwPin) annotation(Line(points = {{-39, 0}, {-54, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(pwVoltage.vr, imArcTangent.p2) annotation(Line(points = {{-29.1, 3}, {-16.55, 3}, {-16.55, 2}, {-3.1, 2}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(pwVoltage.vi, imArcTangent.p1) annotation(Line(points = {{-29.1, 0}, {-16, 0}, {-16, -2}, {-3.1, -2}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imArcTangent.n1, imPin) annotation(Line(points = {{6.9, 0}, {54, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
          annotation(Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-48, 50}, {46, -50}}, lineColor = {0, 0, 255}, lineThickness = 0.5), Text(extent = {{-28, 22}, {34, -22}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillPattern = FillPattern.Solid, textString = "PLL")}), Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics));
        end pwPLL;

        model pwPLL2 "Developed by DTU"
          parameter Real Kp = 10;
          parameter Real Ki = 30;
          parameter Real fmin = 0.8;
          parameter Real fmax = 1.2;
          parameter Real fnom = 50;
          parameter Real ini_PIIntegrator;
          parameter Real ini_Integrator(fixed = false);
          PowerSystems.Connectors.PwPin Vpin annotation(Placement(transformation(extent = {{-80, -6}, {-68, 6}}), iconTransformation(extent = {{-80, -6}, {-68, 6}})));
          PowerSystems.Connectors.ImPin freq_meas annotation(Placement(transformation(extent = {{60, -26}, {72, -14}}), iconTransformation(extent = {{45, -36}, {59, -24}})));
          PowerSystems.Electrical.Sensors.PwVoltage pwVoltage annotation(Placement(transformation(extent = {{-68, -10}, {-48, 10}})));
          PowerSystems.NonElectrical.Math.ImMult2 imMult2_1(a0 = 0, a1 = 1, a2 = 1) annotation(Placement(transformation(extent = {{-50, 6}, {-30, 26}})));
          PowerSystems.NonElectrical.Math.ImMult2 imMult2_2(a0 = 0, a1 = 1, a2 = 1) annotation(Placement(transformation(extent = {{-50, -26}, {-30, -6}})));
          PowerSystems.NonElectrical.Math.ImSum2 imSum2_1(a0 = 0, a1 = -1, a2 = 1) annotation(Placement(transformation(extent = {{-34, -12}, {-14, 8}})));
          NonElectrical.Continuous.ImIntegratornonwindup imLimitedIntegrator(K = Ki, nStartValue = ini_PIIntegrator, Ymin = fmin, Ymax = fmax) annotation(Placement(transformation(extent = {{-16, -26}, {4, -6}})));
          PowerSystems.NonElectrical.Math.ImGain imGain(K = Kp) annotation(Placement(transformation(extent = {{-16, 6}, {4, 26}})));
          PowerSystems.NonElectrical.Math.ImSum2 imSum2_2(a0 = 0, a2 = 1, a1 = 1) annotation(Placement(transformation(extent = {{0, -10}, {20, 10}})));
          PowerSystems.NonElectrical.Math.ImSum2 imSum2_3(a0 = 0, a2 = 1, a1 = 1) annotation(Placement(transformation(extent = {{14, -12}, {34, 8}})));
          PowerSystems.Connectors.ImPin freq annotation(Placement(transformation(extent = {{-5, -5}, {5, 5}}, rotation = 90, origin = {11, -37}), iconTransformation(extent = {{-5, -5}, {5, 5}}, rotation = 90, origin = {0, -56})));
          PowerSystems.Connectors.ImPin phi_meas annotation(Placement(transformation(extent = {{60, 14}, {72, 26}}), iconTransformation(extent = {{45, 24}, {59, 36}})));
          PowerSystems.NonElectrical.Math.ImSum2 imSum2_4(a0 = 0, a1 = 1, a2 = -1) annotation(Placement(transformation(extent = {{30, -14}, {50, 6}})));
          PowerSystems.NonElectrical.Continuous.ImIntegrator imIntegrator(K = 1, nStartValue = ini_Integrator) annotation(Placement(transformation(extent = {{44, -14}, {64, 6}})));
          PowerSystems.NonElectrical.Math.ImGain imGain1(K = 1 / (2 * Modelica.Constants.pi * fnom)) annotation(Placement(transformation(extent = {{36, -30}, {56, -10}})));
          PowerSystems.NonElectrical.Math.ImSine imSine annotation(Placement(transformation(extent = {{18, 48}, {-2, 68}})));
          PowerSystems.NonElectrical.Math.ImCosine imCosine annotation(Placement(transformation(extent = {{24, -72}, {4, -52}})));
        initial equation
          ini_Integrator = Modelica.Math.atan(Vpin.vi / Vpin.vr);
        equation
          connect(pwVoltage.p, Vpin) annotation(Line(points = {{-63, 0}, {-74, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(pwVoltage.vr, imMult2_1.p2) annotation(Line(points = {{-53.1, 3}, {-48.55, 3}, {-48.55, 13.8}, {-45.1, 13.8}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(pwVoltage.vi, imMult2_2.p1) annotation(Line(points = {{-53.1, 0}, {-50, 0}, {-50, -13.8}, {-45.1, -13.8}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imMult2_1.n1, imSum2_1.p1) annotation(Line(points = {{-35.1, 16}, {-32, 16}, {-32, 0}, {-29.1, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imMult2_2.n1, imSum2_1.p2) annotation(Line(points = {{-35.1, -16}, {-32, -16}, {-32, -4}, {-29.1, -4}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imSum2_1.n1, imLimitedIntegrator.p1) annotation(Line(points = {{-19.1, -2}, {-16, -2}, {-16, -16}, {-11.1, -16}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imGain.p1, imLimitedIntegrator.p1) annotation(Line(points = {{-11.1, 16}, {-16, 16}, {-16, -16}, {-11.1, -16}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imGain.n1, imSum2_2.p1) annotation(Line(points = {{-1.1, 16}, {4, 16}, {4, 2}, {4.9, 2}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imSum2_2.n1, imSum2_3.p1) annotation(Line(points = {{14.9, 0}, {18.9, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(freq, imSum2_3.p2) annotation(Line(points = {{11, -37}, {11, -20.5}, {18.9, -20.5}, {18.9, -4}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imSum2_3.n1, imSum2_4.p1) annotation(Line(points = {{28.9, -2}, {34.9, -2}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imSum2_4.p2, imSum2_3.p2) annotation(Line(points = {{34.9, -6}, {34, -6}, {34, -20}, {18.9, -20}, {18.9, -4}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imSum2_4.n1, imIntegrator.p1) annotation(Line(points = {{44.9, -4}, {48.9, -4}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imIntegrator.n1, phi_meas) annotation(Line(points = {{58.9, -4}, {62, -4}, {62, 20}, {66, 20}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imGain1.p1, imSum2_4.p1) annotation(Line(points = {{40.9, -20}, {30, -20}, {30, -2}, {34.9, -2}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imGain1.n1, freq_meas) annotation(Line(points = {{50.9, -20}, {66, -20}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imSine.p1, phi_meas) annotation(Line(points = {{13.1, 58}, {62, 58}, {62, 20}, {66, 20}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imSine.n1, imMult2_1.p1) annotation(Line(points = {{3.1, 58}, {-56, 58}, {-56, 18.2}, {-45.1, 18.2}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imCosine.p1, phi_meas) annotation(Line(points = {{19.1, -62}, {62, -62}, {62, -4}, {62, -4}, {62, 20}, {66, 20}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imCosine.n1, imMult2_2.p2) annotation(Line(points = {{9.1, -62}, {-54, -62}, {-54, -18.2}, {-45.1, -18.2}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imLimitedIntegrator.n0, imSum2_2.p2) annotation(Line(points = {{-1.1, -16}, {2, -16}, {2, -2}, {4.9, -2}}, color = {0, 0, 127}, smooth = Smooth.None));
          annotation(Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-68, 46}, {46, -50}}, lineColor = {0, 0, 255}, lineThickness = 0.5), Text(extent = {{-42, 20}, {20, -24}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillPattern = FillPattern.Solid, textString = "PLL")}), Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics));
        end pwPLL2;
      end DTU;

      package PSSE
        package OEL
          model OEL
            PowerSystems.Connectors.ImPin IFD "Field current" annotation(Placement(transformation(extent = {{-84, 32}, {-74, 44}}), iconTransformation(extent = {{-72, 32}, {-82, 44}})));
            PowerSystems.NonElectrical.Math.ImSum2 imSum2_1(a0 = 0, a1 = 1, a2 = -1) annotation(Placement(transformation(extent = {{-66, 30}, {-46, 50}})));
            PowerSystems.NonElectrical.Math.ImSetPoint IFDSetpoint(V = IFDdes) annotation(Placement(transformation(extent = {{-78, 48}, {-58, 68}})));
            PowerSystems.NonElectrical.Continuous.ImIntegratornonwindup imLimitedIntegrator(Ymin = Vmin, Ymax = Vmax, K = KMX, nStartValue = 0) annotation(Placement(transformation(extent = {{-10, 44}, {26, 80}})));
            PowerSystems.Connectors.ImPin VOEL "OEL output" annotation(Placement(transformation(extent = {{72, 32}, {82, 44}}), iconTransformation(extent = {{72, 32}, {82, 44}})));
            parameter Real IFD1 = 1.1 "Low OEL limit, p.u";
            parameter Real IFD2 = 1.2 "Medium OEL limit, p.u";
            parameter Real IFD3 = 1.5 "High OEL limit, p.u";
            parameter Real TIME1 = 60 "Timing for low OEL, s";
            parameter Real TIME2 = 30 "Timimg for medium OEL, s";
            parameter Real TIME3 = 15 "Timing for high OEL, s";
            parameter Real IFDdes = 1 "IFD setpoint, p.u";
            parameter Real Vmax = 0 "Max. OEL output, p.u";
            parameter Real Vmin = -0.05 "Min. OEL output, p.u";
            parameter Real KMX = 1 "Control constant";
            IF_comparisor compasitor(HighCurrentLimit = IFD3, MediumCurrentLimit = IFD2, LowCurrentLimit = IFD1) annotation(Placement(transformation(extent = {{-52, 18}, {-12, 58}})));
            PowerSystems.NonElectrical.Continuous.ImIntegratornonwindup imLimitedIntegrator1(Ymin = Vmin, Ymax = Vmax, K = KMX, nStartValue = 6) annotation(Placement(transformation(extent = {{-10, 24}, {26, 60}})));
            PowerSystems.NonElectrical.Continuous.ImIntegratornonwindup imLimitedIntegrator2(Ymin = Vmin, Ymax = Vmax, K = KMX, nStartValue = 6) annotation(Placement(transformation(extent = {{-10, 4}, {26, 40}})));
            PowerSystems.NonElectrical.Continuous.ImIntegratornonwindup imLimitedIntegrator3(Ymin = Vmin, Ymax = Vmax, K = KMX, nStartValue = 7.5) annotation(Placement(transformation(extent = {{-10, -14}, {26, 22}})));
            PowerSystems.NonElectrical.Math.ImSum4 imSum4_1(a0 = 0, a1 = 1, a2 = 1, a3 = 1, a4 = 1) annotation(Placement(transformation(extent = {{22, 14}, {68, 62}})));
          equation
            connect(IFDSetpoint.n1, imSum2_1.p1) annotation(Line(points = {{-63.1, 58}, {-62, 58}, {-62, 42}, {-61.1, 42}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(IFD, imSum2_1.p2) annotation(Line(points = {{-79, 38}, {-61.1, 38}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imSum2_1.n1, compasitor.p) annotation(Line(points = {{-51.1, 40}, {-48, 40}, {-48, 40.8}, {-46.8, 40.8}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(compasitor.n1, imLimitedIntegrator.p1) annotation(Line(points = {{-20.4, 48.8}, {-11.2, 48.8}, {-11.2, 62}, {-1.18, 62}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(compasitor.n2, imLimitedIntegrator1.p1) annotation(Line(points = {{-20.4, 42}, {-1.18, 42}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(compasitor.n3, imLimitedIntegrator2.p1) annotation(Line(points = {{-20.4, 34.4}, {-8, 34.4}, {-8, 22}, {-1.18, 22}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(compasitor.n4, imLimitedIntegrator3.p1) annotation(Line(points = {{-20.4, 28}, {-18, 28}, {-18, 4}, {-1.18, 4}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imSum4_1.n1, VOEL) annotation(Line(points = {{56.27, 38}, {77, 38}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imLimitedIntegrator1.n0, imSum4_1.p2) annotation(Line(points = {{16.82, 42}, {26, 42}, {26, 39.92}, {33.27, 39.92}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imLimitedIntegrator.n0, imSum4_1.p1) annotation(Line(points = {{16.82, 62}, {22, 62}, {22, 50}, {33.27, 50}, {33.27, 45.68}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imLimitedIntegrator2.n0, imSum4_1.p3) annotation(Line(points = {{16.82, 22}, {20, 22}, {20, 34}, {33.27, 34}, {33.27, 34.64}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imLimitedIntegrator3.n0, imSum4_1.p4) annotation(Line(points = {{16.82, 4}, {28, 4}, {28, 29.36}, {33.27, 29.36}}, color = {0, 0, 127}, smooth = Smooth.None));
            annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -20}, {100, 80}}), graphics), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -20}, {100, 80}}), graphics = {Rectangle(extent = {{-72, 68}, {72, 4}}, lineColor = {0, 0, 255}), Text(extent = {{-36, 54}, {38, 26}}, lineColor = {0, 0, 255}, textString = "OEL"), Text(extent = {{-70, 42}, {-46, 32}}, lineColor = {0, 0, 255}, textString = "IFD/EFD"), Text(extent = {{54, 42}, {72, 34}}, lineColor = {0, 0, 255}, textString = "VOEL")}));
          end OEL;

          model IF_comparisor
            PowerSystems.Connectors.ImPin p annotation(Placement(transformation(extent = {{-84, 4}, {-64, 24}})));
            PowerSystems.Connectors.ImPin n1 annotation(Placement(transformation(extent = {{48, 44}, {68, 64}})));
            PowerSystems.Connectors.ImPin n2 annotation(Placement(transformation(extent = {{48, 10}, {68, 30}}), iconTransformation(extent = {{48, 10}, {68, 30}})));
            parameter Real HighCurrentLimit = 1.5;
            parameter Real MediumCurrentLimit = 1.2;
            parameter Real LowCurrentLimit = 1.1;
            parameter Real LL = 1 - HighCurrentLimit;
            parameter Real ML = 1 - MediumCurrentLimit;
            parameter Real HL = 1 - LowCurrentLimit;
            PowerSystems.Connectors.ImPin n3 annotation(Placement(transformation(extent = {{48, -28}, {68, -8}})));
            PowerSystems.Connectors.ImPin n4 annotation(Placement(transformation(extent = {{48, -60}, {68, -40}})));
          equation
            if p >= HL then
              n1 = 100;
              n2 = 0;
              n3 = 0;
              n4 = 0;
            elseif p >= ML and p < HL then
              n1 = 0;
              n2 = -0.1;
              n3 = 0;
              n4 = 0;
            elseif p >= LL and p < ML then
              n1 = 0;
              n2 = 0;
              n3 = -0.2;
              n4 = 0;
            else
              n1 = 0;
              n2 = 0;
              n3 = 0;
              n4 = -0.5;
            end if;
            connect(n1, n1) annotation(Line(points = {{58, 54}, {58, 54}}, color = {0, 0, 127}, smooth = Smooth.None));
            annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-64, 64}, {48, -62}}, lineColor = {0, 0, 255}), Text(extent = {{12, -10}, {56, -44}}, lineColor = {0, 0, 255}, textString = ">"), Text(extent = {{10, 52}, {54, 18}}, lineColor = {0, 0, 255}, textString = "<"), Line(points = {{-60, 14}, {-34, 14}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-14, 38}, {20, 38}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-12, -20}, {22, -20}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-34, 14}, {-18, -8}}, color = {0, 0, 255}, smooth = Smooth.None), Ellipse(extent = {{-18, -8}, {-14, -12}}, lineColor = {0, 0, 255}), Ellipse(extent = {{-18, 40}, {-14, 36}}, lineColor = {0, 0, 255}), Ellipse(extent = {{-16, -18}, {-12, -22}}, lineColor = {0, 0, 255}), Line(points = {{-12, 16}, {22, 16}}, color = {0, 0, 255}, smooth = Smooth.None), Ellipse(extent = {{-16, 18}, {-12, 14}}, lineColor = {0, 0, 255}), Line(points = {{-12, -46}, {22, -46}}, color = {0, 0, 255}, smooth = Smooth.None), Ellipse(extent = {{-16, -44}, {-12, -48}}, lineColor = {0, 0, 255})}));
          end IF_comparisor;
        end OEL;

        package ES
          package EXAC1
            model EXAC1
              PowerSystems.NonElectrical.Math.ImSum2 imSum2_1(a0 = 0, a1 = 1, a2 = -1) annotation(Placement(transformation(extent = {{-50, -38}, {-30, -18}})));
              PowerSystems.NonElectrical.Math.ImSetPoint Vref(V = VREF) annotation(Placement(transformation(extent = {{-68, -22}, {-44, 2}})));
              PowerSystems.NonElectrical.Math.ImSum3 imSum3_1(a0 = 0, a2 = 1, a1 = -1, a3 = 1) annotation(Placement(transformation(extent = {{-34, -38}, {-14, -18}})));
              PowerSystems.NonElectrical.Math.ImSum2 imSum2_2(a0 = 0, a1 = 1, a2 = 1) annotation(Placement(transformation(extent = {{-72, -62}, {-52, -42}})));
              PowerSystems.Connectors.ImPin IFD "Field current" annotation(Placement(transformation(extent = {{-96, -8}, {-86, 4}}), iconTransformation(extent = {{-96, -8}, {-86, 4}})));
              PowerSystems.Connectors.ImPin EC "Input, generator terminal voltage" annotation(Placement(transformation(extent = {{-96, -28}, {-86, -16}})));
              PowerSystems.Connectors.ImPin VOTHSG "Upss" annotation(Placement(transformation(extent = {{-96, -50}, {-86, -38}})));
              PowerSystems.Connectors.ImPin VOEL "OEL output" annotation(Placement(transformation(extent = {{-96, -72}, {-86, -60}})));
              PowerSystems.NonElectrical.Continuous.ImSimpleLag_nowinduplimit imLimitedSimpleLag(K = KA, T = TA, Ymin = VRMIN, Ymax = VRMAX, nStartValue = 0) annotation(Placement(transformation(extent = {{-22, -46}, {36, -10}})));
              PowerSystems.NonElectrical.Continuous.ImIntegrator imIntegrator(K = 1 / TE, nStartValue = vf00) annotation(Placement(transformation(extent = {{54, -36}, {74, -16}})));
              PowerSystems.NonElectrical.Continuous.ImLimited imLimited_min(Ymin = 0.000001, Ymax = Modelica.Constants.inf) annotation(Placement(transformation(extent = {{68, -36}, {88, -16}})));
              PowerSystems.NonElectrical.Math.ImGain imGain(K = KD) annotation(Placement(transformation(extent = {{-80, -12}, {-60, 8}})));
              PowerSystems.NonElectrical.Math.ImDiv2 imDiv2_1(a0 = 0, a1 = 1, a2 = 1) annotation(Placement(transformation(extent = {{-42, 60}, {-22, 80}})));
              PowerSystems.NonElectrical.Math.ImGain imGain1(K = KC) annotation(Placement(transformation(extent = {{-26, 60}, {-6, 80}})));
              NonElectrical.Nonlinear.ImRelay4 imRelay(E1 = E1, E2 = E2) annotation(Placement(transformation(extent = {{90, 10}, {36, 58}})));
              PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint(V = SE1) annotation(Placement(transformation(extent = {{98, 34}, {78, 54}})));
              PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint1(V = SE2) annotation(Placement(transformation(extent = {{98, 22}, {76, 44}})));
              PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint2(V = 0) annotation(Placement(transformation(extent = {{98, 44}, {78, 64}})));
              PowerSystems.NonElectrical.Math.ImSum2 imSum2_4(a0 = 0, a1 = 1, a2 = 1) annotation(Placement(transformation(extent = {{46, 26}, {26, 46}})));
              PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint3(V = KE) annotation(Placement(transformation(extent = {{68, 8}, {48, 28}})));
              PowerSystems.NonElectrical.Math.ImMult2 imMult2_1(a0 = 0, a1 = 1, a2 = 1) annotation(Placement(transformation(extent = {{-20, 16}, {-40, 36}})));
              PowerSystems.NonElectrical.Math.ImSum2 imSum2_5(a0 = 0, a1 = 1, a2 = 1) annotation(Placement(transformation(extent = {{-54, -10}, {-34, 10}})));
              NonElectrical.Nonlinear.ImFEX fEX annotation(Placement(transformation(extent = {{-12, 50}, {30, 90}})));
              PowerSystems.NonElectrical.Math.ImMult2 imMult2_2(a0 = 0, a1 = 1, a2 = 1) annotation(Placement(transformation(extent = {{24, 58}, {44, 78}})));
              PowerSystems.Connectors.ImPin EFD "Output,excitation voltage" annotation(Placement(transformation(extent = {{108, -32}, {118, -20}})));
              parameter Real VREF = 1 "Reference terminal voltage, p.u";
              parameter Real TR = 0 "Voltage input time const., s";
              parameter Real TB = 0 "AVR lead-lag time const., s";
              parameter Real TC = 0 "AVR lead-lag time const., s";
              parameter Real KA = 400 "AVR gain, p.u";
              parameter Real TA = 0.02 "AVR time const., s";
              parameter Real VRMAX = 9 "Max. AVR output, p.u";
              parameter Real VRMIN = -5.43 "Min. avr output, p.u";
              parameter Real TE = 0.8 "Exciter time const., s";
              parameter Real KF = 0.03 "Rate feedback gain, p.u";
              parameter Real TF = 1 "Rate feedback time const., s";
              parameter Real KC = 0.2 "Rectifier load factor, p.u";
              parameter Real KD = 0.48 "Exciter demagnetizing factor. p.u";
              parameter Real KE = 1 "Exciter field factor, p.u";
              parameter Real E1 = 5.25 "Exciter sat. point 1, p.u";
              parameter Real E2 = 7 "Exciter sat. point 2, p.u";
              parameter Real SE1 = 0.03 "Saturation at E1";
              parameter Real SE2 = 0.1 "Saturation at E2";
              parameter Real vf00 "Initial field voltage";
              parameter Real if00 "Initial field current";
              PowerSystems.NonElectrical.Continuous.ImDerivativeLag imDerivativeLag(K = KF, T = TF, pStartValue = if00 * KD + vf00) annotation(Placement(transformation(extent = {{-40, -14}, {4, 16}})));
              PowerSystems.NonElectrical.Math.ImSum2 imSum2_3(a0 = 0, a2 = 1, a1 = -1) annotation(Placement(transformation(extent = {{38, -36}, {58, -16}})));
            equation
              connect(Vref.n1, imSum2_1.p1) annotation(Line(points = {{-50.12, -10}, {-46, -10}, {-46, -26}, {-45.1, -26}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imSum2_1.n1, imSum3_1.p2) annotation(Line(points = {{-35.1, -28}, {-29.1, -28}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VOTHSG, imSum2_2.p1) annotation(Line(points = {{-91, -44}, {-76.5, -44}, {-76.5, -50}, {-67.1, -50}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VOEL, imSum2_2.p2) annotation(Line(points = {{-91, -66}, {-74, -66}, {-74, -54}, {-67.1, -54}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imSum2_2.n1, imSum3_1.p3) annotation(Line(points = {{-57.1, -52}, {-32, -52}, {-32, -31}, {-29.1, -31}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imIntegrator.n1, imLimited_min.p1) annotation(Line(points = {{68.9, -26}, {72.9, -26}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(IFD, imGain.p1) annotation(Line(points = {{-91, -2}, {-75.1, -2}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imDiv2_1.p1, IFD) annotation(Line(points = {{-37.1, 72}, {-82, 72}, {-82, -2}, {-91, -2}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imLimited_min.n1, imDiv2_1.p2) annotation(Line(points = {{82.9, -26}, {98, -26}, {98, 60}, {-38, 60}, {-38, 68}, {-37.1, 68}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imDiv2_1.n1, imGain1.p1) annotation(Line(points = {{-27.1, 70}, {-21.1, 70}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imRelay.p4, imSetPoint1.n1) annotation(Line(points = {{75.96, 31.36}, {78.98, 31.36}, {78.98, 33}, {81.61, 33}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imSetPoint.n1, imRelay.p3) annotation(Line(points = {{83.1, 44}, {80, 44}, {80, 36.4}, {75.825, 36.4}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imSetPoint2.n1, imRelay.p2) annotation(Line(points = {{83.1, 54}, {75.825, 54}, {75.825, 41.92}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imRelay.n1, imSum2_4.p1) annotation(Line(points = {{49.77, 37.84}, {45.885, 37.84}, {45.885, 38}, {41.1, 38}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imSetPoint3.n1, imSum2_4.p2) annotation(Line(points = {{53.1, 18}, {46, 18}, {46, 34}, {41.1, 34}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imSum2_4.n1, imMult2_1.p1) annotation(Line(points = {{31.1, 36}, {28, 36}, {28, 28.2}, {-24.9, 28.2}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imGain.n1, imSum2_5.p2) annotation(Line(points = {{-65.1, -2}, {-49.1, -2}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imMult2_1.n1, imSum2_5.p1) annotation(Line(points = {{-34.9, 26}, {-56, 26}, {-56, 2}, {-49.1, 2}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imRelay.p1, imLimited_min.n1) annotation(Line(points = {{75.825, 26.08}, {90, 26.08}, {90, 12}, {98, 12}, {98, -26}, {82.9, -26}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imGain1.n1, fEX.IN) annotation(Line(points = {{-11.1, 70}, {-3.6, 70}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(fEX.FEX, imMult2_2.p1) annotation(Line(points = {{23.28, 70}, {26.09, 70}, {26.09, 70.2}, {28.9, 70.2}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imMult2_2.p2, imLimited_min.n1) annotation(Line(points = {{28.9, 65.8}, {24, 65.8}, {24, 60}, {98, 60}, {98, -26}, {82.9, -26}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imMult2_2.n1, EFD) annotation(Line(points = {{38.9, 68}, {104, 68}, {104, -26}, {113, -26}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imSum3_1.n1, imLimitedSimpleLag.p1) annotation(Line(points = {{-19.1, -28}, {-7.79, -28}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(EC, imSum2_1.p2) annotation(Line(points = {{-91, -22}, {-68, -22}, {-68, -30}, {-45.1, -30}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imSum2_5.n1, imDerivativeLag.p1) annotation(Line(points = {{-39.1, 0}, {-32, 0}, {-32, 1}, {-29.22, 1}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imDerivativeLag.n1, imSum3_1.p1) annotation(Line(points = {{-7.22, 1}, {2, 1}, {2, -12}, {-34, -12}, {-34, -25}, {-29.1, -25}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imMult2_1.p2, imDiv2_1.p2) annotation(Line(points = {{-24.9, 23.8}, {-10, 23.8}, {-10, 60}, {-38, 60}, {-38, 68}, {-37.1, 68}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imIntegrator.p1, imSum2_3.n1) annotation(Line(points = {{58.9, -26}, {52.9, -26}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imSum2_3.p1, imDerivativeLag.p1) annotation(Line(points = {{42.9, -24}, {28, -24}, {28, 12}, {-34, 12}, {-34, 1}, {-29.22, 1}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imLimitedSimpleLag.n0, imSum2_3.p2) annotation(Line(points = {{21.21, -28}, {42.9, -28}}, color = {0, 0, 127}, smooth = Smooth.None));
              annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -80}, {120, 80}}), graphics = {Text(extent = {{-64, -14}, {-54, -22}}, lineColor = {0, 0, 255}, textString = "Vref"), Text(extent = {{-56, -52}, {-50, -58}}, lineColor = {255, 0, 0}, textString = "Vs"), Text(extent = {{-14, 78}, {-8, 72}}, lineColor = {255, 0, 0}, textString = "I"), Text(extent = {{-10, 74}, {-8, 74}}, lineColor = {255, 0, 0}, textString = "N"), Text(extent = {{86, 58}, {92, 52}}, lineColor = {255, 0, 0}, textString = "0"), Text(extent = {{86, 38}, {94, 30}}, lineColor = {255, 0, 0}, textString = "SE2"), Text(extent = {{86, 48}, {94, 42}}, lineColor = {255, 0, 0}, textString = "SE1"), Text(extent = {{84, -28}, {90, -34}}, lineColor = {255, 0, 0}, textString = "V"), Text(extent = {{88, -32}, {90, -32}}, lineColor = {255, 0, 0}, textString = "E"), Text(extent = {{-40, -4}, {-30, -10}}, lineColor = {255, 0, 0}, textString = "V"), Text(extent = {{-36, -8}, {-28, -10}}, lineColor = {255, 0, 0}, textString = "FE"), Text(extent = {{30, 2}, {40, -4}}, lineColor = {255, 0, 0}, textString = "V"), Text(extent = {{42, -2}, {36, -4}}, lineColor = {255, 0, 0}, textString = "F"), Text(extent = {{54, 22}, {60, 16}}, lineColor = {255, 0, 0}, textString = "K"), Text(extent = {{58, 18}, {60, 18}}, lineColor = {255, 0, 0}, textString = "E"), Text(extent = {{42, 44}, {48, 38}}, lineColor = {255, 0, 0}, textString = "S"), Text(extent = {{46, 40}, {48, 40}}, lineColor = {255, 0, 0}, textString = "E")}), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -80}, {120, 80}}), graphics = {Rectangle(extent = {{-84, 10}, {108, -76}}, lineColor = {0, 0, 255}), Text(extent = {{-84, 2}, {-62, -8}}, lineColor = {0, 0, 255}, textString = "IFD"), Text(extent = {{-88, -14}, {-58, -30}}, lineColor = {0, 0, 255}, textString = "Ec"), Text(extent = {{-82, -32}, {-24, -58}}, lineColor = {0, 0, 255}, textString = "VOTHSG(Upss)"), Text(extent = {{-86, -62}, {-54, -72}}, lineColor = {0, 0, 255}, textString = "VOEL"), Text(extent = {{78, -18}, {108, -34}}, lineColor = {0, 0, 255}, textString = "EFD"), Text(extent = {{-38, 6}, {66, -56}}, lineColor = {0, 0, 255}, textString = "EXAC1")}));
            end EXAC1;
          end EXAC1;

          model SEXS "Simplified excitation system model"
            parameter Real Ec0;
            parameter Real TATB_ratio;
            parameter Real TB;
            parameter Real K;
            parameter Real TE;
            parameter Real EMIN;
            parameter Real EMAX;
            input PowerSystems.Connectors.ImPin ECOMP annotation(Placement(transformation(extent = {{-102, -4}, {-92, 8}}), iconTransformation(extent = {{-68, 44}, {-58, 54}})));
            output PowerSystems.Connectors.OutPin EFD annotation(Placement(transformation(extent = {{58, -6}, {70, 6}}), iconTransformation(extent = {{58, -6}, {70, 6}})));
            Modelica.Blocks.Math.Add3 V_erro(k3 = 1, k1 = 1, k2 = -1) annotation(Placement(transformation(extent = {{-52, -6}, {-36, 10}})));
            NonElectrical.Continuous.ImSimpleLag_nowinduplimit VR(Ymin = EMIN, Ymax = EMAX, T = TE, K = K, nStartValue = Efd0) annotation(Placement(transformation(extent = {{6, -16}, {70, 22}})));
            input PowerSystems.Connectors.ImPin VOTHSG(start = 0) "PSS output Upss" annotation(Placement(transformation(extent = {{-102, -14}, {-92, -4}}), iconTransformation(extent = {{-68, 24}, {-58, 34}})));
            input PowerSystems.Connectors.ImPin VOEL "OEL output" annotation(Placement(transformation(extent = {{-102, -24}, {-92, -14}}), iconTransformation(extent = {{-68, 6}, {-58, 16}})));
            input PowerSystems.Connectors.ImPin VUEL annotation(Placement(transformation(extent = {{-102, -34}, {-92, -24}}), iconTransformation(extent = {{-68, -14}, {-58, -4}})));
            PowerSystems.NonElectrical.Math.ImSum3 Vs(a0 = 0, a1 = 1, a2 = 1, a3 = 1) annotation(Placement(transformation(extent = {{-82, -50}, {-54, 12}})));
          protected
            parameter Real Efd0(fixed = false);
            //
            parameter Real VREF(fixed = false);
            //=Efd0/KA+VT0+Vs.a0 "Reference terminal voltage, p.u";
          public
            PowerSystems.NonElectrical.Math.ImSetPoint V_REF(V = VREF) annotation(Placement(transformation(extent = {{-82, 8}, {-52, 28}})));
            input PowerSystems.Connectors.ImPin EFD0 annotation(Placement(transformation(extent = {{-102, 10}, {-92, 24}}), iconTransformation(extent = {{-68, -56}, {-58, -46}})));
            PowerSystems.NonElectrical.Continuous.ImLeadLag imLeadLag(K = 1, T2 = TB, nStartValue = Efd0 / K, T1 = TATB_ratio * TB) annotation(Placement(transformation(extent = {{-50, -28}, {34, 34}})));
          initial algorithm
            Efd0 := EFD0;
            VREF := Efd0 / K + Ec0 - Vs.a0;
          equation
            connect(ECOMP, V_erro.u2) annotation(Line(points = {{-97, 2}, {-53.6, 2}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(VUEL, Vs.p3) annotation(Line(points = {{-97, -29}, {-97, -29.5}, {-75.14, -29.5}, {-75.14, -28.3}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Vs.n1, V_erro.u3) annotation(Line(points = {{-61.14, -19}, {-60, -19}, {-60, -4.4}, {-53.6, -4.4}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(V_erro.u1, V_REF.n1) annotation(Line(points = {{-53.6, 8.4}, {-58, 8.4}, {-58, 18}, {-59.65, 18}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imLeadLag.p1, V_erro.y) annotation(Line(points = {{-29.42, 3}, {-26.59, 3}, {-26.59, 2}, {-35.2, 2}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imLeadLag.n1, VR.p1) annotation(Line(points = {{12.58, 3}, {21.68, 3}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(VOEL, Vs.p2) annotation(Line(points = {{-97, -19}, {-75.14, -19}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(VOTHSG, Vs.p1) annotation(Line(points = {{-97, -9}, {-76.5, -9}, {-76.5, -9.7}, {-75.14, -9.7}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(VR.n0, EFD) annotation(Line(points = {{53.68, 3}, {77.84, 3}, {77.84, 0}, {64, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
            annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-120, -120}, {140, 80}}), graphics = {Text(extent = {{-92, 26}, {-80, 16}}, lineColor = {0, 0, 255}, textString = "Efd0"), Text(extent = {{-94, 4}, {-76, -14}}, lineColor = {0, 0, 255}, textString = "VOTHSG "), Text(extent = {{-98, -12}, {-72, -18}}, lineColor = {0, 0, 255}, textString = " VOEL"), Text(extent = {{-100, -22}, {-70, -28}}, lineColor = {0, 0, 255}, textString = " VUEL "), Text(extent = {{-94, 10}, {-76, -2}}, lineColor = {0, 0, 255}, textString = "Ecomp
             "), Text(extent = {{-58, 22}, {-48, 12}}, lineColor = {0, 0, 255}, textString = "Vref")}), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-120, -120}, {140, 80}}), graphics = {Text(extent = {{-22, 10}, {24, -12}}, lineColor = {0, 0, 255}, textString = "SEXS"), Rectangle(extent = {{-60, 60}, {60, -60}}, lineColor = {0, 0, 255}), Text(extent = {{-56, 38}, {-26, 20}}, lineColor = {0, 0, 255}, textString = "VOTHSG "), Text(extent = {{46, 18}, {68, 6}}, lineColor = {0, 0, 255}, textString = "EFD"), Text(extent = {{-68, -4}, {-22, -14}}, lineColor = {0, 0, 255}, textString = " VUEL "), Text(extent = {{-70, 16}, {-22, 6}}, lineColor = {0, 0, 255}, textString = " VOEL"), Text(extent = {{-56, -40}, {-40, -62}}, lineColor = {0, 0, 255}, textString = "Efd0"), Text(extent = {{-56, 54}, {-28, 44}}, lineColor = {0, 0, 255}, textString = "ECOMP")}));
          end SEXS;

          package IEEET2
            model IEEET2 "excitation system type 2"
              parameter Real Ec0 "power flow node voltage";
              parameter Real TR = 0.02 "Voltage input time const., s";
              //0
              parameter Real KA = 200.0 "AVR gain, p.u";
              //400
              parameter Real TA = 0.001 "AVR time const., s";
              parameter Real VRMAX = 6.08 "Max. AVR output, p.u";
              parameter Real VRMIN = -6.08 "Min. AVR output, p.u";
              parameter Real KE = 1 "Exciter field gain, s";
              parameter Real TE = 0.55 "Exciter time const., s";
              parameter Real KF = 0.06 "Rate feedback gain, p.u";
              parameter Real TF1 = 0.3 "Rate feedback time const., s";
              parameter Real TF2 = 0.6 "Rate feedback time const., s";
              parameter Real E1 = 2.85 "Exciter sat. point 1, p.u";
              parameter Real SE1 = 0.3 "Saturation at E1";
              parameter Real E2 = 3.8 "Exciter sat. point 2, p.u";
              parameter Real SE2 = 0.6 "Saturation at E2";
              //0.47
              PowerSystems.Connectors.ImPin VOTHSG "PSS output Upss" annotation(Placement(transformation(extent = {{-110, -20}, {-104, -12}}), iconTransformation(extent = {{-116, 28}, {-100, 46}})));
              PowerSystems.Connectors.ImPin VOEL "OEL output" annotation(Placement(transformation(extent = {{-110, -28}, {-104, -20}}), iconTransformation(extent = {{-116, 6}, {-100, 24}})));
              PowerSystems.NonElectrical.Math.ImSum3 V_Erro(a0 = 0, a1 = 1, a2 = -1, a3 = 1) annotation(Placement(transformation(extent = {{-56, -14}, {-30, 14}})));
              PowerSystems.NonElectrical.Math.ImSetPoint Vref(V = VREF) annotation(Placement(transformation(extent = {{-100, 12}, {-78, 28}})));
              PowerSystems.NonElectrical.Math.ImSum2 imSum2_2(a0 = 0, a1 = 1, a2 = -1) annotation(Placement(transformation(extent = {{-38, -12}, {-18, 8}})));
              NonElectrical.Continuous.ImSimpleLag_nowinduplimit VR(K = KA, T = TA, nStartValue = VR0, Ymin = VRMIN0, Ymax = VRMAX0) annotation(Placement(transformation(extent = {{-16, -24}, {36, 20}})));
              PowerSystems.NonElectrical.Math.ImSum2 imSum2_3(a0 = 0, a1 = -1, a2 = 1) annotation(Placement(transformation(extent = {{52, -10}, {72, 10}})));
              PowerSystems.NonElectrical.Continuous.ImIntegrator imIntegrator(K = 1 / TE, nStartValue = Efd0) annotation(Placement(transformation(extent = {{64, -14}, {90, 14}})));
              PowerSystems.Connectors.ImPin EFD(start = Efd0) "Output,excitation voltage" annotation(Placement(transformation(extent = {{100, -6}, {110, 6}}), iconTransformation(extent = {{38, -10}, {56, 10}})));
              PowerSystems.NonElectrical.Math.ImGain KE_EFD(K = KE) annotation(Placement(transformation(extent = {{82, 2}, {62, 22}})));
              PowerSystems.NonElectrical.Math.ImSum2 imSum2_4(a0 = 0, a1 = 1, a2 = 1) annotation(Placement(transformation(extent = {{66, 4}, {46, 24}})));
              PowerSystems.Connectors.ImPin VUEL annotation(Placement(transformation(extent = {{-110, -36}, {-104, -28}}), iconTransformation(extent = {{-116, -16}, {-100, 2}})));
              PowerSystems.NonElectrical.Math.ImSum3 Vs(a0 = 0, a1 = 1, a2 = 1, a3 = 1) annotation(Placement(transformation(extent = {{-78, -52}, {-54, 4}})));

              function ini0
                input Real VRMAX;
                input Real KE;
                input Real E2;
                input Real SE2;
                input Real Efd0;
                input Real SE_Efd0;
                output Real[2, 1] ini_0;
              protected
                Real Vrmax;
                Real Ke;
              algorithm
                Vrmax := if VRMAX == 0 and KE > 0 then (SE2 + KE) * E2 else SE2 * E2;
                if VRMAX > 0 then
                  Vrmax := VRMAX;
                end if;
                if KE == 0 then
                  Ke := Vrmax / (10 * Efd0) - SE_Efd0;
                else
                  Ke := KE;
                end if;
                ini_0 := [Ke; Vrmax];
              end ini0;

              NonElectrical.Continuous.ImSimpleLag V_F2(nStartValue = 0, T = TF2, K = 1) annotation(Placement(transformation(extent = {{4, -44}, {-44, 0}})));
              PowerSystems.Connectors.ImPin EFD0 "Input, generator terminal voltage" annotation(Placement(transformation(extent = {{-110, -46}, {-104, -38}}), iconTransformation(extent = {{-116, -70}, {-100, -52}})));
              PowerSystems.NonElectrical.Math.ImSum2 imSum2_1(a0 = 0, a1 = 1, a2 = -1) annotation(Placement(transformation(extent = {{-9, 10}, {9, -10}}, rotation = 180, origin = {3, -22})));
              PowerSystems.NonElectrical.Continuous.ImSimpleLag imSimpleLag(T = TF1, nStartValue = VR0 * KF / TF1, K = 1) annotation(Placement(transformation(extent = {{23, -18}, {-23, 18}}, rotation = 0, origin = {29, -36})));
              PowerSystems.NonElectrical.Math.ImGain imGain(K = KF / TF1) annotation(Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 180, origin = {48, -24})));
              PowerSystems.NonElectrical.Math.ImMult2 VE(a0 = 0, a1 = 1, a2 = 1) annotation(Placement(transformation(extent = {{80, 14}, {60, 34}})));
              NonElectrical.Functions.ImSE se1(SE1 = SE1, SE2 = SE2, E1 = E1, E2 = E2) annotation(Placement(transformation(extent = {{-8, -9}, {8, 9}}, rotation = 180, origin = {90, 33})));
              PowerSystems.Connectors.ImPin ECOMP(start = Ec0) "Input, generator terminal voltage" annotation(Placement(visible = true, transformation(origin = {-106, 0}, extent = {{-4, -4}, {4, 4}}, rotation = 0), iconTransformation(origin = {-108, 59}, extent = {{-8, -9}, {8, 9}}, rotation = 0)));
              NonElectrical.Continuous.ImSimpleLag imSimpleLag1(K = 1, nStartValue = VT0, T = TR) annotation(Placement(transformation(extent = {{-94, -16}, {-58, 16}})));
            protected
              parameter Real VRMAX0(fixed = false);
              //=7.3 "Max. AVR output, p.u";
              parameter Real VRMIN0(fixed = false);
              //=-7.3 "Min. AVR output, p.u";
              parameter Real KE0(fixed = false);
              //=1 "Exciter field gain, s"
              parameter Real VT0(fixed = false);
              //=Ec0;
              parameter Real VREF(fixed = false);
              //=VR0/KA+VT0+Vs.a0 "Reference terminal voltage, p.u";
              parameter Real Efd0(fixed = false);
              //
              parameter Real SE_Efd0(fixed = false);
              parameter Real VR0(fixed = false);
              parameter Real[2, 1] ini_0(fixed = false);
            initial algorithm
              VT0 := Ec0;
              Efd0 := EFD0;
              SE_Efd0 := NonElectrical.Functions.SE(Efd0, SE1, SE2, E1, E2);
              ini_0 := ini0(VRMAX, KE, E2, SE2, Efd0, SE_Efd0);
              KE0 := ini_0[1, 1];
              VRMAX0 := ini_0[2, 1];
              VRMIN0 := -ini_0[2, 1];
              VR0 := Efd0 * (KE0 + SE_Efd0);
              VREF := VR0 / KA + VT0 - Vs.a0;
            equation
              connect(V_Erro.n1, imSum2_2.p1) annotation(Line(points = {{-36.63, 0}, {-33.1, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imSum2_2.n1, VR.p1) annotation(Line(points = {{-23.1, -2}, {-3.26, -2}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imIntegrator.n1, EFD) annotation(Line(points = {{83.37, 0.00000000000000177636}, {92.95, 0.00000000000000177636}, {92.95, 0}, {105, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(KE_EFD.n1, imSum2_4.p2) annotation(Line(points = {{67.1, 12}, {61.1, 12}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imSum2_4.n1, imSum2_3.p1) annotation(Line(points = {{51.1, 14}, {50, 14}, {50, 2}, {56.9, 2}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VOTHSG, Vs.p1) annotation(Line(points = {{-107, -16}, {-82.5, -16}, {-82.5, -15.6}, {-72.12, -15.6}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VUEL, Vs.p3) annotation(Line(points = {{-107, -32}, {-107, -31.5}, {-72.12, -31.5}, {-72.12, -32.4}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(Vs.n1, V_Erro.p3) annotation(Line(points = {{-60.12, -24}, {-60.12, -23.5}, {-49.63, -23.5}, {-49.63, -4.2}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(V_F2.n1, imSum2_2.p2) annotation(Line(points = {{-36.8, -22}, {-33.1, -22}, {-33.1, -4}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imSum2_3.n1, imIntegrator.p1) annotation(Line(points = {{66.9, 0}, {70.37, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VOEL, Vs.p2) annotation(Line(points = {{-107, -24}, {-72.12, -24}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(KE_EFD.p1, EFD) annotation(Line(points = {{77.1, 12}, {100, 12}, {100, 0}, {105, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(V_F2.p1, imSum2_1.n1) annotation(Line(points = {{-12.56, -22}, {-1.41, -22}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imSimpleLag.p1, imGain.n1) annotation(Line(points = {{36.13, -36}, {42, -36}, {42, -24}, {43.1, -24}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imGain.p1, imSum2_3.p2) annotation(Line(points = {{53.1, -24}, {56, -24}, {56, -2}, {56.9, -2}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VR.n0, imSum2_3.p2) annotation(Line(points = {{22.74, -2}, {56.9, -2}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imSum2_1.p1, imGain.n1) annotation(Line(points = {{7.59, -20}, {42, -20}, {42, -24}, {43.1, -24}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imSimpleLag.n1, imSum2_1.p2) annotation(Line(points = {{12.9, -36}, {10, -36}, {10, -24}, {7.59, -24}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VE.n1, imSum2_4.p1) annotation(Line(points = {{65.1, 24}, {62, 24}, {62, 16}, {61.1, 16}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(se1.VE_OUT, VE.p1) annotation(Line(points = {{81.6, 33.09}, {75.525, 33.09}, {75.525, 26.2}, {75.1, 26.2}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VE.p2, EFD) annotation(Line(points = {{75.1, 21.8}, {98, 21.8}, {98, 0}, {105, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(se1.VE_IN, KE_EFD.p1) annotation(Line(points = {{98.4, 33.09}, {98, 33.09}, {98, 12}, {77.1, 12}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(Vref.n1, V_Erro.p1) annotation(Line(points = {{-83.61, 20}, {-66, 20}, {-66, 4.2}, {-49.63, 4.2}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(ECOMP, imSimpleLag1.p1) annotation(Line(points = {{-106, 0}, {-94, 0}, {-81.58, 0}}, color = {0, 0, 127}));
              connect(V_Erro.p2, imSimpleLag1.n1) annotation(Line(points = {{-49.63, 1.77636e-015}, {-56, 1.77636e-015}, {-56, 0}, {-63.4, 0}}, color = {0, 0, 127}));
              annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-120, -100}, {80, 100}}), graphics = {Text(extent = {{-58, -18}, {-52, -24}}, lineColor = {0, 0, 255}, textString = "Vs"), Text(extent = {{-94, 24}, {-86, 16}}, lineColor = {0, 0, 255}, textString = "Vref"), Text(extent = {{-104, -40}, {-88, -46}}, lineColor = {0, 0, 255}, textString = "Efd0"), Text(extent = {{-112, 6}, {-84, 0}}, lineColor = {0, 0, 255}, textString = "Ec"), Text(extent = {{-104, -8}, {-86, -18}}, lineColor = {0, 0, 255}, textString = "VOTHSG"), Text(extent = {{-106, -18}, {-84, -24}}, lineColor = {0, 0, 255}, textString = "VOEL"), Text(extent = {{-106, -26}, {-84, -32}}, lineColor = {0, 0, 255}, textString = "VUEL"), Text(extent = {{44, 34}, {76, 28}}, lineColor = {0, 0, 255}, textString = "VE=SE*EFD")}), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-120, -100}, {80, 100}}), graphics = {Text(extent = {{18, 8}, {36, -8}}, lineColor = {0, 0, 255}, textString = "EFD"), Text(extent = {{-44, 44}, {18, 20}}, lineColor = {0, 0, 255}, textString = "IEEET2"), Text(extent = {{-96, -54}, {-72, -66}}, lineColor = {0, 0, 255}, textString = "EFD0"), Rectangle(extent = {{-100, 80}, {40, -80}}, lineColor = {0, 0, 255}), Text(extent = {{-98, 42}, {-60, 32}}, lineColor = {0, 0, 255}, textString = "VOTHSG "), Text(extent = {{-98, 0}, {-74, -12}}, lineColor = {0, 0, 255}, textString = " VUEL "), Text(extent = {{-100, 22}, {-74, 10}}, lineColor = {0, 0, 255}, textString = " VOEL"), Text(extent = {{-98, 64}, {-66, 54}}, lineColor = {0, 0, 255}, textString = "ECOMP")}));
            end IEEET2;

            record IEEET2_data
              parameter Real J = 0.02 "Voltage input time const., s";
              //0
              parameter Real J1 = 200.0 "AVR gain, p.u";
              //400
              parameter Real J2 = 0.001 "AVR time const., s";
              parameter Real J3 = 6.08 "Max. AVR output, p.u";
              parameter Real J4 = -6.08 "Min. AVR output, p.u";
              parameter Real J5 = 1 "Exciter field gain, s";
              parameter Real J6 = 0.55 "Exciter time const., s";
              parameter Real J7 = 0.06 "Rate feedback gain, p.u";
              parameter Real J8 = 0.3 "Rate feedback time const., s";
              parameter Real J9 = 0.6 "Rate feedback time const., s";
              parameter Real J10 = 2.85 "Exciter sat. point 1, p.u";
              parameter Real J11 = 0.3 "Saturation at E1";
              parameter Real J12 = 3.8 "Exciter sat. point 2, p.u";
              parameter Real J13 = 0.6 "Saturation at E2";
            end IEEET2_data;
          end IEEET2;

          package IEEET1 "Excitation system model"
            model IEEET1
              // "DC excitation systems in PSS/E libraryIt uses DC machines (with parallel or
              // independent self excitation) for
              // electromechanical amplification of control
              // signals and generation of field current for
              // rotor circuit of synchronous generator
              // 
              // Special DC machines (amplidynes) are
              // common
              // 
              // Used widely during 50’s and 60’s and now
              // considered as obsolete"
              import PowerSystems.NonElectrical.Functions.SE;
              parameter Real Ec0 "power flow node voltage";
              //
              parameter Real TR = 1 "Voltage input time const., s";
              //0
              parameter Real KA = 40 "AVR gain, p.u";
              //400
              parameter Real TA = 0.04 "AVR time const., s";
              parameter Real VRMAX = 7.3 "Max. AVR output, p.u";
              parameter Real VRMIN = -7.3 "Min. AVR output, p.u";
              parameter Real KE = 1 "Exciter field gain, s";
              parameter Real TE = 0.8 "Exciter time const., s";
              parameter Real KF = 0.03 "Rate feedback gain, p.u";
              parameter Real TF = 1 "Rate feedback time const., s";
              parameter Real E1 = 2.400 "Exciter sat. point 1, p.u";
              parameter Real SE1 = 0.30000E-01 "Saturation at E1";
              parameter Real E2 = 5.0000 "Exciter sat. point 2, p.u";
              parameter Real SE2 = 0.50000 "Saturation at E2";
              Modelica.Blocks.Interfaces.RealInput VOTHSG "PSS output Upss" annotation(Placement(transformation(extent = {{-106, -14}, {-100, -8}}), iconTransformation(extent = {{-112, -2}, {-102, 8}})));
              Modelica.Blocks.Interfaces.RealInput VOEL "OEL output" annotation(Placement(transformation(extent = {{-106, -22}, {-100, -16}}), iconTransformation(extent = {{-112, -14}, {-102, -4}})));
              PowerSystems.NonElectrical.Math.ImSetPoint Vref(V = VREF) annotation(Placement(transformation(extent = {{-82, 8}, {-58, 24}})));
              NonElectrical.Continuous.ImSimpleLag_nowinduplimit VR(K = KA, T = TA, nStartValue = VR0, Ymin = VRMIN0, Ymax = VRMAX0) annotation(Placement(transformation(extent = {{-28, -26}, {26, 20}})));
              PowerSystems.NonElectrical.Continuous.ImIntegrator imIntegrator(K = 1 / TE, nStartValue = Efd0) annotation(Placement(transformation(extent = {{34, -14}, {56, 12}})));
              Modelica.Blocks.Interfaces.RealOutput EFD "Output,excitation voltage" annotation(Placement(transformation(extent = {{76, -28}, {86, -16}}), iconTransformation(extent = {{100, -36}, {110, -24}})));
              NonElectrical.Functions.ImSE se1(SE1 = SE1, SE2 = SE2, E1 = E1, E2 = E2) annotation(Placement(transformation(extent = {{-8, -10}, {8, 10}}, rotation = 180, origin = {54, 34})));
              Modelica.Blocks.Interfaces.RealInput VUEL annotation(Placement(transformation(extent = {{-106, -30}, {-100, -24}}), iconTransformation(extent = {{-112, -28}, {-102, -18}})));
              Modelica.Blocks.Interfaces.RealInput EC "Input, generator terminal voltage" annotation(Placement(transformation(extent = {{-106, 0}, {-100, 6}}), iconTransformation(extent = {{-112, -42}, {-102, -32}})));
              parameter Real VRMAX0(fixed = false);
              //=7.3 "Max. AVR output, p.u";
              parameter Real VRMIN0(fixed = false);
              //=-7.3 "Min. AVR output, p.u";
              parameter Real KE0(fixed = false);
              //=1 "Exciter field gain, s"
              parameter Real VT0(fixed = false);
              //=Ec0;
              parameter Real VREF(fixed = false);
              //=VR0/KA+VT0+Vs.a0 "Reference terminal voltage, p.u";
              parameter Real Efd0(fixed = false);
              //
              parameter Real SE_Efd0(fixed = false);
              parameter Real VR0(fixed = false);

              function ini0
                input Real VRMAX;
                input Real KE;
                input Real E2;
                input Real SE2;
                input Real Efd0;
                input Real SE_Efd0;
                output Real Vrmax;
                output Real Ke;
              algorithm
                Vrmax := if VRMAX == 0 and KE > 0 then (SE2 + KE) * E2 else SE2 * E2;
                if VRMAX > 0 then
                  Vrmax := VRMAX;
                end if;
                if KE == 0 then
                  Ke := Vrmax / (10 * Efd0) - SE_Efd0;
                else
                  Ke := KE;
                end if;
              end ini0;

              Modelica.Blocks.Interfaces.RealInput EFD0 "Input, generator terminal voltage" annotation(Placement(transformation(extent = {{-106, 10}, {-100, 16}}), iconTransformation(extent = {{-112, -60}, {-102, -50}})));
              PowerSystems.NonElectrical.Continuous.ImSimpleLag imSimpleLag(T = TF, K = 1, nStartValue = Efd0 * KF / TF) annotation(Placement(transformation(extent = {{23, -18}, {-23, 18}}, rotation = 0, origin = {9, -50})));
              Modelica.Blocks.Math.Add3 V_Erro(k2 = -1) annotation(Placement(transformation(extent = {{-48, -2}, {-38, 8}})));
              PowerSystems.NonElectrical.Math.ImSum3 Vs(a0 = 0, a1 = 1, a2 = 1, a3 = 1) annotation(Placement(transformation(extent = {{-78, -32}, {-52, -4}})));
              Modelica.Blocks.Math.Add imSum2_2(k2 = -1) annotation(Placement(transformation(extent = {{-32, -8}, {-22, 2}})));
              Modelica.Blocks.Math.Add imSum2_1(k1 = -1, k2 = +1) annotation(Placement(transformation(extent = {{-5, -5}, {5, 5}}, rotation = 180, origin = {-29, -27})));
              Modelica.Blocks.Math.Gain imGain(k = KF / TF) annotation(Placement(transformation(extent = {{-5, -5}, {5, 5}}, rotation = 180, origin = {39, -31})));
              Modelica.Blocks.Math.Gain KE_EFD(k = KE0) annotation(Placement(transformation(extent = {{-4, -4}, {4, 4}}, rotation = 180, origin = {36, 10})));
              Modelica.Blocks.Math.Add imSum2_4 annotation(Placement(transformation(extent = {{-4, -4}, {4, 4}}, rotation = 180, origin = {20, 18})));
              Modelica.Blocks.Math.Product VE annotation(Placement(transformation(extent = {{-4, -4}, {4, 4}}, rotation = 180, origin = {36, 26})));
              Modelica.Blocks.Math.Add imSum2_3(k1 = -1) annotation(Placement(transformation(extent = {{20, -6}, {30, 4}})));
              NonElectrical.Continuous.ImSimpleLag imSimpleLag1(K = 1, T = TR, nStartValue = VT0) annotation(Placement(transformation(extent = {{-98, -16}, {-58, 22}})));
            initial equation
              VT0 = Ec0;
              Efd0 = EFD0;
              SE_Efd0 = SE(EFD0, SE1, SE2, E1, E2);
              (VRMAX0, KE0) = ini0(VRMAX, KE, E2, SE2, Efd0, SE_Efd0);
              VRMIN0 = -VRMAX0;
              VR0 = Efd0 * (KE0 + SE_Efd0);
              VREF = VR0 / KA + VT0 + Vs.a0;
            equation
              connect(imIntegrator.n1, EFD) annotation(Line(points = {{50.39, -1}, {65.95, -1}, {65.95, -22}, {81, -22}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(se1.VE_IN, imIntegrator.n1) annotation(Line(points = {{62.4, 34.1}, {66, 34.1}, {66, -1}, {50.39, -1}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(V_Erro.u1, Vref.n1) annotation(Line(points = {{-49, 7}, {-60, 7}, {-60, 16}, {-64.12, 16}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VOTHSG, Vs.p1) annotation(Line(points = {{-103, -11}, {-84, -11}, {-84, -13.8}, {-71.63, -13.8}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VOEL, Vs.p2) annotation(Line(points = {{-103, -19}, {-87.5, -19}, {-87.5, -18}, {-71.63, -18}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VUEL, Vs.p3) annotation(Line(points = {{-103, -27}, {-87.5, -27}, {-87.5, -22.2}, {-71.63, -22.2}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(Vs.n1, V_Erro.u3) annotation(Line(points = {{-58.63, -18}, {-56, -18}, {-56, -1}, {-49, -1}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imSum2_2.y, VR.p1) annotation(Line(points = {{-21.5, -3}, {-14.77, -3}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(V_Erro.y, imSum2_2.u1) annotation(Line(points = {{-37.5, 3}, {-35.75, 3}, {-35.75, 0}, {-33, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imSum2_1.y, imSum2_2.u2) annotation(Line(points = {{-34.5, -27}, {-40, -27}, {-40, -6}, {-33, -6}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imGain.u, EFD) annotation(Line(points = {{45, -31}, {52, -31}, {52, -32}, {56, -32}, {56, -32}, {66, -32}, {66, -22}, {81, -22}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imGain.y, imSimpleLag.p1) annotation(Line(points = {{33.5, -31}, {24, -31}, {24, -50}, {16.13, -50}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(KE_EFD.u, imIntegrator.n1) annotation(Line(points = {{40.8, 10}, {66, 10}, {66, -1}, {50.39, -1}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(se1.VE_OUT, VE.u2) annotation(Line(points = {{45.6, 34.1}, {40.8, 34.1}, {40.8, 28.4}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VE.u1, imIntegrator.n1) annotation(Line(points = {{40.8, 23.6}, {66, 23.6}, {66, -1}, {50.39, -1}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VE.y, imSum2_4.u2) annotation(Line(points = {{31.6, 26}, {28, 26}, {28, 20.4}, {24.8, 20.4}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(KE_EFD.y, imSum2_4.u1) annotation(Line(points = {{31.6, 10}, {28, 10}, {28, 15.6}, {24.8, 15.6}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imSum2_3.y, imIntegrator.p1) annotation(Line(points = {{30.5, -1}, {39.39, -1}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VR.n0, imSum2_3.u2) annotation(Line(points = {{12.23, -3}, {17.115, -3}, {17.115, -4}, {19, -4}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imSum2_4.y, imSum2_3.u1) annotation(Line(points = {{15.6, 18}, {14, 18}, {14, 2}, {19, 2}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imSum2_1.u2, imSimpleLag.p1) annotation(Line(points = {{-23, -24}, {24, -24}, {24, -50}, {16.13, -50}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imSum2_1.u1, imSimpleLag.n1) annotation(Line(points = {{-23, -30}, {-14, -30}, {-14, -50}, {-7.1, -50}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(EC, imSimpleLag1.p1) annotation(Line(points = {{-103, 3}, {-93.5, 3}, {-84.2, 3}}, color = {0, 0, 127}));
              connect(imSimpleLag1.n1, V_Erro.u2) annotation(Line(points = {{-64, 3}, {-58, 3}, {-49, 3}}, color = {0, 0, 127}));
              annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-140, -100}, {120, 100}}), graphics = {Text(extent = {{-58, -22}, {-52, -28}}, lineColor = {0, 0, 255}, textString = "Vs"), Text(extent = {{-78, 26}, {-66, 20}}, lineColor = {0, 0, 255}, textString = "Vref"), Text(extent = {{10, 40}, {38, 32}}, lineColor = {0, 0, 255}, textString = "VE=SE*EFD"), Text(extent = {{-108, 26}, {-92, 20}}, lineColor = {0, 0, 255}, textString = "Efd0"), Text(extent = {{-110, 10}, {-82, 4}}, lineColor = {0, 0, 255}, textString = "Ec"), Text(extent = {{-102, -20}, {-80, -26}}, lineColor = {0, 0, 255}, textString = "VUEL"), Text(extent = {{-102, -12}, {-80, -18}}, lineColor = {0, 0, 255}, textString = "VOEL"), Text(extent = {{-100, -2}, {-82, -12}}, lineColor = {0, 0, 255}, textString = "VOTHSG")}), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-140, -100}, {120, 100}}), graphics = {Rectangle(extent = {{-100, 12}, {100, -64}}, lineColor = {0, 0, 255}), Text(extent = {{-104, -34}, {-78, -42}}, lineColor = {0, 0, 255}, textString = "Ec"), Text(extent = {{-98, 8}, {-74, -2}}, lineColor = {0, 0, 255}, textString = "VOTHSG"), Text(extent = {{-102, -20}, {-78, -26}}, lineColor = {0, 0, 255}, textString = "VUEL"), Text(extent = {{64, -22}, {94, -38}}, lineColor = {0, 0, 255}, textString = "EFD"), Text(extent = {{-52, 10}, {48, -62}}, lineColor = {0, 0, 255}, textString = "IEEET1"), Text(extent = {{-108, -8}, {-72, -14}}, lineColor = {0, 0, 255}, textString = "VOEL"), Text(extent = {{-100, -50}, {-76, -58}}, lineColor = {0, 0, 255}, textString = "Efd0")}));
            end IEEET1;

            record IEEET1_data
              parameter Real J = 0.00000 "Voltage input time const., s";
              //0
              parameter Real J1 = 126.00 "AVR gain, p.u";
              //400
              parameter Real J2 = 0.5 "AVR time const., s";
              parameter Real J3 = 3 "Max. AVR output, p.u";
              parameter Real J4 = -3 "Min. AVR output, p.u";
              parameter Real J5 = 0 "Exciter field gain, s";
              parameter Real J6 = 0.8000 "Exciter time const., s";
              parameter Real J7 = 0.780000E-01 "Rate feedback gain, p.u";
              parameter Real J8 = 0.7260000 "Rate feedback time const., s";
              parameter Real J9 = 0.00000 "switch";
              parameter Real J10 = 2.400 "Exciter sat. point 1, p.u";
              parameter Real J11 = 0.30000E-01 "Saturation at E1";
              parameter Real J12 = 5.0000 "Exciter sat. point 2, p.u";
              parameter Real J13 = 0.50000 "Saturation at E2";
            end IEEET1_data;
          end IEEET1;

          package SCRX
            model SCRX "Bus Fed or Solid Fed Static Exciter"
              parameter Real Ec0 "initial value of compensated terminal voltage";
              parameter Real Et0 "initial value of terminal voltage";
              parameter Real TATB_ratio;
              parameter Real TB;
              parameter Real K;
              parameter Real TE;
              parameter Real EMIN;
              parameter Real EMAX;
              parameter Real CSWITCH;
              parameter Real RC_rfd;
              Modelica.Blocks.Interfaces.RealInput ETERM(start = Ec0) "Ecomp output" annotation(Placement(transformation(extent = {{-114, 0}, {-104, 10}}), iconTransformation(extent = {{-126, -72}, {-116, -60}})));
              Modelica.Blocks.Interfaces.RealOutput EFD annotation(Placement(transformation(extent = {{116, -26}, {132, -12}}), iconTransformation(extent = {{116, -26}, {132, -12}})));
              Modelica.Blocks.Math.Add3 V_erro(k3 = 1, k1 = 1, k2 = -1) annotation(Placement(transformation(extent = {{-52, -6}, {-36, 10}})));
              NonElectrical.Continuous.ImSimpleLag_nowinduplimit VR(Ymin = EMIN, Ymax = EMAX, T = TE, K = K, nStartValue = VR0) annotation(Placement(transformation(extent = {{-8, -18}, {40, 22}})));
              Modelica.Blocks.Interfaces.RealInput VOTHSG(start = 0) "PSS output Upss" annotation(Placement(transformation(extent = {{-114, -14}, {-104, -4}}), iconTransformation(extent = {{-124, 34}, {-114, 44}})));
              Modelica.Blocks.Interfaces.RealInput VOEL "OEL output" annotation(Placement(transformation(extent = {{-114, -24}, {-104, -14}}), iconTransformation(extent = {{-124, 10}, {-114, 20}})));
              Modelica.Blocks.Interfaces.RealInput VUEL "UEL output" annotation(Placement(transformation(extent = {{-114, -34}, {-104, -24}}), iconTransformation(extent = {{-124, -16}, {-114, -6}})));
              PowerSystems.NonElectrical.Math.ImSum3 Vs(a0 = 0, a1 = 1, a2 = 1, a3 = 1) annotation(Placement(transformation(extent = {{-90, -50}, {-62, 12}})));
            protected
              parameter Real efd0(fixed = false);
              parameter Real VR0(fixed = false);
              parameter Real VREF(fixed = false);
            public
              PowerSystems.NonElectrical.Math.ImSetPoint V_REF(V = VREF) annotation(Placement(transformation(extent = {{-118, 34}, {-92, 52}})));
              Modelica.Blocks.Interfaces.RealInput EFD0 annotation(Placement(transformation(extent = {{-114, 10}, {-104, 20}}), iconTransformation(extent = {{-124, -108}, {-114, -94}})));
              PowerSystems.NonElectrical.Continuous.ImLeadLag imLeadLag(K = 1, T2 = TB, T1 = TATB_ratio * TB, nStartValue = VR0 / K) annotation(Placement(transformation(extent = {{-44, -28}, {10, 32}})));
              PowerSystems.NonElectrical.Logical.NegCurLogic negCurLogic(RC_rfd = RC_rfd, nstartvalue = efd0) annotation(Placement(transformation(extent = {{46, -22}, {90, 22}})));
              Modelica.Blocks.Interfaces.RealInput XADIFD annotation(Placement(transformation(extent = {{-114, -48}, {-104, -36}}), iconTransformation(extent = {{-126, -38}, {-116, -28}})));
              Modelica.Blocks.Interfaces.RealInput ECOMP(start = Et0) "Ternimal voltage of generator bus" annotation(Placement(transformation(extent = {{-114, 22}, {-104, 32}}), iconTransformation(extent = {{-124, 62}, {-114, 72}})));
              Switch sWITCH(switch = CSWITCH) annotation(Placement(transformation(extent = {{30, -8}, {56, 18}})));
              PowerSystems.NonElectrical.Logical.Enable SwitchFromInitialValue(Et0 = Ec0) annotation(Placement(transformation(extent = {{-42, 22}, {-26, 32}})));
            initial algorithm
              efd0 := EFD0;
              if CSWITCH == 0 then
                VR0 := efd0 / Et0;
                VREF := VR0 / K + Ec0 - Vs.a0;
              else
                VR0 := efd0;
                VREF := VR0 / K + Ec0 - Vs.a0;
              end if;
            equation
              connect(ETERM, V_erro.u2) annotation(Line(points = {{-109, 5}, {-56, 5}, {-56, 2}, {-53.6, 2}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VOTHSG, Vs.p1) annotation(Line(points = {{-109, -9}, {-84.5, -9}, {-84.5, -9.7}, {-83.14, -9.7}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VOEL, Vs.p2) annotation(Line(points = {{-109, -19}, {-83.14, -19}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VUEL, Vs.p3) annotation(Line(points = {{-109, -29}, {-109, -29.5}, {-83.14, -29.5}, {-83.14, -28.3}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(Vs.n1, V_erro.u3) annotation(Line(points = {{-69.14, -19}, {-60, -19}, {-60, -4.4}, {-53.6, -4.4}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imLeadLag.p1, V_erro.y) annotation(Line(points = {{-30.77, 2}, {-35.2, 2}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imLeadLag.n1, VR.p1) annotation(Line(points = {{-3.77, 2}, {3.76, 2}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(XADIFD, negCurLogic.XadIfd) annotation(Line(points = {{-109, -42}, {35, -42}, {35, -7.92}, {53.48, -7.92}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(negCurLogic.Efd, EFD) annotation(Line(points = {{83.84, -3.08}, {94.7, -3.08}, {94.7, -19}, {124, -19}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(sWITCH.Vd, negCurLogic.Vd) annotation(Line(points = {{49.37, 5}, {51.195, 5}, {51.195, 4.4}, {53.48, 4.4}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(SwitchFromInitialValue.n1, sWITCH.Et) annotation(Line(points = {{-26.16, 27}, {34, 27}, {34, 8.64}, {36.37, 8.64}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(ECOMP, SwitchFromInitialValue.Et) annotation(Line(points = {{-109, 27}, {-40.8, 27}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VR.n0, sWITCH.VR) annotation(Line(points = {{27.76, 2}, {32, 2}, {32, 1.36}, {36.37, 1.36}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(V_REF.n1, V_erro.u1) annotation(Line(points = {{-98.63, 43}, {-53.6, 43}, {-53.6, 8.4}}, color = {0, 0, 127}, smooth = Smooth.None));
              annotation(Placement(transformation(extent = {{-114, 44}, {-102, 58}}), iconTransformation(extent = {{-100, -50}, {-90, -40}})), Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-120, -120}, {120, 80}}), graphics = {Text(extent = {{-110, 38}, {-92, 26}}, lineColor = {0, 0, 255}, textString = "Ecomp
             "), Text(extent = {{-104, 14}, {-92, 6}}, lineColor = {0, 0, 255}, textString = "Et"), Text(extent = {{-106, 6}, {-86, -16}}, lineColor = {0, 0, 255}, textString = "VOTHSG "), Text(extent = {{-108, -12}, {-82, -18}}, lineColor = {0, 0, 255}, textString = " VOEL"), Text(extent = {{-110, -22}, {-80, -28}}, lineColor = {0, 0, 255}, textString = " VUEL "), Text(extent = {{-102, 26}, {-90, 12}}, lineColor = {0, 0, 255}, textString = "Efd0"), Text(extent = {{-102, -34}, {-84, -42}}, lineColor = {0, 0, 255}, textString = "XadIfd"), Text(extent = {{86, 14}, {102, 6}}, lineColor = {0, 0, 255}, textString = "Efd"), Text(extent = {{-114, 52}, {-100, 46}}, lineColor = {0, 0, 255}, textString = "Vref")}), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-120, -120}, {120, 80}}), graphics = {Rectangle(extent = {{-120, 80}, {120, -120}}, lineColor = {0, 0, 255}), Text(extent = {{-114, -48}, {-70, -66}}, lineColor = {0, 0, 255}, textString = "ETERM"), Text(extent = {{-114, 62}, {-62, 32}}, lineColor = {0, 0, 255}, textString = "VOTHSG "), Text(extent = {{90, 4}, {122, -10}}, lineColor = {0, 0, 255}, textString = "EFD"), Text(extent = {{-52, 26}, {60, -56}}, lineColor = {0, 0, 255}, textString = "SCRX"), Text(extent = {{-114, -2}, {-80, -16}}, lineColor = {0, 0, 255}, textString = " VUEL "), Text(extent = {{-118, 26}, {-74, 12}}, lineColor = {0, 0, 255}, textString = " VOEL"), Text(extent = {{-112, -82}, {-88, -106}}, lineColor = {0, 0, 255}, textString = "Efd0"), Text(extent = {{-112, -24}, {-72, -42}}, lineColor = {0, 0, 255}, textString = "XADIFD"), Text(extent = {{-114, 86}, {-72, 58}}, lineColor = {0, 0, 255}, textString = "ECOMP")}));
            end SCRX;

            class Switch "input dependent output"
              input PowerSystems.Connectors.ImPin Et annotation(Placement(transformation(extent = {{-61, 18}, {-41, 38}}), iconTransformation(extent = {{-61, 18}, {-41, 38}})));
              output PowerSystems.Connectors.OutPin Vd annotation(Placement(transformation(extent = {{39, -10}, {59, 10}}), iconTransformation(extent = {{39, -10}, {59, 10}})));
              input PowerSystems.Connectors.ImPin VR annotation(Placement(transformation(extent = {{-61, -46}, {-41, -26}}), iconTransformation(extent = {{-61, -38}, {-41, -18}})));
              parameter Real switch;
            equation
              Vd = if switch == 0 then Et * VR else VR;
              annotation(Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-40, 40}, {40, -40}}, lineColor = {0, 0, 255}), Ellipse(extent = {{-16, 32}, {-6, 22}}, lineColor = {0, 0, 255}), Line(points = {{-8, 30}, {-14, 24}, {-14, 24}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-14, 30}, {-8, 24}, {-8, 24}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-40, 28}, {-16, 28}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-42, -28}, {-28, -28}, {-10, -28}, {-10, 22}, {-10, 6}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-6, 28}, {6, 28}, {6, 4}, {12, 4}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-10, -28}, {6, -28}, {6, 0}, {12, 0}, {12, -2}}, color = {0, 0, 255}, smooth = Smooth.None), Ellipse(extent = {{12, 6}, {14, 4}}, lineColor = {0, 0, 255}), Ellipse(extent = {{12, 0}, {14, 2}}, lineColor = {0, 0, 255}), Line(points = {{26, 2}, {32, 2}, {40, 2}, {40, 2}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{18, 6}, {26, 2}, {26, 2}}, color = {0, 0, 255}, smooth = Smooth.None)}), Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics));
            end Switch;

            model SCRX_ref_step "Excitation System SCRX with initial reference value"
              parameter Real Ec0 "initial value of Ecomp";
              parameter Real Et0 "initial value of Et";
              parameter Real TATB_ratio;
              parameter Real TB;
              parameter Real K;
              parameter Real TE;
              parameter Real Emin;
              parameter Real Emax;
              parameter Real Cswitch;
              parameter Real RC_rfd;
              input PowerSystems.Connectors.ImPin Ec(start = Ec0) "Ecomp output" annotation(Placement(transformation(extent = {{-114, -2}, {-104, 8}}), iconTransformation(extent = {{-100, 54}, {-90, 64}})));
              output PowerSystems.Connectors.OutPin Efd annotation(Placement(transformation(extent = {{90, -10}, {106, 4}})));
              Modelica.Blocks.Math.Add3 V_erro(k3 = 1, k1 = 1, k2 = -1) annotation(Placement(transformation(extent = {{-52, -6}, {-36, 10}})));
              NonElectrical.Continuous.ImSimpleLag_nowinduplimit VR(Ymin = Emin, Ymax = Emax, T = TE, K = K, nStartValue = VR0) annotation(Placement(transformation(extent = {{-8, -18}, {40, 22}})));
              input PowerSystems.Connectors.ImPin VOTHSG(start = 0) "PSS output Upss" annotation(Placement(transformation(extent = {{-114, -14}, {-104, -4}}), iconTransformation(extent = {{-100, 26}, {-90, 36}})));
              input PowerSystems.Connectors.ImPin VOEL "OEL output" annotation(Placement(transformation(extent = {{-114, -24}, {-104, -14}}), iconTransformation(extent = {{-100, 6}, {-90, 16}})));
              input PowerSystems.Connectors.ImPin VUEL "UEL output" annotation(Placement(transformation(extent = {{-114, -34}, {-104, -24}}), iconTransformation(extent = {{-100, -16}, {-90, -6}})));
              PowerSystems.NonElectrical.Math.ImSum3 Vs(a0 = 0, a1 = 1, a2 = 1, a3 = 1) annotation(Placement(transformation(extent = {{-90, -50}, {-62, 12}})));
            protected
              parameter Real Efd0(fixed = false);
              parameter Real VR0(fixed = false);
              parameter Real VREF(fixed = false);
            public
              PowerSystems.NonElectrical.Math.ImSetPoint V_REF(V = VREF) annotation(Placement(transformation(extent = {{-118, 40}, {-92, 58}})));
              input PowerSystems.Connectors.ImPin EFD0 annotation(Placement(transformation(extent = {{-114, 10}, {-104, 20}}), iconTransformation(extent = {{-100, -50}, {-90, -40}})));
              PowerSystems.NonElectrical.Continuous.ImLeadLag imLeadLag(K = 1, T2 = TB, T1 = TATB_ratio * TB, nStartValue = VR0 / K) annotation(Placement(transformation(extent = {{-44, -28}, {10, 32}})));
              PowerSystems.NonElectrical.Logical.NegCurLogic negCurLogic(RC_rfd = RC_rfd, nstartvalue = Efd0) annotation(Placement(transformation(extent = {{46, -22}, {90, 22}})));
              input PowerSystems.Connectors.ImPin XadIfd annotation(Placement(transformation(extent = {{-114, -48}, {-104, -36}}), iconTransformation(extent = {{-100, -72}, {-90, -62}})));
              input PowerSystems.Connectors.ImPin Et(start = Et0) "Ternimal voltage of generator bus" annotation(Placement(transformation(extent = {{-114, 22}, {-104, 32}}), iconTransformation(extent = {{-100, 40}, {-90, 50}})));
              PowerSystems.Electrical.Controls.PSSE.ES.SCRX.Switch sWITCH(switch = Cswitch) annotation(Placement(transformation(extent = {{30, -8}, {56, 18}})));
              PowerSystems.NonElectrical.Logical.Enable enable1(Et0 = 1) annotation(Placement(transformation(extent = {{-42, 22}, {-26, 32}})));
              PowerSystems.NonElectrical.Math.ImSum2 imSum2_5(a0 = 0, a1 = 1, a2 = 1) annotation(Placement(transformation(extent = {{-86, 50}, {-66, 70}})));
            public
              PowerSystems.Connectors.ImPin Step "Input, generator terminal voltage" annotation(Placement(transformation(extent = {{-122, 58}, {-116, 66}}), iconTransformation(extent = {{-100, -36}, {-90, -26}})));
            initial algorithm
              Efd0 := EFD0;
              if Cswitch > 0 then
                VR0 := Efd0;
                VREF := VR0 / K + Ec0 - Vs.a0;
              else
                VR0 := Efd0 / Et0;
                VREF := VR0 / K + Ec0 - Vs.a0;
              end if;
            equation
              connect(Ec, V_erro.u2) annotation(Line(points = {{-109, 3}, {-56, 3}, {-56, 2}, {-53.6, 2}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VOTHSG, Vs.p1) annotation(Line(points = {{-109, -9}, {-84.5, -9}, {-84.5, -9.7}, {-83.14, -9.7}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VOEL, Vs.p2) annotation(Line(points = {{-109, -19}, {-83.14, -19}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VUEL, Vs.p3) annotation(Line(points = {{-109, -29}, {-109, -29.5}, {-83.14, -29.5}, {-83.14, -28.3}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(Vs.n1, V_erro.u3) annotation(Line(points = {{-69.14, -19}, {-60, -19}, {-60, -4.4}, {-53.6, -4.4}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imLeadLag.p1, V_erro.y) annotation(Line(points = {{-30.77, 2}, {-35.2, 2}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imLeadLag.n1, VR.p1) annotation(Line(points = {{-3.77, 2}, {3.76, 2}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(XadIfd, negCurLogic.XadIfd) annotation(Line(points = {{-109, -42}, {35, -42}, {35, -7.92}, {53.48, -7.92}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(negCurLogic.Efd, Efd) annotation(Line(points = {{83.84, -3.08}, {82.7, -3.08}, {82.7, -3}, {98, -3}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(sWITCH.Vd, negCurLogic.Vd) annotation(Line(points = {{49.37, 5}, {51.195, 5}, {51.195, 4.4}, {53.48, 4.4}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(enable1.n1, sWITCH.Et) annotation(Line(points = {{-26.16, 27}, {34, 27}, {34, 8.64}, {36.37, 8.64}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(Et, enable1.Et) annotation(Line(points = {{-109, 27}, {-40.8, 27}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(Step, imSum2_5.p1) annotation(Line(points = {{-119, 62}, {-81.1, 62}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imSum2_5.n1, V_erro.u1) annotation(Line(points = {{-71.1, 60}, {-62, 60}, {-62, 8.4}, {-53.6, 8.4}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(V_REF.n1, imSum2_5.p2) annotation(Line(points = {{-98.63, 49}, {-89.315, 49}, {-89.315, 58}, {-81.1, 58}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VR.n0, sWITCH.VR) annotation(Line(points = {{27.76, 2}, {32, 2}, {32, 1.36}, {36.37, 1.36}}, color = {0, 0, 127}, smooth = Smooth.None));
              annotation(Placement(transformation(extent = {{-114, 44}, {-102, 58}}), iconTransformation(extent = {{-100, -50}, {-90, -40}})), Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-120, -120}, {120, 80}}), graphics = {Text(extent = {{-102, 10}, {-84, -2}}, lineColor = {0, 0, 255}, textString = "Ecomp
             "), Text(extent = {{-102, 36}, {-90, 28}}, lineColor = {0, 0, 255}, textString = "Et"), Text(extent = {{-104, 6}, {-84, -16}}, lineColor = {0, 0, 255}, textString = "VOTHSG "), Text(extent = {{-108, -12}, {-82, -18}}, lineColor = {0, 0, 255}, textString = " VOEL"), Text(extent = {{-110, -22}, {-80, -28}}, lineColor = {0, 0, 255}, textString = " VUEL "), Text(extent = {{-100, 22}, {-88, 8}}, lineColor = {0, 0, 255}, textString = "Efd0"), Text(extent = {{-102, -34}, {-84, -42}}, lineColor = {0, 0, 255}, textString = "XadIfd"), Text(extent = {{86, 14}, {102, 6}}, lineColor = {0, 0, 255}, textString = "Efd"), Text(extent = {{-114, 52}, {-100, 46}}, lineColor = {0, 0, 255}, textString = "Vref")}), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-120, -120}, {120, 80}}), graphics = {Rectangle(extent = {{-88, 72}, {100, -82}}, lineColor = {0, 0, 255}), Text(extent = {{-82, 64}, {-70, 54}}, lineColor = {0, 0, 255}, textString = "Ec"), Text(extent = {{-80, 46}, {-50, 16}}, lineColor = {0, 0, 255}, textString = "V_OTHSG "), Text(extent = {{62, 14}, {90, -12}}, lineColor = {0, 0, 255}, textString = "E_fd"), Line(points = {{-46, -50}, {-14, -50}, {4, 18}, {42, 18}}, color = {0, 0, 255}, smooth = Smooth.None), Text(extent = {{38, 2}, {10, 20}}, lineColor = {0, 0, 255}, textString = "E_MAX"), Text(extent = {{-20, -50}, {-46, -34}}, lineColor = {0, 0, 255}, textString = "E_MIN"), Text(extent = {{-32, 70}, {48, 26}}, lineColor = {0, 0, 255}, textString = "SCRX"), Text(extent = {{-90, -8}, {-50, -16}}, lineColor = {0, 0, 255}, textString = " V_UEL "), Text(extent = {{-92, 16}, {-52, 8}}, lineColor = {0, 0, 255}, textString = " V_OEL"), Text(extent = {{-80, -38}, {-68, -52}}, lineColor = {0, 0, 255}, textString = "Efd0"), Text(extent = {{-80, -60}, {-62, -74}}, lineColor = {0, 0, 255}, textString = "XadIfd"), Text(extent = {{-82, 48}, {-70, 38}}, lineColor = {0, 0, 255}, textString = "Et")}));
            end SCRX_ref_step;

            record SCRX_data
              parameter Real J = 0.1 "TA/TB";
              parameter Real J1 = 10 "TB (sec)";
              parameter Real J2 = 100 "K";
              parameter Real J3 = 0.05 "TE (sec)";
              parameter Real J4 = 0 "EMIN (pu on EFD base)";
              parameter Real J5 = 5 "EMAX (pu on EFD base)";
              parameter Real J6 = 0 "Cswitch";
              parameter Real J7 = 0 "rc/rfd";
            end SCRX_data;
          end SCRX;

          model EXNI "Bus or Solid Fed SCR Bridge Excitation System Model Type NI (NVE)"
            parameter Real Ec0 "power flow node voltage";
            parameter Real Et0 "power flow node voltage";
            parameter Real TR = 0.60000E-01 "Voltage input time const., s";
            //0
            parameter Real KA = 150.00 "AVR gain, p.u";
            //400
            parameter Real TA = 0 "AVR time const., s";
            parameter Real VRMAX = 4 "Max. AVR output, p.u";
            parameter Real VRMIN = -4 "Min. AVR output, p.u";
            parameter Real KF = 0.110000E-01 "Rate feedback gain, p.u";
            parameter Real TF1 = 0.40000 "Rate feedback time const., s";
            parameter Real TF2 = 0.70000 "Rate feedback time const., s";
            parameter Real Cswitch = 0;
            parameter Real RC_rfd = 10;
          protected
            parameter Real Efd0(fixed = false);
            parameter Real VR0(fixed = false);
            parameter Real VREF(fixed = false);
            PowerSystems.NonElectrical.Math.ImSum3 V_Erro(a0 = 0, a1 = 1, a2 = -1, a3 = 1) annotation(Placement(transformation(extent = {{-56, -4}, {-30, 24}})));
            PowerSystems.NonElectrical.Math.ImSetPoint Vref(V = VREF) annotation(Placement(transformation(extent = {{-90, 22}, {-68, 38}})));
            PowerSystems.NonElectrical.Math.ImSum2 imSum2_2(a0 = 0, a1 = 1, a2 = -1) annotation(Placement(transformation(extent = {{-28, -2}, {-8, 18}})));
            NonElectrical.Continuous.ImSimpleLag_nowinduplimit VR(K = KA, T = TA, nStartValue = VR0, Ymin = VRMIN, Ymax = VRMAX) annotation(Placement(transformation(extent = {{-6, -14}, {46, 30}})));
            PowerSystems.NonElectrical.Math.ImSum3 Vs(a0 = 0, a1 = 1, a2 = 1, a3 = 1) annotation(Placement(transformation(extent = {{-78, -42}, {-54, 14}})));
            NonElectrical.Continuous.ImSimpleLag V_F2(nStartValue = 0, T = TF2, K = 1) annotation(Placement(transformation(extent = {{-2, -28}, {-46, 4}})));
          public
            PowerSystems.NonElectrical.Math.ImSum2 imSum2_1(a0 = 0, a1 = 1, a2 = -1) annotation(Placement(transformation(extent = {{-9, 10}, {9, -10}}, rotation = 180, origin = {-3, -12})));
            PowerSystems.NonElectrical.Continuous.ImSimpleLag imSimpleLag(T = TF1, nStartValue = VR0 * KF / TF1, K = 1) annotation(Placement(transformation(extent = {{19, -13}, {-19, 13}}, rotation = 0, origin = {21, -21})));
            PowerSystems.Connectors.ImPin VOTHSG "PSS output Upss" annotation(Placement(transformation(extent = {{-100, -10}, {-94, -2}}), iconTransformation(extent = {{-112, -22}, {-102, -12}})));
            PowerSystems.Connectors.ImPin VOEL "OEL output" annotation(Placement(transformation(extent = {{-100, -18}, {-94, -10}}), iconTransformation(extent = {{-112, -34}, {-102, -24}})));
            PowerSystems.Connectors.ImPin VUEL annotation(Placement(transformation(extent = {{-100, -26}, {-94, -18}}), iconTransformation(extent = {{-112, -46}, {-102, -36}})));
            PowerSystems.Connectors.ImPin ECOMP(start = Ec0) "Input, generator terminal voltage" annotation(Placement(transformation(extent = {{-100, 6}, {-92, 14}}), iconTransformation(extent = {{-112, 8}, {-102, 18}})));
          public
            PowerSystems.Connectors.ImPin EFD0 "Input, generator terminal voltage" annotation(Placement(transformation(extent = {{-100, -36}, {-94, -28}}), iconTransformation(extent = {{-112, -8}, {-102, 2}})));
            PowerSystems.NonElectrical.Math.ImGain imGain(K = KF / TF1) annotation(Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 180, origin = {36, -14})));
            input PowerSystems.Connectors.ImPin ETERM(start = Et0) "Ternimal voltage of generator bus" annotation(Placement(transformation(extent = {{-100, 38}, {-90, 48}}), iconTransformation(extent = {{-100, 34}, {-90, 44}})));
            PowerSystems.NonElectrical.Logical.Enable enable1(Et0 = 1) annotation(Placement(transformation(extent = {{-26, 38}, {-10, 48}})));
            PowerSystems.Electrical.Controls.PSSE.ES.SCRX.Switch sWITCH(switch = Cswitch) annotation(Placement(transformation(extent = {{42, 22}, {70, 52}})));
            input PowerSystems.Connectors.ImPin XADIFD annotation(Placement(transformation(extent = {{-100, -56}, {-90, -44}}), iconTransformation(extent = {{-100, -72}, {-90, -62}})));
            PowerSystems.NonElectrical.Logical.NegCurLogic negCurLogic(RC_rfd = RC_rfd, nstartvalue = Efd0) annotation(Placement(transformation(extent = {{62, 8}, {102, 46}})));
            output PowerSystems.Connectors.ImPin Efd annotation(Placement(transformation(extent = {{98, -16}, {114, -2}})));
          initial algorithm
            Efd0 := EFD0;
            if Cswitch > 0 then
              VR0 := Efd0;
              VREF := VR0 / KA + Ec0 - Vs.a0;
            else
              VR0 := Efd0 / Et0;
              VREF := VR0 / KA + Ec0 - Vs.a0;
            end if;
          equation
            connect(V_Erro.n1, imSum2_2.p1) annotation(Line(points = {{-36.63, 10}, {-23.1, 10}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imSum2_2.n1, VR.p1) annotation(Line(points = {{-13.1, 8}, {6.74, 8}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(VOTHSG, Vs.p1) annotation(Line(points = {{-97, -6}, {-82.5, -6}, {-82.5, -5.6}, {-72.12, -5.6}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(VUEL, Vs.p3) annotation(Line(points = {{-97, -22}, {-97, -21.5}, {-72.12, -21.5}, {-72.12, -22.4}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Vs.n1, V_Erro.p3) annotation(Line(points = {{-60.12, -14}, {-60.12, -13.5}, {-49.63, -13.5}, {-49.63, 5.8}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(VOEL, Vs.p2) annotation(Line(points = {{-97, -14}, {-72.12, -14}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(V_F2.p1, imSum2_1.n1) annotation(Line(points = {{-17.18, -12}, {-12, -12}, {-12, -12}, {-7.41, -12}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imSimpleLag.p1, imGain.n1) annotation(Line(points = {{26.89, -21}, {30, -21}, {30, -14}, {31.1, -14}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imSum2_1.p1, imGain.n1) annotation(Line(points = {{1.59, -10}, {30, -10}, {30, -14}, {31.1, -14}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imSimpleLag.n1, imSum2_1.p2) annotation(Line(points = {{7.89, -21}, {6, -21}, {6, -14}, {1.59, -14}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(ECOMP, V_Erro.p2) annotation(Line(points = {{-96, 10}, {-49.63, 10}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Vref.n1, V_Erro.p1) annotation(Line(points = {{-73.61, 30}, {-66, 30}, {-66, 14.2}, {-49.63, 14.2}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(ETERM, enable1.Et) annotation(Line(points = {{-95, 43}, {-24.8, 43}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(enable1.n1, sWITCH.Et) annotation(Line(points = {{-10.16, 43}, {22.92, 43}, {22.92, 41.2}, {48.86, 41.2}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(VR.n0, sWITCH.VR) annotation(Line(points = {{32.74, 8}, {44, 8}, {44, 32.8}, {48.86, 32.8}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(VR.n0, imGain.p1) annotation(Line(points = {{32.74, 8}, {44, 8}, {44, -14}, {41.1, -14}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(sWITCH.Vd, negCurLogic.Vd) annotation(Line(points = {{62.86, 37}, {65.425, 37}, {65.425, 30.8}, {68.8, 30.8}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(XADIFD, negCurLogic.XadIfd) annotation(Line(points = {{-95, -50}, {64, -50}, {64, 20.16}, {68.8, 20.16}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Efd, Efd) annotation(Line(points = {{106, -9}, {106, -9}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(negCurLogic.Efd, Efd) annotation(Line(points = {{96.4, 24.34}, {96.4, -9.83}, {106, -9.83}, {106, -9}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(V_F2.n1, imSum2_2.p2) annotation(Line(points = {{-39.18, -12}, {-36, -12}, {-36, 6}, {-23.1, 6}}, color = {0, 0, 127}, smooth = Smooth.None));
            annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-58, -8}, {-52, -14}}, lineColor = {0, 0, 255}, textString = "Vs"), Text(extent = {{-84, 34}, {-76, 26}}, lineColor = {0, 0, 255}, textString = "Vref"), Text(extent = {{-94, -30}, {-78, -36}}, lineColor = {0, 0, 255}, textString = "Efd0"), Text(extent = {{-102, 16}, {-74, 10}}, lineColor = {0, 0, 255}, textString = "Ec"), Text(extent = {{-94, 2}, {-76, -8}}, lineColor = {0, 0, 255}, textString = "VOTHSG"), Text(extent = {{-96, -8}, {-74, -14}}, lineColor = {0, 0, 255}, textString = "VOEL"), Text(extent = {{-96, -16}, {-74, -22}}, lineColor = {0, 0, 255}, textString = "VUEL"), Text(extent = {{-92, 54}, {-80, 46}}, lineColor = {0, 0, 255}, textString = "Et"), Text(extent = {{-88, -42}, {-70, -50}}, lineColor = {0, 0, 255}, textString = "XadIfd")}));
          end EXNI;

          package ESAC1A
            model ESAC1A
              import PowerSystems.NonElectrical.Functions.SE;
              parameter Real V0 "Voltage magnitude (p.u.)" annotation(Dialog(group = "Power flow results"));
              PowerSystems.NonElectrical.Math.ImSum2 imSum2_1(a0 = 0, a1 = 1, a2 = -1) annotation(Placement(transformation(extent = {{-112, 32}, {-92, 52}})));
              PowerSystems.NonElectrical.Math.ImSetPoint Vref(V = VREF) annotation(Placement(transformation(extent = {{-130, 48}, {-106, 72}})));
              PowerSystems.NonElectrical.Math.ImSum3 imSum3_1(a0 = 0, a2 = 1, a1 = -1, a3 = 1) annotation(Placement(transformation(extent = {{-96, 32}, {-76, 52}})));
              Modelica.Blocks.Interfaces.RealInput XADIFD "Field current" annotation(Placement(transformation(extent = {{-5, -6}, {5, 6}}, rotation = 180, origin = {159, -88}), iconTransformation(extent = {{-5, -6}, {5, 6}}, rotation = 90, origin = {-0.5, -54.9})));
              Modelica.Blocks.Interfaces.RealInput ECOMP "Input, generator terminal voltage" annotation(Placement(transformation(extent = {{-160, 34}, {-150, 46}}), iconTransformation(extent = {{-160, 34}, {-150, 46}})));
              Modelica.Blocks.Interfaces.RealInput VOTHSG "Upss" annotation(Placement(transformation(extent = {{-160, -26}, {-150, -14}}), iconTransformation(extent = {{-160, -26}, {-150, -14}})));
              Modelica.Blocks.Interfaces.RealInput VOEL "value from the Over Excitation Limiter" annotation(Placement(transformation(extent = {{-5, -6}, {5, 6}}, rotation = 270, origin = {17, 60}), iconTransformation(extent = {{-5, -6}, {5, 6}}, rotation = 90, origin = {-60.2, -54.9})));
              NonElectrical.Continuous.ImSimpleLag_nowinduplimit imLimitedSimpleLag(K = KA, T = TA, Ymin = VAMIN, Ymax = VAMAX, nStartValue = VR0) annotation(Placement(transformation(extent = {{-46, 24}, {-2, 60}})));
              PowerSystems.NonElectrical.Continuous.ImIntegrator imIntegrator(K = 1 / TE, nStartValue = VE0) annotation(Placement(transformation(extent = {{68, 26}, {88, 46}})));
              NonElectrical.Continuous.ImLimited imLimited_min(Ymax = 99999, Ymin = 1e-6) annotation(Placement(transformation(extent = {{82, 26}, {102, 46}})));
              Modelica.Blocks.Interfaces.RealOutput EFD "Output,excitation voltage" annotation(Placement(transformation(extent = {{160, -6}, {170, 6}}), iconTransformation(extent = {{160, -6}, {170, 6}})));
              parameter Real VREF(fixed = false) "Reference terminal voltage, p.u";
              parameter Real TR = 0 "Voltage input time const., s";
              parameter Real TB = 0 "AVR lead-lag time const., s";
              parameter Real TC = 0 "AVR lead-lag time const., s";
              parameter Real KA = 400 "AVR gain, p.u";
              parameter Real TA = 0.02 "AVR time const., s";
              parameter Real VRMAX = 9 "Max. AVR output, p.u";
              parameter Real VRMIN = -5.43 "Min. avr output, p.u";
              parameter Real VAMAX "Max. AVR output, p.u";
              parameter Real VAMIN "Min. avr output, p.u";
              parameter Real TE = 0.8 "Exciter time const., s";
              parameter Real KF = 0.03 "Rate feedback gain, p.u";
              parameter Real TF = 1 "Rate feedback time const., s";
              parameter Real KC = 0.2 "Rectifier load factor, p.u";
              parameter Real KD = 0.48 "Exciter demagnetizing factor. p.u";
              parameter Real KE = 1 "Exciter field factor, p.u";
              parameter Real E1 = 5.25 "Exciter sat. point 1, p.u";
              parameter Real E2 = 7 "Exciter sat. point 2, p.u";
              parameter Real SE1 = 0.03 "Saturation at E1";
              parameter Real SE2 = 0.1 "Saturation at E2";
              PowerSystems.NonElectrical.Continuous.ImDerivativeLag imDerivativeLag(K = KF, T = TF, pStartValue = 0) annotation(Placement(transformation(extent = {{-14, -16}, {-58, 16}})));
              PowerSystems.NonElectrical.Math.ImSum2 imSum2_3(a0 = 0, a1 = 1, a2 = -1) annotation(Placement(transformation(extent = {{52, 26}, {72, 46}})));
              Modelica.Blocks.Interfaces.RealInput VUEL "Under Excitation Limiter output" annotation(Placement(transformation(extent = {{-5, -6}, {5, 6}}, rotation = 270, origin = {-9, 60}), iconTransformation(extent = {{-5, -6}, {5, 6}}, rotation = 90, origin = {-120, -54.6})));
              NonElectrical.Logical.HV_GATE hV_GATE annotation(Placement(transformation(extent = {{-6, 52}, {14, 32}})));
              NonElectrical.Logical.LV_GATE lV_GATE annotation(Placement(transformation(extent = {{14, 54}, {34, 34}})));
              PowerSystems.NonElectrical.Continuous.ImLimited imLimited(Ymin = VRMIN, Ymax = VRMAX) annotation(Placement(transformation(extent = {{34, 28}, {54, 48}})));
              NonElectrical.Continuous.ImLeadLag imLeadLag(K = 1, T1 = TC, T2 = TB, nStartValue = VR0 / KA) annotation(Placement(transformation(extent = {{-74, 26}, {-40, 58}})));
              NonElectrical.Continuous.ImSimpleLag imSimpleLag(K = 1, T = TR, nStartValue = V0) annotation(Placement(transformation(extent = {{-148, 24}, {-116, 56}})));
              NonElectrical.Functions.ImSE imSE(SE1 = SE1, SE2 = SE2, E1 = E1, E2 = E2) annotation(Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 180, origin = {98, -18})));
              Modelica.Blocks.Math.Product product annotation(Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 180, origin = {70, -24})));
              Modelica.Blocks.Math.Gain gain(k = KE) annotation(Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 180, origin = {70, -54})));
              Modelica.Blocks.Math.Gain gain1(k = KD) annotation(Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 180, origin = {70, -88})));
              Modelica.Blocks.Math.Add3 add3_1 annotation(Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 180, origin = {28, -54})));
              Modelica.Blocks.Math.Gain gain2(k = KC) annotation(Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {138, -68})));
              Modelica.Blocks.Math.Division division annotation(Placement(transformation(extent = {{-10, 10}, {10, -10}}, rotation = 90, origin = {132, -36})));
              NonElectrical.Nonlinear.ImFEX fEX annotation(Placement(transformation(extent = {{-22, -22}, {22, 22}}, rotation = 90, origin = {132, 0})));
              Modelica.Blocks.Math.Product product1 annotation(Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 0, origin = {152, 30})));
            public
              Modelica.Blocks.Interfaces.RealInput EFD0 annotation(Placement(transformation(extent = {{-20, -20}, {20, 20}}, rotation = 90, origin = {-40, -60}), iconTransformation(extent = {{-6, -6}, {6, 6}}, rotation = 90, origin = {60, -54})));
            protected
              parameter Real VR0(fixed = false);
              parameter Real Efd0(fixed = false);
              parameter Real Ifd0(fixed = false);
              parameter Real VE0(fixed = false);
              parameter Real VFE0(fixed = false);
            initial equation
              Efd0 = EFD0;
              Ifd0 = XADIFD;
              // Finding initial value of excitation voltage, VE0, via going through conditions of FEX function
              if Ifd0 <= 0 then
                VE0 = Efd0;
              elseif KC * Ifd0 / (Efd0 + 0.577 * KC * Ifd0) <= 0.433 then
                VE0 = Efd0 + 0.577 * KC * Ifd0;
              elseif KC * Ifd0 / sqrt((Efd0 ^ 2 + (KC * Ifd0) ^ 2) / 0.75) > 0.433 and KC * Ifd0 / sqrt((Efd0 ^ 2 + (KC * Ifd0) ^ 2) / 0.75) < 0.75 then
                VE0 = sqrt((Efd0 ^ 2 + (KC * Ifd0) ^ 2) / 0.75);
              else
                VE0 = (Efd0 + 1.732 * KC * Ifd0) / 1.732;
              end if;
              // Case IN>0 not checked because it will be resolved in the next iteration
              VFE0 = VE0 * (SE(VE0, SE1, SE2, E1, E2) + KE) + Ifd0 * KD;
              VR0 = VFE0;
              VREF = VR0 / KA + V0 - VOTHSG;
            equation
              connect(Vref.n1, imSum2_1.p1) annotation(Line(points = {{-112.12, 60}, {-108, 60}, {-108, 44}, {-107.1, 44}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imSum2_1.n1, imSum3_1.p2) annotation(Line(points = {{-97.1, 42}, {-91.1, 42}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imIntegrator.n1, imLimited_min.p1) annotation(Line(points = {{82.9, 36}, {86.9, 36}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imDerivativeLag.n1, imSum3_1.p1) annotation(Line(points = {{-46.78, 0}, {-94, 0}, {-94, 45}, {-91.1, 45}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imIntegrator.p1, imSum2_3.n1) annotation(Line(points = {{72.9, 36}, {66.9, 36}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VOTHSG, imSum3_1.p3) annotation(Line(points = {{-155, -20}, {-91.1, -20}, {-91.1, 39}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(hV_GATE.p, lV_GATE.n1) annotation(Line(points = {{9.9, 42.5}, {9.9, 42.2}, {17, 42.2}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VOEL, lV_GATE.n2) annotation(Line(points = {{17, 60}, {17, 46.6}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imLimitedSimpleLag.n0, hV_GATE.n1) annotation(Line(points = {{-13.22, 42}, {-13.22, 41}, {-3, 41}, {-3, 40.2}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(lV_GATE.p, imLimited.p1) annotation(Line(points = {{29.9, 44.5}, {34.95, 44.5}, {34.95, 38}, {38.9, 38}}, color = {0, 0, 127}));
              connect(imLeadLag.n1, imLimitedSimpleLag.p1) annotation(Line(points = {{-48.67, 42}, {-35.22, 42}}, color = {0, 0, 127}));
              connect(imLeadLag.p1, imSum3_1.n1) annotation(Line(points = {{-65.67, 42}, {-81.1, 42}}, color = {0, 0, 127}));
              connect(imSimpleLag.n1, imSum2_1.p2) annotation(Line(points = {{-120.96, 40}, {-107.1, 40}}, color = {0, 0, 127}));
              connect(ECOMP, imSimpleLag.p1) annotation(Line(points = {{-155, 40}, {-146, 40}, {-136.96, 40}}, color = {0, 0, 127}));
              connect(product.u2, imSE.VE_OUT) annotation(Line(points = {{82, -18}, {87.5, -18}, {87.5, -17.9}}, color = {0, 0, 127}));
              connect(imLimited.n1, imSum2_3.p1) annotation(Line(points = {{48.9, 38}, {56.9, 38}}, color = {0, 0, 127}));
              connect(VUEL, hV_GATE.n2) annotation(Line(points = {{-9, 60}, {-9, 44.6}, {-3, 44.6}}, color = {0, 0, 127}));
              connect(imDerivativeLag.p1, imSum2_3.p2) annotation(Line(points = {{-24.78, 0}, {54, 0}, {54, 34}, {56.9, 34}}, color = {0, 0, 127}));
              connect(add3_1.u2, gain.y) annotation(Line(points = {{40, -54}, {44, -54}, {50, -54}, {59, -54}}, color = {0, 0, 127}));
              connect(product.y, add3_1.u3) annotation(Line(points = {{59, -24}, {46, -24}, {46, -46}, {40, -46}}, color = {0, 0, 127}));
              connect(add3_1.u1, gain1.y) annotation(Line(points = {{40, -62}, {52, -62}, {52, -88}, {59, -88}}, color = {0, 0, 127}));
              connect(add3_1.y, imSum2_3.p2) annotation(Line(points = {{17, -54}, {8, -54}, {8, 0}, {54, 0}, {54, 34}, {56.9, 34}}, color = {0, 0, 127}));
              connect(XADIFD, gain1.u) annotation(Line(points = {{159, -88}, {112, -88}, {82, -88}}, color = {0, 0, 127}));
              connect(gain2.u, gain1.u) annotation(Line(points = {{138, -80}, {138, -88}, {82, -88}}, color = {0, 0, 127}));
              connect(division.y, fEX.IN) annotation(Line(points = {{132, -25}, {132, -13.2}}, color = {0, 0, 127}));
              connect(product1.y, EFD) annotation(Line(points = {{163, 30}, {163, 0}, {165, 0}}, color = {0, 0, 127}));
              connect(fEX.FEX, product1.u2) annotation(Line(points = {{132, 14.96}, {132, 14.96}, {132, 20}, {132, 24}, {140, 24}}, color = {0, 0, 127}));
              connect(imLimited_min.n1, product1.u1) annotation(Line(points = {{96.9, 36}, {96.9, 36}, {140, 36}}, color = {0, 0, 127}));
              connect(imSE.VE_IN, product1.u1) annotation(Line(points = {{108.5, -17.9}, {116, -17.9}, {116, 36}, {140, 36}}, color = {0, 0, 127}));
              connect(gain.u, product1.u1) annotation(Line(points = {{82, -54}, {116, -54}, {116, 36}, {140, 36}}, color = {0, 0, 127}));
              connect(product.u1, product1.u1) annotation(Line(points = {{82, -30}, {116, -30}, {116, 36}, {140, 36}}, color = {0, 0, 127}));
              connect(gain2.y, division.u1) annotation(Line(points = {{138, -57}, {138, -52.5}, {138, -48}}, color = {0, 0, 127}));
              connect(division.u2, product1.u1) annotation(Line(points = {{126, -48}, {126, -54}, {116, -54}, {116, 36}, {140, 36}}, color = {0, 0, 127}));
              annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-160, -60}, {160, 60}}, grid = {2, 2}), graphics = {Text(extent = {{-126, 56}, {-116, 48}}, lineColor = {0, 0, 255}, textString = "Vref"), Text(extent = {{98, 34}, {104, 28}}, lineColor = {255, 0, 0}, textString = "V"), Text(extent = {{102, 30}, {104, 30}}, lineColor = {255, 0, 0}, textString = "E"), Text(extent = {{-72, 10}, {-62, 4}}, lineColor = {255, 0, 0}, textString = "V"), Text(extent = {{-68, 6}, {-58, 2}}, lineColor = {255, 0, 0}, textString = "FE"), Text(extent = {{-94, 54}, {-84, 48}}, lineColor = {255, 0, 0}, textString = "V"), Text(extent = {{-82, 50}, {-88, 48}}, lineColor = {255, 0, 0}, textString = "F"), Text(extent = {{140, -22}, {134, -20}}, lineColor = {255, 0, 0}, textString = "N"), Text(extent = {{132, -16}, {138, -22}}, lineColor = {255, 0, 0}, textString = "I")}), Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-160, -60}, {160, 60}}, grid = {2, 2}), graphics = {Rectangle(extent = {{-160, 60}, {160, -60}}, lineColor = {0, 0, 255}), Text(extent = {{-26, -32}, {26, -54}}, lineColor = {0, 0, 255}, textString = "XADIFD"), Text(extent = {{-144, 50}, {-104, 30}}, lineColor = {0, 0, 255}, textString = "ECOMP"), Text(extent = {{-150, -14}, {-98, -26}}, lineColor = {0, 0, 255}, textString = "VOTHSG"), Text(extent = {{-76, -36}, {-42, -50}}, lineColor = {0, 0, 255}, textString = "VOEL"), Text(extent = {{128, 8}, {158, -8}}, lineColor = {0, 0, 255}, textString = "EFD"), Text(extent = {{-54, 32}, {50, -30}}, lineColor = {0, 0, 255}, textString = "ESAC1A"), Text(extent = {{-136, -36}, {-103, -49}}, lineColor = {0, 0, 255}, textString = "VUEL"), Text(extent = {{38, -36}, {82, -50}}, lineColor = {0, 0, 255}, textString = "EFD0")}));
            end ESAC1A;
          end ESAC1A;

          package ESDC1A
            model ESDC1A
              PowerSystems.NonElectrical.Math.ImSum2 imSum2_1(a0 = 0, a1 = 1, a2 = -1) annotation(Placement(transformation(extent = {{-50, -38}, {-30, -18}})));
              PowerSystems.NonElectrical.Math.ImSetPoint Vref(V = VREF) annotation(Placement(transformation(extent = {{-68, -22}, {-44, 2}})));
              PowerSystems.NonElectrical.Math.ImSum3 imSum3_1(a0 = 0, a2 = 1, a1 = -1, a3 = 1) annotation(Placement(transformation(extent = {{-34, -38}, {-14, -18}})));
              PowerSystems.NonElectrical.Math.ImSum2 imSum2_2(a0 = 0, a1 = 1, a2 = 1) annotation(Placement(transformation(extent = {{-72, -62}, {-52, -42}})));
              Modelica.Blocks.Interfaces.RealInput ECOMP "Input, generator terminal voltage" annotation(Placement(transformation(extent = {{-96, -14}, {-86, -2}}), iconTransformation(extent = {{-96, -14}, {-86, -2}})));
              Modelica.Blocks.Interfaces.RealInput VOTHSG "Upss" annotation(Placement(transformation(extent = {{-96, -36}, {-86, -24}}), iconTransformation(extent = {{-96, -36}, {-86, -24}})));
              Modelica.Blocks.Interfaces.RealInput VOEL "OEL output" annotation(Placement(transformation(extent = {{-96, -56}, {-86, -44}}), iconTransformation(extent = {{-96, -56}, {-86, -44}})));
              NonElectrical.Continuous.ImSimpleLag_nowinduplimit imLimitedSimpleLag(K = KA, T = TA, Ymin = VRMIN, Ymax = VRMAX, nStartValue = 0) annotation(Placement(transformation(extent = {{-10, -46}, {48, -10}})));
              PowerSystems.NonElectrical.Continuous.ImIntegrator imIntegrator(K = 1 / TE, nStartValue = vf00) annotation(Placement(transformation(extent = {{54, -36}, {74, -16}})));
              NonElectrical.Continuous.ImLimited imLimited_min(Ymin = 1e-6) annotation(Placement(transformation(extent = {{68, -36}, {88, -16}})));
              NonElectrical.Nonlinear.ImRelay4 imRelay(E1 = E1, E2 = E2) annotation(Placement(transformation(extent = {{72, 22}, {38, 56}})));
              PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint(V = SE1) annotation(Placement(transformation(extent = {{94, 38}, {74, 58}})));
              PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint1(V = SE2) annotation(Placement(transformation(extent = {{94, 28}, {74, 48}})));
              PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint2(V = 0) annotation(Placement(transformation(extent = {{94, 48}, {74, 68}})));
              PowerSystems.NonElectrical.Math.ImSum2 imSum2_4(a0 = 0, a1 = 1, a2 = 1) annotation(Placement(transformation(extent = {{8, 24}, {-12, 44}})));
              PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint3(V = KE) annotation(Placement(transformation(extent = {{100, 2}, {80, 22}})));
              PowerSystems.NonElectrical.Math.ImMult2 imMult2_1(a0 = 0, a1 = 1, a2 = 1) annotation(Placement(transformation(extent = {{40, 28}, {20, 48}})));
              Modelica.Blocks.Interfaces.RealOutput EFD "Output,excitation voltage" annotation(Placement(transformation(extent = {{108, -32}, {118, -20}})));
              parameter Real VREF = 1 "Reference terminal voltage, p.u";
              parameter Real TR = 0 "Voltage input time const., s";
              parameter Real TB = 0 "AVR lead-lag time const., s";
              parameter Real TC = 0 "AVR lead-lag time const., s";
              parameter Real KA = 400 "AVR gain, p.u";
              parameter Real TA = 0.02 "AVR time const., s";
              parameter Real VRMAX = 9 "Max. AVR output, p.u";
              parameter Real VRMIN = -5.43 "Min. avr output, p.u";
              parameter Real TE = 0.8 "Exciter time const., s";
              parameter Real KF = 0.03 "Rate feedback gain, p.u";
              parameter Real TF1 = 1 "Rate feedback time const., s";
              parameter Real KC = 0.2 "Rectifier load factor, p.u";
              parameter Real KD = 0.48 "Exciter demagnetizing factor. p.u";
              parameter Real KE = 1 "Exciter field factor, p.u";
              parameter Real E1 = 5.25 "Exciter sat. point 1, p.u";
              parameter Real E2 = 7 "Exciter sat. point 2, p.u";
              parameter Real SE1 = 0.03 "Saturation at E1";
              parameter Real SE2 = 0.1 "Saturation at E2";
              parameter Real vf00 "Initial field voltage";
              parameter Real if00 "Initial field current";
              PowerSystems.NonElectrical.Continuous.ImDerivativeLag imDerivativeLag(K = KF, pStartValue = if00 * KD + vf00, T = TF1) annotation(Placement(transformation(extent = {{20, -28}, {-28, 12}})));
              PowerSystems.NonElectrical.Math.ImSum2 imSum2_3(a0 = 0, a2 = 1, a1 = -1) annotation(Placement(transformation(extent = {{38, -36}, {58, -16}})));
              NonElectrical.Logical.HV_GATE hV_GATE annotation(Placement(transformation(extent = {{-20, -40}, {2, -20}})));
              Modelica.Blocks.Interfaces.RealInput VUEL "UEL output" annotation(Placement(transformation(extent = {{-96, -74}, {-86, -62}}), iconTransformation(extent = {{-96, -74}, {-86, -62}})));
              PowerSystems.NonElectrical.Math.ImMult2 imMult2_3(a0 = 0, a1 = 1, a2 = 1) annotation(Placement(transformation(extent = {{78, -4}, {58, 16}})));
              PowerSystems.NonElectrical.Math.ImMult2 imMult2_2(a0 = 0, a1 = 1, a2 = 1) annotation(Placement(transformation(extent = {{26, 26}, {6, 46}})));
            equation
              connect(Vref.n1, imSum2_1.p1) annotation(Line(points = {{-50.12, -10}, {-46, -10}, {-46, -26}, {-45.1, -26}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imSum2_1.n1, imSum3_1.p2) annotation(Line(points = {{-35.1, -28}, {-29.1, -28}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VOTHSG, imSum2_2.p1) annotation(Line(points = {{-91, -30}, {-76.5, -30}, {-76.5, -50}, {-67.1, -50}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VOEL, imSum2_2.p2) annotation(Line(points = {{-91, -50}, {-74, -50}, {-74, -54}, {-67.1, -54}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imSum2_2.n1, imSum3_1.p3) annotation(Line(points = {{-57.1, -52}, {-32, -52}, {-32, -31}, {-29.1, -31}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imIntegrator.n1, imLimited_min.p1) annotation(Line(points = {{68.9, -26}, {72.9, -26}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imRelay.p4, imSetPoint1.n1) annotation(Line(points = {{63.16, 37.13}, {74.98, 37.13}, {74.98, 38}, {79.1, 38}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imSetPoint.n1, imRelay.p3) annotation(Line(points = {{79.1, 48}, {76, 48}, {76, 40.7}, {63.075, 40.7}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imSetPoint2.n1, imRelay.p2) annotation(Line(points = {{79.1, 58}, {63.075, 58}, {63.075, 44.61}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(ECOMP, imSum2_1.p2) annotation(Line(points = {{-91, -8}, {-68, -8}, {-68, -30}, {-45.1, -30}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imIntegrator.p1, imSum2_3.n1) annotation(Line(points = {{58.9, -26}, {52.9, -26}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imSum3_1.n1, hV_GATE.n1) annotation(Line(points = {{-19.1, -28}, {-17.05, -28}, {-17.05, -28.2}, {-16.7, -28.2}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(hV_GATE.p, imLimitedSimpleLag.p1) annotation(Line(points = {{-2.51, -30.5}, {-0.05, -30.5}, {-0.05, -28}, {4.21, -28}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VUEL, hV_GATE.n2) annotation(Line(points = {{-91, -68}, {-16.7, -68}, {-16.7, -32.6}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imLimited_min.n1, EFD) annotation(Line(points = {{82.9, -26}, {113, -26}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imMult2_3.p1, imSetPoint3.n1) annotation(Line(points = {{73.1, 8.2}, {76.55, 8.2}, {76.55, 12}, {85.1, 12}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imMult2_3.p2, EFD) annotation(Line(points = {{73.1, 3.8}, {86, 3.8}, {86, -26}, {113, -26}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imRelay.n1, imMult2_1.p1) annotation(Line(points = {{46.67, 41.72}, {22.885, 41.72}, {22.885, 40.2}, {35.1, 40.2}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imMult2_1.p2, EFD) annotation(Line(points = {{35.1, 35.8}, {35.1, 22}, {100, 22}, {100, -26}, {113, -26}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imMult2_2.p1, imMult2_1.n1) annotation(Line(points = {{21.1, 38.2}, {22.55, 38.2}, {22.55, 38}, {25.1, 38}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imMult2_2.p2, EFD) annotation(Line(points = {{21.1, 33.8}, {24, 33.8}, {24, 22}, {100, 22}, {100, -26}, {113, -26}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imMult2_3.n1, imSum2_4.p2) annotation(Line(points = {{63.1, 6}, {44, 6}, {44, 18}, {6, 18}, {6, 32}, {3.1, 32}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imMult2_2.n1, imSum2_4.p1) annotation(Line(points = {{11.1, 36}, {3.1, 36}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imDerivativeLag.p1, EFD) annotation(Line(points = {{8.24, -8}, {86, -8}, {86, -26}, {113, -26}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imDerivativeLag.n1, imSum3_1.p1) annotation(Line(points = {{-15.76, -8}, {-32, -8}, {-32, -25}, {-29.1, -25}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imSum2_4.n1, imSum2_3.p1) annotation(Line(points = {{-6.9, 34}, {-8, 34}, {-8, 8}, {34, 8}, {34, -24}, {42.9, -24}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imRelay.p1, EFD) annotation(Line(points = {{63.075, 33.39}, {100, 33.39}, {100, -26}, {113, -26}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imLimitedSimpleLag.n0, imSum2_3.p2) annotation(Line(points = {{33.21, -28}, {38.605, -28}, {38.605, -28}, {42.9, -28}}, color = {0, 0, 127}, smooth = Smooth.None));
              annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -80}, {120, 80}}), graphics = {Text(extent = {{-64, -14}, {-54, -22}}, lineColor = {0, 0, 255}, textString = "Vref"), Text(extent = {{-56, -52}, {-50, -58}}, lineColor = {255, 0, 0}, textString = "Vs"), Text(extent = {{82, 62}, {88, 56}}, lineColor = {255, 0, 0}, textString = "0"), Text(extent = {{82, 42}, {90, 34}}, lineColor = {255, 0, 0}, textString = "SE2"), Text(extent = {{82, 52}, {90, 46}}, lineColor = {255, 0, 0}, textString = "SE1"), Text(extent = {{32, -28}, {42, -34}}, lineColor = {255, 0, 0}, textString = "V"), Text(extent = {{36, -32}, {44, -34}}, lineColor = {255, 0, 0}, textString = "R"), Text(extent = {{-34, -16}, {-24, -22}}, lineColor = {255, 0, 0}, textString = "V"), Text(extent = {{-22, -20}, {-28, -22}}, lineColor = {255, 0, 0}, textString = "F"), Text(extent = {{86, 16}, {92, 10}}, lineColor = {255, 0, 0}, textString = "K"), Text(extent = {{90, 12}, {92, 12}}, lineColor = {255, 0, 0}, textString = "E"), Text(extent = {{38, 48}, {44, 42}}, lineColor = {255, 0, 0}, textString = "S"), Text(extent = {{42, 44}, {44, 44}}, lineColor = {255, 0, 0}, textString = "E")}), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -80}, {120, 80}}), graphics = {Rectangle(extent = {{-84, 10}, {108, -76}}, lineColor = {0, 0, 255}), Text(extent = {{-88, 0}, {-58, -16}}, lineColor = {0, 0, 255}, textString = "Ec"), Text(extent = {{-82, -22}, {-54, -42}}, lineColor = {0, 0, 255}, textString = "VOTHSG
(Upss)"), Text(extent = {{-86, -44}, {-54, -54}}, lineColor = {0, 0, 255}, textString = "VOEL"), Text(extent = {{78, -18}, {108, -34}}, lineColor = {0, 0, 255}, textString = "EFD"), Text(extent = {{-38, 6}, {66, -56}}, lineColor = {0, 0, 255}, textString = "ESDC1A"), Text(extent = {{-86, -64}, {-54, -74}}, lineColor = {0, 0, 255}, textString = "VUEL")}));
            end ESDC1A;
          end ESDC1A;

          package ESDC2A
            model ESDC2A
              PowerSystems.NonElectrical.Math.ImSum2 imSum2_1(a0 = 0, a1 = 1, a2 = -1) annotation(Placement(transformation(extent = {{-50, -38}, {-30, -18}})));
              PowerSystems.NonElectrical.Math.ImSetPoint Vref(V = VREF) annotation(Placement(transformation(extent = {{-68, -22}, {-44, 2}})));
              PowerSystems.NonElectrical.Math.ImSum3 imSum3_1(a0 = 0, a2 = 1, a1 = -1, a3 = 1) annotation(Placement(transformation(extent = {{-34, -38}, {-14, -18}})));
              PowerSystems.NonElectrical.Math.ImSum2 imSum2_2(a0 = 0, a1 = 1, a2 = 1) annotation(Placement(transformation(extent = {{-72, -62}, {-52, -42}})));
              Modelica.Blocks.Interfaces.RealInput ECOMP "Input, generator terminal voltage" annotation(Placement(transformation(extent = {{-96, -12}, {-86, 0}}), iconTransformation(extent = {{-96, -12}, {-86, 0}})));
              Modelica.Blocks.Interfaces.RealInput VOTHSG "Upss" annotation(Placement(transformation(extent = {{-96, -34}, {-86, -22}}), iconTransformation(extent = {{-96, -34}, {-86, -22}})));
              Modelica.Blocks.Interfaces.RealInput VOEL "OEL output" annotation(Placement(transformation(extent = {{-96, -56}, {-86, -44}}), iconTransformation(extent = {{-96, -56}, {-86, -44}})));
              PowerSystems.NonElectrical.Continuous.ImIntegrator imIntegrator(K = 1 / TE, nStartValue = vf00) annotation(Placement(transformation(extent = {{54, -36}, {74, -16}})));
              NonElectrical.Continuous.ImLimited imLimited_min(Ymin = 1e-6) annotation(Placement(transformation(extent = {{68, -36}, {88, -16}})));
              NonElectrical.Nonlinear.ImRelay4 imRelay(E1 = E1, E2 = E2) annotation(Placement(transformation(extent = {{86, 14}, {32, 62}})));
              PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint(V = SE1) annotation(Placement(transformation(extent = {{94, 38}, {74, 58}})));
              PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint1(V = SE2) annotation(Placement(transformation(extent = {{94, 28}, {74, 48}})));
              PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint2(V = 0) annotation(Placement(transformation(extent = {{94, 48}, {74, 68}})));
              PowerSystems.NonElectrical.Math.ImSum2 imSum2_4(a0 = 0, a1 = 1, a2 = 1) annotation(Placement(transformation(extent = {{8, 24}, {-12, 44}})));
              PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint3(V = KE) annotation(Placement(transformation(extent = {{100, 2}, {80, 22}})));
              PowerSystems.NonElectrical.Math.ImMult2 imMult2_1(a0 = 0, a1 = 1, a2 = 1) annotation(Placement(transformation(extent = {{40, 28}, {20, 48}})));
              Modelica.Blocks.Interfaces.RealOutput EFD "Output,excitation voltage" annotation(Placement(transformation(extent = {{108, -32}, {118, -20}})));
              parameter Real VREF = 1 "Reference terminal voltage, p.u";
              parameter Real TR = 0 "Voltage input time const., s";
              parameter Real TB = 0 "AVR lead-lag time const., s";
              parameter Real TC = 0 "AVR lead-lag time const., s";
              parameter Real KA = 400 "AVR gain, p.u";
              parameter Real TA = 0.02 "AVR time const., s";
              parameter Real VRMAX = 9 "Max. AVR output, p.u";
              parameter Real VRMIN = -5.43 "Min. avr output, p.u";
              parameter Real TE = 0.8 "Exciter time const., s";
              parameter Real KF = 0.03 "Rate feedback gain, p.u";
              parameter Real TF1 = 1 "Rate feedback time const., s";
              parameter Real KC = 0.2 "Rectifier load factor, p.u";
              parameter Real KD = 0.48 "Exciter demagnetizing factor. p.u";
              parameter Real KE = 1 "Exciter field factor, p.u";
              parameter Real E1 = 5.25 "Exciter sat. point 1, p.u";
              parameter Real E2 = 7 "Exciter sat. point 2, p.u";
              parameter Real SE1 = 0.03 "Saturation at E1";
              parameter Real SE2 = 0.1 "Saturation at E2";
              parameter Real vf00 "Initial field voltage";
              parameter Real if00 "Initial field current";
              PowerSystems.NonElectrical.Continuous.ImDerivativeLag imDerivativeLag(K = KF, pStartValue = if00 * KD + vf00, T = TF1) annotation(Placement(transformation(extent = {{20, -28}, {-28, 12}})));
              PowerSystems.NonElectrical.Math.ImSum2 imSum2_3(a0 = 0, a2 = 1, a1 = -1) annotation(Placement(transformation(extent = {{38, -36}, {58, -16}})));
              NonElectrical.Logical.HV_GATE hV_GATE annotation(Placement(transformation(extent = {{-20, -40}, {2, -20}})));
              Modelica.Blocks.Interfaces.RealInput VUEL "UEL output" annotation(Placement(transformation(extent = {{-96, -80}, {-86, -68}}), iconTransformation(extent = {{-96, -74}, {-86, -62}})));
              PowerSystems.NonElectrical.Math.ImMult2 imMult2_3(a0 = 0, a1 = 1, a2 = 1) annotation(Placement(transformation(extent = {{78, -4}, {58, 16}})));
              PowerSystems.NonElectrical.Math.ImMult2 imMult2_2(a0 = 0, a1 = 1, a2 = 1) annotation(Placement(transformation(extent = {{26, 26}, {6, 46}})));
              PowerSystems.Connectors.ImPin VT "sensed VT" annotation(Placement(transformation(extent = {{-5, -6}, {5, 6}}, rotation = 270, origin = {25, -60}), iconTransformation(extent = {{-5, -6}, {5, 6}}, rotation = 270, origin = {5, -80})));
              PowerSystems.NonElectrical.Continuous.ImSimpleLag imSimpleLag(K = KA, T = TA, nStartValue = 0) annotation(Placement(transformation(extent = {{-12, -48}, {32, -14}})));
              lmitedVT lmitedVT1(VRMAX = VRMAX, VRMIN = VRMIN) annotation(Placement(transformation(extent = {{16, -66}, {48, -34}})));
            equation
              connect(Vref.n1, imSum2_1.p1) annotation(Line(points = {{-50.12, -10}, {-46, -10}, {-46, -26}, {-45.1, -26}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imSum2_1.n1, imSum3_1.p2) annotation(Line(points = {{-35.1, -28}, {-29.1, -28}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VOTHSG, imSum2_2.p1) annotation(Line(points = {{-91, -28}, {-76.5, -28}, {-76.5, -50}, {-67.1, -50}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VOEL, imSum2_2.p2) annotation(Line(points = {{-91, -50}, {-74, -50}, {-74, -54}, {-67.1, -54}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imSum2_2.n1, imSum3_1.p3) annotation(Line(points = {{-57.1, -52}, {-32, -52}, {-32, -31}, {-29.1, -31}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imIntegrator.n1, imLimited_min.p1) annotation(Line(points = {{68.9, -26}, {72.9, -26}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imRelay.p4, imSetPoint1.n1) annotation(Line(points = {{71.96, 35.36}, {74.98, 35.36}, {74.98, 38}, {79.1, 38}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imSetPoint.n1, imRelay.p3) annotation(Line(points = {{79.1, 48}, {76, 48}, {76, 40.4}, {71.825, 40.4}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imSetPoint2.n1, imRelay.p2) annotation(Line(points = {{79.1, 58}, {71.825, 58}, {71.825, 45.92}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(ECOMP, imSum2_1.p2) annotation(Line(points = {{-91, -6}, {-68, -6}, {-68, -30}, {-45.1, -30}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imIntegrator.p1, imSum2_3.n1) annotation(Line(points = {{58.9, -26}, {52.9, -26}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imSum3_1.n1, hV_GATE.n1) annotation(Line(points = {{-19.1, -28}, {-17.05, -28}, {-17.05, -28.2}, {-16.7, -28.2}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VUEL, hV_GATE.n2) annotation(Line(points = {{-91, -74}, {-16.7, -74}, {-16.7, -32.6}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imLimited_min.n1, EFD) annotation(Line(points = {{82.9, -26}, {113, -26}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imMult2_3.p1, imSetPoint3.n1) annotation(Line(points = {{73.1, 8.2}, {76.55, 8.2}, {76.55, 12}, {85.1, 12}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imMult2_3.p2, EFD) annotation(Line(points = {{73.1, 3.8}, {86, 3.8}, {86, -26}, {113, -26}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imRelay.n1, imMult2_1.p1) annotation(Line(points = {{45.77, 41.84}, {38.885, 41.84}, {38.885, 40.2}, {35.1, 40.2}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imMult2_1.p2, EFD) annotation(Line(points = {{35.1, 35.8}, {35.1, 22}, {100, 22}, {100, -26}, {113, -26}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imMult2_2.p1, imMult2_1.n1) annotation(Line(points = {{21.1, 38.2}, {22.55, 38.2}, {22.55, 38}, {25.1, 38}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imMult2_2.p2, EFD) annotation(Line(points = {{21.1, 33.8}, {24, 33.8}, {24, 22}, {100, 22}, {100, -26}, {113, -26}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imMult2_3.n1, imSum2_4.p2) annotation(Line(points = {{63.1, 6}, {44, 6}, {44, 18}, {6, 18}, {6, 32}, {3.1, 32}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imMult2_2.n1, imSum2_4.p1) annotation(Line(points = {{11.1, 36}, {3.1, 36}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imDerivativeLag.p1, EFD) annotation(Line(points = {{8.24, -8}, {86, -8}, {86, -26}, {113, -26}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imDerivativeLag.n1, imSum3_1.p1) annotation(Line(points = {{-15.76, -8}, {-32, -8}, {-32, -25}, {-29.1, -25}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imSum2_4.n1, imSum2_3.p1) annotation(Line(points = {{-6.9, 34}, {-8, 34}, {-8, 8}, {34, 8}, {34, -24}, {42.9, -24}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imRelay.p1, EFD) annotation(Line(points = {{71.825, 30.08}, {100, 30.08}, {100, -26}, {113, -26}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(hV_GATE.p, imSimpleLag.p1) annotation(Line(points = {{-2.51, -30.5}, {0.745, -30.5}, {0.745, -31}, {3.18, -31}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(lmitedVT1.n1, imSum2_3.p2) annotation(Line(points = {{39.84, -47.44}, {42.9, -47.44}, {42.9, -28}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(lmitedVT1.p2, VT) annotation(Line(points = {{24.4, -49.36}, {24.4, -56.68}, {25, -56.68}, {25, -60}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imSimpleLag.n1, lmitedVT1.p1) annotation(Line(points = {{25.18, -31}, {30, -31}, {30, -42}, {24.4, -42}, {24.4, -44.72}}, color = {0, 0, 127}, smooth = Smooth.None));
              annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -80}, {120, 80}}), graphics = {Text(extent = {{-64, -14}, {-54, -22}}, lineColor = {0, 0, 255}, textString = "Vref"), Text(extent = {{-56, -52}, {-50, -58}}, lineColor = {255, 0, 0}, textString = "Vs"), Text(extent = {{82, 62}, {88, 56}}, lineColor = {255, 0, 0}, textString = "0"), Text(extent = {{82, 42}, {90, 34}}, lineColor = {255, 0, 0}, textString = "SE2"), Text(extent = {{82, 52}, {90, 46}}, lineColor = {255, 0, 0}, textString = "SE1"), Text(extent = {{32, -28}, {42, -34}}, lineColor = {255, 0, 0}, textString = "V"), Text(extent = {{36, -32}, {44, -34}}, lineColor = {255, 0, 0}, textString = "R"), Text(extent = {{-34, -16}, {-24, -22}}, lineColor = {255, 0, 0}, textString = "V"), Text(extent = {{-22, -20}, {-28, -22}}, lineColor = {255, 0, 0}, textString = "F"), Text(extent = {{86, 16}, {92, 10}}, lineColor = {255, 0, 0}, textString = "K"), Text(extent = {{90, 12}, {92, 12}}, lineColor = {255, 0, 0}, textString = "E"), Text(extent = {{38, 48}, {44, 42}}, lineColor = {255, 0, 0}, textString = "S"), Text(extent = {{42, 44}, {44, 44}}, lineColor = {255, 0, 0}, textString = "E")}), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -80}, {120, 80}}), graphics = {Rectangle(extent = {{-84, 10}, {108, -76}}, lineColor = {0, 0, 255}), Text(extent = {{-88, 2}, {-58, -14}}, lineColor = {0, 0, 255}, textString = "Ec"), Text(extent = {{-82, -26}, {-56, -36}}, lineColor = {0, 0, 255}, textString = "VOTHSG
(Upss)"), Text(extent = {{-86, -46}, {-54, -56}}, lineColor = {0, 0, 255}, textString = "VOEL"), Text(extent = {{78, -18}, {108, -34}}, lineColor = {0, 0, 255}, textString = "EFD"), Text(extent = {{-38, 6}, {66, -56}}, lineColor = {0, 0, 255}, textString = "ESDC2A"), Text(extent = {{-86, -62}, {-54, -72}}, lineColor = {0, 0, 255}, textString = "VUEL")}));
            end ESDC2A;

            class lmitedVT "input dependent output"
              PowerSystems.Connectors.ImPin p1 annotation(Placement(transformation(extent = {{-54, 26}, {-41, 40}}), iconTransformation(extent = {{-54, 26}, {-41, 40}})));
              PowerSystems.Connectors.ImPin p2 annotation(Placement(transformation(extent = {{-54, -2}, {-41, 12}}), iconTransformation(extent = {{-54, -4}, {-41, 12}})));
              PowerSystems.Connectors.ImPin n1 annotation(Placement(transformation(extent = {{39, 6}, {59, 26}}), iconTransformation(extent = {{39, 6}, {59, 26}})));
              parameter Real VRMAX "p.u";
              parameter Real VRMIN "p.u";
            equation
              n1 = if p1 < VRMIN * p2 then VRMIN * p2 elseif p1 > VRMAX * p2 then VRMAX * p2 else p1;
              annotation(Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-40, 40}, {40, -10}}, lineColor = {0, 0, 255}), Text(extent = {{-40, 8}, {-14, -8}}, lineColor = {0, 0, 255}, textString = "VT"), Text(extent = {{16, 24}, {42, 8}}, lineColor = {0, 0, 255}, textString = "VR")}), Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics));
            end lmitedVT;
          end ESDC2A;

          package ESST1A
            model ESST1A "IEEE Type ST1A Excitation System"
              PowerSystems.NonElectrical.Math.ImSum2 imSum2_1(a0 = 0, a1 = 1, a2 = -1) annotation(Placement(transformation(extent = {{-57.6, -7.6}, {-37.6, 12.4}})));
              PowerSystems.NonElectrical.Math.ImSetPoint Vref(V = VREF) annotation(Placement(transformation(extent = {{-82.5, 4.9}, {-58.5, 28.9}})));
              PowerSystems.NonElectrical.Math.ImSum3 imSum3_1(a0 = 0, a2 = 1, a1 = -1, a3 = 1) annotation(Placement(transformation(extent = {{-31.2, 11.8}, {-11.2, 31.8}})));
              PowerSystems.NonElectrical.Math.ImSum2 imSum2_2(a0 = 0, a1 = 1, a2 = 1) annotation(Placement(transformation(extent = {{-68.2, 43.3}, {-48.2, 63.3}})));
              PowerSystems.Connectors.ImPin ECOMP "Input, generator terminal voltage" annotation(Placement(transformation(extent = {{-100.3, -5.6}, {-90.3, 6.4}}), iconTransformation(extent = {{-16, -17.5}, {16, 17.5}}, rotation = 0, origin = {-89.3, -2})));
              PowerSystems.Connectors.ImPin VOTHSG "VOS=1" annotation(Placement(transformation(extent = {{-100.2, 61.8}, {-90.2, 73.8}}), iconTransformation(extent = {{-11, -13}, {11, 13}}, rotation = 90, origin = {17, 89})));
              PowerSystems.Connectors.ImPin VUEL1 "UEL=1" annotation(Placement(transformation(extent = {{-100.1, 30.6}, {-90.1, 42.6}}), iconTransformation(extent = {{-9, -10}, {9, 10}}, rotation = 270, origin = {-58.3, -88})));
              NonElectrical.Continuous.ImSimpleLag_nowinduplimit imLimitedSimpleLag(K = KA, T = TA, Ymin = VAMIN, Ymax = VAMAX, nStartValue = VA0) annotation(Placement(transformation(extent = {{54.6, 0.3}, {100.6, 38.3}})));
              PowerSystems.Connectors.ImPin EFD "Output,excitation voltage" annotation(Placement(transformation(extent = {{179.3, -5.8}, {189.3, 6.2}}), iconTransformation(extent = {{146, -18.4}, {178, 19.6}})));
              parameter Real V0 "Voltage magnitude (p.u.)" annotation(Dialog(group = "Power flow results"));
              parameter Real TR = 0 "Voltage input time const., s" annotation(Dialog(group = "Excitation system parameters"));
              parameter Real VIMAX annotation(Dialog(group = "Excitation system parameters"));
              parameter Real VIMIN annotation(Dialog(group = "Excitation system parameters"));
              parameter Real TC = 0 "AVR lead-lag time const., s" annotation(Dialog(group = "Excitation system parameters"));
              parameter Real TB = 0 "AVR lead-lag time const., s" annotation(Dialog(group = "Excitation system parameters"));
              parameter Real TC1 = 0 "AVR lead-lag time const., s" annotation(Dialog(group = "Excitation system parameters"));
              parameter Real TB1 = 0 "AVR lead-lag time const., s" annotation(Dialog(group = "Excitation system parameters"));
              parameter Real KA = 400 "AVR gain, p.u" annotation(Dialog(group = "Excitation system parameters"));
              parameter Real TA = 0.02 "AVR time const., s" annotation(Dialog(group = "Excitation system parameters"));
              parameter Real VAMAX "Max. AVR output, p.u" annotation(Dialog(group = "Excitation system parameters"));
              parameter Real VAMIN "Min. avr output, p.u" annotation(Dialog(group = "Excitation system parameters"));
              parameter Real VRMAX = 9 annotation(Dialog(group = "Excitation system parameters"));
              parameter Real VRMIN = -5.43 annotation(Dialog(group = "Excitation system parameters"));
              parameter Real KC = 0.2 "Rectifier load factor, p.u" annotation(Dialog(group = "Excitation system parameters"));
              parameter Real KF = 0.03 "Rate feedback gain, p.u" annotation(Dialog(group = "Excitation system parameters"));
              parameter Real TF = 1 "Rate feedback time const., s" annotation(Dialog(group = "Excitation system parameters"));
              parameter Real KLR annotation(Dialog(group = "Excitation system parameters"));
              parameter Real ILR annotation(Dialog(group = "Excitation system parameters"));
              parameter Real VREF(fixed = false) "Reference terminal voltage, p.u";
              PowerSystems.NonElectrical.Continuous.ImDerivativeLag imDerivativeLag(K = KF, T = TF, pStartValue = 0) annotation(Placement(transformation(extent = {{70.4, 37.6}, {26.4, 67.6}})));
              PowerSystems.Connectors.ImPin VOTHSG2 "VOS=2" annotation(Placement(transformation(extent = {{-100.4, -31}, {-90.4, -19}}), iconTransformation(extent = {{-10.5, -12.5}, {10.5, 12.5}}, rotation = 90, origin = {-20.2, 89})));
              PowerSystems.Connectors.ImPin VUEL3 "UEL=3" annotation(Placement(transformation(extent = {{-100.3, -72}, {-90.3, -60}}), iconTransformation(extent = {{-10, -10}, {10, 10}}, rotation = 270, origin = {3.7, -88.9})));
              PowerSystems.NonElectrical.Continuous.ImLimited imLimited(Ymin = VIMIN, Ymax = VIMAX) annotation(Placement(transformation(extent = {{-17.2, 11.8}, {2.8, 31.8}})));
              NonElectrical.Logical.HV_GATE hV_GATE annotation(Placement(transformation(extent = {{2.3, 9.5}, {22.8, 30.3}})));
              PowerSystems.Connectors.ImPin VUEL2 "UEL=2" annotation(Placement(transformation(extent = {{-100.5, -52}, {-90.5, -40}}), iconTransformation(extent = {{-9, -10}, {9, 10}}, rotation = 270, origin = {-26.8, -87.8})));
              PowerSystems.NonElectrical.Math.ImSum3 imSum3_2(a0 = 0, a2 = 1, a1 = 1, a3 = -1) annotation(Placement(transformation(extent = {{94.3, 6.3}, {114.3, 26.3}})));
              PowerSystems.NonElectrical.Math.ImSum2 imSum2_4(a0 = 0, a2 = 1, a1 = -1) annotation(Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {94, -55.7})));
              PowerSystems.NonElectrical.Math.ImGain imGain(K = KLR) annotation(Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {94.3, -39.7})));
              NonElectrical.Continuous.ImLimited imLimited_min1(Ymin = 0, Ymax = 99999) annotation(Placement(transformation(extent = {{90.3, -37.7}, {110.3, -17.7}})));
              NonElectrical.Logical.HV_GATE hV_GATE1 annotation(Placement(transformation(extent = {{112.3, 4.3}, {132.3, 24.3}})));
              NonElectrical.Logical.LV_GATE lV_GATE annotation(Placement(transformation(extent = {{129.8, -1.7}, {149.8, 18.3}})));
              PowerSystems.Connectors.ImPin VOEL annotation(Placement(transformation(extent = {{-5, -6}, {5, 6}}, rotation = 270, origin = {123.3, -69.7}), iconTransformation(extent = {{-10, -11}, {10, 11}}, rotation = 270, origin = {42.5, -89.2})));
              PowerSystems.Connectors.ImPin VT "sensed VT" annotation(Placement(transformation(extent = {{-5, -6}, {5, 6}}, rotation = 270, origin = {145.3, -69.7}), iconTransformation(extent = {{-8.5, -11.5}, {8.5, 11.5}}, rotation = 270, origin = {82, -87})));
              PowerSystems.NonElectrical.Math.ImGain imGain1(K = VRMIN) annotation(Placement(transformation(extent = {{10, -10}, {-10, 10}}, rotation = 0, origin = {136.7, -34.7})));
              PowerSystems.NonElectrical.Math.ImGain imGain2(K = VRMAX) annotation(Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 0, origin = {152.6, -34.7})));
              PowerSystems.NonElectrical.Math.ImSum2 imSum2_3(a0 = 0, a1 = 1, a2 = -1) annotation(Placement(transformation(extent = {{158.6, -46.7}, {178.6, -26.7}})));
              PowerSystems.NonElectrical.Math.ImGain imGain3(K = KC) annotation(Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 0, origin = {160.3, -71.7})));
              PowerSystems.NonElectrical.Math.ImSetPoint Vref1(V = ILR) annotation(Placement(transformation(extent = {{58.3, -87.7}, {82.3, -63.7}})));
              NonElectrical.Continuous.ImLeadLag imLeadLag(K = 1, T1 = TC, T2 = TB, nStartValue = VA0 / KA) annotation(Placement(transformation(extent = {{15.8, 4.7}, {46.6, 34}})));
              NonElectrical.Continuous.ImLeadLag imLeadLag1(K = 1, T1 = TC1, T2 = TB1, nStartValue = VA0 / KA) annotation(Placement(transformation(extent = {{36.6, 4.7}, {67.4, 34}})));
              ImRelay imRelay annotation(Placement(transformation(extent = {{141.3, -18.6}, {172.6, 13.8}})));
              NonElectrical.Continuous.ImSimpleLag imSimpleLag(K = 1, T = TR, nStartValue = V0) annotation(Placement(transformation(extent = {{-95.8, -21}, {-52.8, 21.8}})));
              PowerSystems.Connectors.ImPin EFD0 "VOS=1" annotation(Placement(transformation(extent = {{-5, -6}, {5, 6}}, rotation = 90, origin = {43.1, -75.7}), iconTransformation(extent = {{-11, -13}, {11, 13}}, rotation = 90, origin = {92, 87.3})));
              Modelica.Blocks.Interfaces.RealInput XADIFD annotation(Placement(transformation(extent = {{-12.35, -12.35}, {12.35, 12.35}}, rotation = 90, origin = {103.25, -77.55})));
              Modelica.Blocks.Sources.Constant cte(k = 0) annotation(Placement(transformation(extent = {{-127, 49}, {-117, 59}})));
              Modelica.Blocks.Sources.Constant cte1(k = 0) annotation(Placement(transformation(extent = {{-127, 49}, {-117, 59}})));
              Modelica.Blocks.Sources.Constant cte2(k = 0) annotation(Placement(transformation(extent = {{-127, 49}, {-117, 59}})));
              Modelica.Blocks.Sources.Constant cte3(k = 0) annotation(Placement(transformation(extent = {{-127, 49}, {-117, 59}})));
              Modelica.Blocks.Sources.Constant const(k = 1) annotation(Placement(transformation(extent = {{17.5, -55.7}, {37.5, -35.7}})));
            protected
              parameter Real Efd0(fixed = false) "Initial value of the excitation voltage as a parameter";
              parameter Real IFD0(fixed = false);
              parameter Real VA0(fixed = false);
            initial equation
              Efd0 = EFD0;
              IFD0 = 1.23;
              VA0 = Efd0 + KLR * (IFD0 - ILR);
              VREF = VA0 / KA + V0 - imSum2_2.n1;
            equation
              connect(Vref.n1, imSum2_1.p1) annotation(Line(points = {{-64.62, 16.9}, {-54.7, 16.9}, {-54.7, 4.4}, {-52.7, 4.4}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imSum3_1.n1, imLimited.p1) annotation(Line(points = {{-16.3, 21.8}, {-12.3, 21.8}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imLimited.n1, hV_GATE.n1) annotation(Line(points = {{-2.3, 21.8}, {0.8, 21.8}, {0.8, 21.772}, {5.375, 21.772}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VUEL2, hV_GATE.n2) annotation(Line(points = {{-95.5, -46}, {-55.4, -46}, {-55.4, -45.6}, {-0.7, -45.6}, {-0.7, 17.196}, {5.375, 17.196}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VOTHSG2, imSum3_2.p2) annotation(Line(points = {{-95.4, -25}, {87.9, -25}, {87.9, 16.3}, {99.2, 16.3}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imSum2_4.n1, imGain.p1) annotation(Line(points = {{94, -50.8}, {94, -47.8}, {94.3, -47.8}, {94.3, -44.8}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imLimited_min1.p1, imGain.n1) annotation(Line(points = {{95.2, -27.7}, {94.3, -27.7}, {94.3, -34.8}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imLimited_min1.n1, imSum3_2.p3) annotation(Line(points = {{105.2, -27.7}, {107.9, -27.7}, {107.9, 8.3}, {99.2, 8.3}, {99.2, 13.3}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imSum3_2.n1, hV_GATE1.n1) annotation(Line(points = {{109.2, 16.3}, {112.3, 16.3}, {112.3, 16.1}, {115.3, 16.1}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VUEL3, hV_GATE1.n2) annotation(Line(points = {{-95.3, -66}, {69.9, -66}, {69.9, -1.7}, {115.3, -1.7}, {115.3, 11.7}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(hV_GATE1.p, lV_GATE.n1) annotation(Line(points = {{128.2, 13.8}, {130, 13.8}, {130, 14}, {130.8, 14}, {130.8, 10.1}, {132.8, 10.1}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VOEL, lV_GATE.n2) annotation(Line(points = {{123.3, -69.7}, {123.3, 5.7}, {132.8, 5.7}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imDerivativeLag.n1, imSum3_1.p1) annotation(Line(points = {{37.62, 52.6}, {-29.2, 52.6}, {-29.2, 24.8}, {-26.3, 24.8}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VT, imGain1.p1) annotation(Line(points = {{145.3, -69.7}, {145.3, -34.7}, {141.8, -34.7}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imGain2.p1, VT) annotation(Line(points = {{147.5, -34.7}, {145.3, -34.7}, {145.3, -69.7}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imGain2.n1, imSum2_3.p1) annotation(Line(points = {{157.5, -34.7}, {163.5, -34.7}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imGain3.n1, imSum2_3.p2) annotation(Line(points = {{165.2, -71.7}, {163.5, -71.7}, {163.5, -38.7}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imLimitedSimpleLag.n0, imSum3_2.p1) annotation(Line(points = {{88.87, 19.3}, {99.2, 19.3}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(Vref1.n1, imSum2_4.p1) annotation(Line(points = {{76.18, -75.7}, {92, -75.7}, {92, -60.8}}, color = {0, 0, 127}));
              connect(imSum2_1.n1, imSum3_1.p3) annotation(Line(points = {{-42.7, 2.4}, {-29.8, 2.4}, {-29.8, 18.8}, {-26.3, 18.8}}, color = {0, 0, 127}));
              connect(VOTHSG, imSum2_2.p1) annotation(Line(points = {{-95.2, 67.8}, {-89.8, 67.8}, {-89.8, 67.7}, {-67.8, 67.7}, {-67.8, 55.3}, {-63.3, 55.3}}, color = {0, 0, 127}));
              connect(VUEL1, imSum2_2.p2) annotation(Line(points = {{-95.1, 36.6}, {-67.8, 36.6}, {-67.8, 51.3}, {-63.3, 51.3}}, color = {0, 0, 127}));
              connect(imSum2_2.n1, imSum3_1.p2) annotation(Line(points = {{-53.3, 53.3}, {-53.3, 53.3}, {-39.2, 53.3}, {-39.2, 21.8}, {-26.3, 21.8}}, color = {0, 0, 127}));
              connect(imLimitedSimpleLag.p1, imLeadLag1.n1) annotation(Line(points = {{65.87, 19.3}, {58.8, 19.3}, {58.8, 19.35}, {59.546, 19.35}}, color = {0, 0, 127}));
              connect(imLeadLag.n1, imLeadLag1.p1) annotation(Line(points = {{38.746, 19.35}, {38.746, 19.35}, {44.146, 19.35}}, color = {0, 0, 127}));
              connect(lV_GATE.p, imRelay.p1) annotation(Line(points = {{145.7, 7.8}, {147.1, 7.8}, {149.516, 7.8}, {149.516, 0.678}}, color = {0, 0, 127}));
              connect(imDerivativeLag.p1, imRelay.p1) annotation(Line(points = {{59.62, 52.6}, {149.3, 52.6}, {149.3, 7.8}, {149.516, 7.8}, {149.516, 0.678}}, color = {0, 0, 127}));
              connect(imGain1.n1, imRelay.p3) annotation(Line(points = {{131.8, -34.7}, {128.8, -34.7}, {128.8, -7.584}, {149.516, -7.584}}, color = {0, 0, 127}));
              connect(imSum2_3.n1, imRelay.p2) annotation(Line(points = {{173.5, -36.7}, {176.1, -36.7}, {176.1, -19.2}, {136.6, -19.2}, {136.6, -3.858}, {149.516, -3.858}}, color = {0, 0, 127}));
              connect(imRelay.n1, EFD) annotation(Line(points = {{164.618, 0.192}, {173.559, 0.192}, {173.559, 0.2}, {184.3, 0.2}}, color = {0, 0, 127}));
              connect(ECOMP, imSimpleLag.p1) annotation(Line(points = {{-95.3, 0.4}, {-88.55, 0.4}, {-80.965, 0.4}}, color = {0, 0, 127}));
              connect(imSimpleLag.n1, imSum2_1.p2) annotation(Line(points = {{-59.465, 0.4}, {-55.8825, 0.4}, {-52.7, 0.4}}, color = {0, 0, 127}));
              connect(hV_GATE.p, imLeadLag.p1) annotation(Line(points = {{18.5975, 19.38}, {20.9988, 19.38}, {20.9988, 19.35}, {23.346, 19.35}}, color = {0, 0, 127}));
              connect(XADIFD, imGain3.p1) annotation(Line(points = {{103.25, -77.55}, {103.25, -84.8}, {151.7, -84.8}, {151.7, -71.7}, {155.2, -71.7}}, color = {0, 0, 127}));
              connect(XADIFD, imSum2_4.p2) annotation(Line(points = {{103.25, -77.55}, {103.25, -69.775}, {96, -69.775}, {96, -60.8}}, color = {0, 0, 127}));
              annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -80}, {180, 80}}, grid = {0.1, 0.1}), graphics = {Text(extent = {{-76.3, 28}, {-66.3, 20}}, lineColor = {0, 0, 255}, textString = "VREF"), Text(extent = {{-11.2, 35.6}, {-1.2, 29.6}}, lineColor = {255, 0, 0}, textString = "V"), Text(extent = {{-1.5, 32.3}, {-7.5, 30.3}}, lineColor = {255, 0, 0}, textString = "F"), Text(extent = {{86.3, 26.3}, {96.3, 20.3}}, lineColor = {255, 0, 0}, textString = "V"), Text(extent = {{96.3, 22.3}, {90.3, 20.3}}, lineColor = {255, 0, 0}, textString = "A"), Text(extent = {{-93.4, 80.6}, {-78.4, 65.3}}, lineColor = {0, 0, 255}, textString = "VOTHSG1"), Text(extent = {{-96.3, 49.9}, {-84.9, 39.4}}, lineColor = {0, 0, 255}, textString = "VUEL1"), Text(extent = {{-97.1, 16.6}, {-83.7, 1.1}}, lineColor = {0, 0, 255}, textString = "ECOMP"), Text(extent = {{-96.6, -10.1}, {-81.6, -25.4}}, lineColor = {0, 0, 255}, textString = "VOTHSG2"), Text(extent = {{-96.4, -33.8}, {-85, -44.3}}, lineColor = {0, 0, 255}, textString = "VUEL2"), Text(extent = {{-96.8, -54}, {-85.4, -64.5}}, lineColor = {0, 0, 255}, textString = "VUEL3"), Text(extent = {{25.2, -67.2}, {38.6, -82.7}}, lineColor = {0, 0, 255}, textString = "EFD0")}), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -80}, {180, 80}}, grid = {0.1, 0.1}), graphics = {Rectangle(extent = {{-72, 78}, {148, -80}}, lineColor = {0, 0, 255}), Text(extent = {{98, -68}, {120, -78}}, lineColor = {0, 0, 255}, textString = "IFD"), Text(extent = {{-78, 14}, {-36, -14}}, lineColor = {0, 0, 255}, textString = "Ec"), Text(extent = {{2, 78}, {38, 50}}, lineColor = {0, 128, 0}, textString = "VOTHSG
(VOS=1)"), Text(extent = {{26, -68}, {58, -78}}, lineColor = {0, 0, 255}, textString = "VOEL"), Text(extent = {{116, 8}, {146, -8}}, lineColor = {0, 0, 255}, textString = "EFD"), Text(extent = {{-16, 36}, {88, -26}}, lineColor = {0, 0, 255}, textString = "ESST1A"), Text(extent = {{74, -68}, {96, -78}}, lineColor = {0, 0, 255}, textString = "VT"), Text(extent = {{-42, -64}, {-14, -78}}, lineColor = {0, 128, 0}, textString = "VUEL2
(UEL=2)"), Text(extent = {{-72, -64}, {-44, -78}}, lineColor = {0, 128, 0}, textString = "VUEL1
(UEL=1)"), Text(extent = {{-10, -64}, {18, -78}}, lineColor = {0, 128, 0}, textString = "VUEL3
(UEL=3)"), Text(extent = {{-40, 74}, {-2, 56}}, lineColor = {0, 128, 0}, textString = "VOTHSG2
(VOS=2)"), Text(extent = {{124, -68}, {146, -78}}, lineColor = {0, 0, 255}, textString = "ILR"), Text(extent = {{-72, -4}, {18, -94}}, lineColor = {0, 128, 0}, fontName = "Calibri", textStyle = {TextStyle.Bold, TextStyle.Italic}, textString = "Alternate UEL inputs"), Text(extent = {{-42, 88}, {46, -8}}, lineColor = {0, 128, 0}, fontName = "Calibri", textStyle = {TextStyle.Bold, TextStyle.Italic}, textString = "Alternate stabilizer inputs"), Text(extent = {{3, 20}, {-3, -20}}, lineColor = {0, 128, 0}, textString = "}", origin = {2, 49}, rotation = 270), Text(extent = {{3, 20}, {-3, -20}}, lineColor = {0, 128, 0}, textString = "}", origin = {-26, -59}, rotation = 90), Text(extent = {{78.2, 75.2}, {110.2, 65.2}}, lineColor = {0, 0, 255}, textString = "EFD0")}));
            end ESST1A;

            class ImRelay "input dependent output"
              PowerSystems.Connectors.ImPin p1 annotation(Placement(transformation(extent = {{-54, 12}, {-41, 26}}), iconTransformation(extent = {{-54, 12}, {-41, 26}})));
              PowerSystems.Connectors.ImPin p2 annotation(Placement(transformation(extent = {{-54, -16}, {-41, -2}}), iconTransformation(extent = {{-54, -16}, {-41, -2}})));
              PowerSystems.Connectors.ImPin p3 annotation(Placement(transformation(extent = {{-54, -38}, {-41, -24}}), iconTransformation(extent = {{-54, -40}, {-41, -24}})));
              PowerSystems.Connectors.ImPin n1 annotation(Placement(transformation(extent = {{39, 6}, {59, 26}}), iconTransformation(extent = {{39, 6}, {59, 26}})));
            equation
              n1 = if p1 > p2 then p2 elseif p1 < p3 then p3 else p1;
              annotation(Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-40, 40}, {40, -40}}, lineColor = {0, 0, 255}), Text(extent = {{-42, 28}, {4, 14}}, lineColor = {0, 0, 255}, textString = "- Input", textStyle = {TextStyle.Bold}), Text(extent = {{-36, -4}, {10, -18}}, lineColor = {0, 0, 255}, textStyle = {TextStyle.Bold}, textString = "upper limit"), Text(extent = {{-36, -24}, {10, -38}}, lineColor = {0, 0, 255}, textStyle = {TextStyle.Bold}, textString = "lower limit")}), Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics));
            end ImRelay;
          end ESST1A;

          package ESAC2A
            model ESAC2A "IEEE Type AC2A Excitation System"
              parameter Real TR = 0.1;
              parameter Real TB = 8;
              parameter Real TC = 19.99;
              parameter Real KA = 80;
              parameter Real TA = 0.01;
              parameter Real VAMAX = 8;
              parameter Real VAMIN = -8;
              parameter Real KB = 25;
              parameter Real VRMAX = 15;
              parameter Real VRMIN = -95;
              parameter Real TE = 0.2;
              parameter Real VFEMAX = 7;
              parameter Real KH = 1;
              parameter Real KF = 0.01;
              parameter Real TF = 1;
              parameter Real KC = 0.5;
              parameter Real KD = 0.35;
              parameter Real KE = 1;
              parameter Real E1 = 4;
              parameter Real SE1 = 0.4;
              parameter Real E2 = 5;
              parameter Real SE2 = 0.5;
              //  parameter Real VUEL=0;
              // parameter Real VOEL=0;
              parameter Real VREF(fixed = false);
              parameter Real Vm0(fixed = false);
              parameter Real VA0(fixed = false);
              parameter Real VFE0(fixed = false);
              parameter Real KCIFD0(fixed = false);
              parameter Real VE_0(fixed = false);

              function VE_ini
                input Real KCIFD0 "Psipp";
                input Real EFD0;
                output Real VE0;
              algorithm
                if KCIFD0 < 0 then
                  VE0 := EFD0;
                elseif KCIFD0 >= 0 and KCIFD0 < 0.577 * EFD0 then
                  VE0 := EFD0 + 0.577 * KCIFD0;
                elseif KCIFD0 >= 0.577 * EFD0 and KCIFD0 < 1.732 * EFD0 then
                  VE0 := sqrt((EFD0 ^ 2 + KCIFD0 ^ 2) / 0.75);
                else
                  VE0 := EFD0 / 1.732 + KCIFD0;
                end if;
              end VE_ini;

              PowerSystems.NonElectrical.Continuous.ImLeadLag imLeadLag(K = 1, T2 = TB, T1 = TC, nStartValue = VA0 / KA) annotation(Placement(transformation(extent = {{-44, -20}, {8, 36}})));
              PowerSystems.NonElectrical.Math.ImSum2 imSum2_1(a0 = 0, a1 = 1, a2 = -1) annotation(Placement(transformation(extent = {{-9, 10}, {9, -10}}, rotation = 180, origin = {21, -60})));
              PowerSystems.NonElectrical.Continuous.ImSimpleLag imSimpleLag(K = 1, T = TF, nStartValue = KF * VFE0 / TF) annotation(Placement(transformation(extent = {{23, -18}, {-23, 18}}, rotation = 0, origin = {47, -74})));
              NonElectrical.Continuous.ImSimpleLag Vm(T = TR, nStartValue = Vm0, K = 1) annotation(Placement(transformation(extent = {{-22, -19}, {22, 19}}, rotation = 0, origin = {-72, 9})));
              NonElectrical.Functions.ImSE se1(SE1 = SE1, SE2 = SE2, E1 = E1, E2 = E2) annotation(Placement(transformation(extent = {{-2, -2}, {2, 2}}, rotation = 180, origin = {186, -54})));
              Modelica.Blocks.Math.Product VX annotation(Placement(transformation(extent = {{-3, -3}, {3, 3}}, rotation = 180, origin = {177, -51})));
              NonElectrical.Continuous.ImSimpleLag_nowinduplimit VR1(K = KA, T = TA, Ymin = VAMIN, Ymax = VAMAX, nStartValue = VA0) annotation(Placement(transformation(extent = {{-8, -16}, {44, 32}})));
              Modelica.Blocks.Math.Gain imGain1(k = KF / TF) annotation(Placement(transformation(extent = {{-4, -4}, {4, 4}}, rotation = 180, origin = {100, -62})));
              PowerSystems.NonElectrical.Math.ImSum4 imSum4_1(a0 = 0, a1 = 1, a2 = -1, a3 = 1, a4 = -1) annotation(Placement(transformation(extent = {{-56, -4}, {-32, 20}})));
              Modelica.Blocks.Interfaces.RealInput ECOMP annotation(Placement(transformation(extent = {{-134, 22}, {-96, 60}}), iconTransformation(extent = {{-134, 22}, {-96, 60}})));
              Modelica.Blocks.Interfaces.RealInput VOTHSG annotation(Placement(transformation(extent = {{-134, 64}, {-96, 102}}), iconTransformation(extent = {{-134, 64}, {-96, 102}})));
              Modelica.Blocks.Sources.Constant V_REF(k = VREF) annotation(Placement(transformation(extent = {{-80, -18}, {-68, -6}})));
              Modelica.Blocks.Math.Add imSum2_2(k1 = -1, k2 = 1) annotation(Placement(transformation(extent = {{-4, 4}, {4, -4}}, rotation = 0, origin = {42, 6})));
              Modelica.Blocks.Math.Gain K_B(k = KB) annotation(Placement(transformation(extent = {{-4, -4}, {4, 4}}, rotation = 0, origin = {58, 6})));
              NonElectrical.Logical.HV_GATE hV_Gate annotation(Placement(transformation(extent = {{74, -8}, {98, 26}})));
              NonElectrical.Logical.LV_GATE lV_Gate annotation(Placement(transformation(extent = {{98, -14}, {118, 16}})));
              PowerSystems.NonElectrical.Continuous.ImLimited imLimited(Ymin = VRMIN, Ymax = VRMAX) annotation(Placement(transformation(extent = {{120, -8}, {136, 8}})));
              PowerSystems.NonElectrical.Math.ImSum2 imSum2_3(a0 = 0, a1 = 1, a2 = -1) annotation(Placement(transformation(extent = {{-8, -9}, {8, 9}}, rotation = 0, origin = {146, 1})));
              Modelica.Blocks.Math.Gain imGain3(k = KH) annotation(Placement(transformation(extent = {{-4, -4}, {4, 4}}, rotation = 180, origin = {60, -44})));
              NonElectrical.Continuous.ImIntegrator_adpt imIntegrator_adpt(TE = TE, VFEMAX = VFEMAX, KD = KD, KE = KE, E1 = E1, SE1 = SE1, E2 = E2, SE2 = SE2, nStartValue = VE_0) annotation(Placement(transformation(extent = {{152, -10}, {190, 14}})));
              Modelica.Blocks.Math.Gain imGain2(k = KE) annotation(Placement(transformation(extent = {{-3, -3}, {3, 3}}, rotation = 180, origin = {179, -65})));
              PowerSystems.NonElectrical.Math.ImSum2 imSum2_4(a0 = 0, a1 = 1, a2 = 1) annotation(Placement(transformation(extent = {{-4, 6}, {4, -6}}, rotation = 180, origin = {166, -62})));
              PowerSystems.NonElectrical.Math.ImSum2 imSum2_5(a0 = 0, a1 = 1, a2 = 1) annotation(Placement(transformation(extent = {{-6, 8}, {6, -8}}, rotation = 180, origin = {156, -62})));
              Modelica.Blocks.Math.Gain imGain4(k = KD) annotation(Placement(transformation(extent = {{-3, -3}, {3, 3}}, rotation = 180, origin = {179, -77})));
              Modelica.Blocks.Interfaces.RealInput XADIFD annotation(Placement(transformation(extent = {{-19, -19}, {19, 19}}, rotation = 0, origin = {-119, -93}), iconTransformation(extent = {{-17, -17}, {17, 17}}, origin = {-117, -1})));
              NonElectrical.Logical.IN iN(KC = KC, nStartValue = KCIFD0 / VE_0) annotation(Placement(transformation(extent = {{-12, -19}, {12, 19}}, rotation = 90, origin = {209, -30})));
              NonElectrical.Nonlinear.ImFEX fEX annotation(Placement(transformation(extent = {{208, -28}, {246, 4}})));
              Modelica.Blocks.Math.Product product annotation(Placement(transformation(extent = {{254, -8}, {266, 4}})));
              Modelica.Blocks.Interfaces.RealOutput EFD annotation(Placement(transformation(extent = {{302, -64}, {322, -44}}), iconTransformation(extent = {{302, -64}, {322, -44}})));
              Modelica.Blocks.Interfaces.RealInput EFD0 annotation(Placement(transformation(extent = {{-17, -17}, {17, 17}}, rotation = 90, origin = {-61, -207}), iconTransformation(extent = {{-17, -17}, {17, 17}}, origin = {-117, -213})));
              Modelica.Blocks.Interfaces.RealInput VOEL annotation(Placement(transformation(extent = {{-19, -19}, {19, 19}}, rotation = 0, origin = {-117, -45}), iconTransformation(extent = {{-17, -17}, {17, 17}}, origin = {-115, -43})));
              Modelica.Blocks.Interfaces.RealInput VUEL annotation(Placement(transformation(extent = {{-19, -19}, {19, 19}}, rotation = 0, origin = {-117, -145}), iconTransformation(extent = {{-17, -17}, {17, 17}}, origin = {-115, -85})));
            initial equation
              Vm0 = EFD0;
              VREF = VA0 / KA + EFD0;
              KCIFD0 = KC * XADIFD;
              VE_0 = VE_ini(KCIFD0, EFD0);
              VFE0 = VE_0 * (PowerSystems.NonElectrical.Functions.SE(VE_0, SE1, SE2, E1, E2) + KE) + KD * XADIFD;
              VA0 = VFE0 * (1 / KB + KH);
            equation
              connect(imSimpleLag.n1, imSum2_1.p2) annotation(Line(points = {{31.13, -74}, {28, -74}, {28, -62}, {25.59, -62}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imLeadLag.n1, VR1.p1) annotation(Line(points = {{-5.26, 8}, {4.74, 8}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imSum4_1.n1, imLeadLag.p1) annotation(Line(points = {{-38.12, 8}, {-31.26, 8}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(ECOMP, Vm.p1) annotation(Line(points = {{-115, 41}, {-102, 41}, {-102, 9}, {-78.82, 9}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VOTHSG, imSum4_1.p1) annotation(Line(points = {{-115, 83}, {-52, 83}, {-52, 11.84}, {-50.12, 11.84}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(Vm.n1, imSum4_1.p2) annotation(Line(points = {{-56.82, 9}, {-55.61, 9}, {-55.61, 8.96}, {-50.12, 8.96}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(V_REF.y, imSum4_1.p3) annotation(Line(points = {{-67.4, -12}, {-58, -12}, {-58, 6.32}, {-50.12, 6.32}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imSum2_1.n1, imSum4_1.p4) annotation(Line(points = {{16.59, -60}, {-54, -60}, {-54, 3.68}, {-50.12, 3.68}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imSum2_4.p2, imGain2.y) annotation(Line(points = {{168.04, -63.2}, {172, -63.2}, {172, -65}, {175.7, -65}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imSum2_4.p1, VX.y) annotation(Line(points = {{168.04, -60.8}, {170, -60.8}, {170, -51}, {173.7, -51}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imSum2_5.p1, imSum2_4.n1) annotation(Line(points = {{159.06, -60.4}, {162.02, -60.4}, {162.02, -62}, {164.04, -62}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imGain4.y, imSum2_5.p2) annotation(Line(points = {{175.7, -77}, {159.06, -77}, {159.06, -63.6}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(XADIFD, iN.IFD) annotation(Line(points = {{-119, -93}, {214, -93}, {214, -36.12}, {213.94, -36.12}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imGain4.u, iN.IFD) annotation(Line(points = {{182.6, -77}, {214, -77}, {214, -36.12}, {213.94, -36.12}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(fEX.FEX, product.u2) annotation(Line(points = {{239.92, -12}, {252.8, -12}, {252.8, -5.6}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imIntegrator_adpt.IFD, iN.IFD) annotation(Line(points = {{161.69, -4.12}, {146, -4.12}, {146, -92}, {214, -92}, {214, -36.12}, {213.94, -36.12}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(product.y, EFD) annotation(Line(points = {{266.6, -2}, {290, -2}, {290, -54}, {312, -54}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imSum2_1.p1, imGain1.y) annotation(Line(points = {{25.59, -58}, {82, -58}, {82, -62}, {95.6, -62}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imSimpleLag.p1, imGain1.y) annotation(Line(points = {{54.13, -74}, {82, -74}, {82, -62}, {95.6, -62}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(iN.I_N, fEX.IN) annotation(Line(points = {{209, -24.12}, {209, -12}, {215.6, -12}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imIntegrator_adpt.VE, product.u1) annotation(Line(points = {{180.31, 2}, {252.8, 2}, {252.8, 1.6}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imIntegrator_adpt.VE, VX.u2) annotation(Line(points = {{180.31, 2}, {192, 2}, {192, -49.2}, {180.6, -49.2}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imSum2_3.n1, imIntegrator_adpt.p1) annotation(Line(points = {{149.92, 1}, {154.96, 1}, {154.96, 1.88}, {161.025, 1.88}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imLimited.n1, imSum2_3.p1) annotation(Line(points = {{131.92, 0}, {140, 0}, {140, 2.8}, {141.92, 2.8}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imSum2_3.p2, imGain1.u) annotation(Line(points = {{141.92, -0.8}, {141.92, -62}, {104.8, -62}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imGain3.u, imGain1.u) annotation(Line(points = {{64.8, -44}, {142, -44}, {142, -62}, {104.8, -62}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imSum2_5.n1, imGain1.u) annotation(Line(points = {{153.06, -62}, {104.8, -62}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VR1.n0, imSum2_2.u2) annotation(Line(points = {{30.74, 8}, {32, 8}, {32, 8.4}, {37.2, 8.4}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imSum2_2.y, K_B.u) annotation(Line(points = {{46.4, 6}, {53.2, 6}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imSum2_2.u1, imGain3.y) annotation(Line(points = {{37.2, 3.6}, {34, 3.6}, {34, -44}, {55.6, -44}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imGain2.u, product.u1) annotation(Line(points = {{182.6, -65}, {192, -65}, {192, 2}, {254, 2}, {254, 1.6}, {252.8, 1.6}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(iN.VE, product.u1) annotation(Line(points = {{204.44, -36.12}, {204.44, -64}, {200, -64}, {200, 2}, {254, 2}, {254, 1.6}, {252.8, 1.6}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(se1.VE_IN, product.u1) annotation(Line(points = {{188.1, -53.98}, {192, -53.98}, {192, 2}, {254, 2}, {254, 1.6}, {252.8, 1.6}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(K_B.y, hV_Gate.n1) annotation(Line(points = {{62.4, 6}, {70, 6}, {70, 12.06}, {77.6, 12.06}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VUEL, hV_Gate.n2) annotation(Line(points = {{-117, -145}, {74.5, -145}, {74.5, 4.58}, {77.6, 4.58}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(lV_Gate.p, imLimited.p1) annotation(Line(points = {{113.9, 0.25}, {118.95, 0.25}, {118.95, 0}, {123.92, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(hV_Gate.p, lV_Gate.n1) annotation(Line(points = {{93.08, 8.15}, {96.54, 8.15}, {96.54, 3.7}, {101, 3.7}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(lV_Gate.n2, VOEL) annotation(Line(points = {{101, -2.9}, {96.5, -2.9}, {96.5, -45}, {-117, -45}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VX.u1, se1.VE_OUT) annotation(Line(points = {{180.6, -52.8}, {183.3, -52.8}, {183.3, -53.98}, {183.9, -53.98}}, color = {0, 0, 127}, smooth = Smooth.None));
              annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -200}, {300, 100}}), graphics = {Text(extent = {{162, -44}, {190, -48}}, lineColor = {0, 0, 255}, textString = "VX=SE*VE"), Text(extent = {{32, 20}, {38, 10}}, lineColor = {255, 0, 0}, textString = "VA"), Text(extent = {{-48, -6}, {-42, -16}}, lineColor = {255, 0, 0}, textString = "VF"), Text(extent = {{44, -6}, {50, -16}}, lineColor = {255, 0, 0}, textString = "VH"), Text(extent = {{140, 18}, {146, 8}}, lineColor = {255, 0, 0}, textString = "VR"), Text(extent = {{176, 18}, {182, 8}}, lineColor = {255, 0, 0}, textString = "VE"), Text(extent = {{164, -50}, {168, -58}}, lineColor = {255, 0, 0}, textString = "VX"), Text(extent = {{156, -68}, {166, -76}}, lineColor = {255, 0, 0}, textString = "VFE"), Text(extent = {{202, -14}, {208, -24}}, lineColor = {255, 0, 0}, textString = "I_N"), Text(extent = {{224, -24}, {250, -32}}, lineColor = {255, 0, 0}, textString = "FEX")}), Icon(coordinateSystem(extent = {{-100, -200}, {300, 100}}, preserveAspectRatio = false), graphics = {Text(extent = {{32, -2}, {240, -98}}, lineColor = {0, 0, 255}, textString = "ESAC2A"), Rectangle(extent = {{-98, 92}, {298, -222}}, lineColor = {0, 0, 255}), Text(extent = {{-90, 80}, {-24, 0}}, lineColor = {0, 0, 255}, textString = "ECOMP"), Text(extent = {{-90, 122}, {-24, 42}}, lineColor = {0, 0, 255}, textString = "VOTHSG"), Text(extent = {{-88, 32}, {-28, -32}}, lineColor = {0, 0, 255}, textString = "XadIfd"), Text(extent = {{-96, -198}, {-32, -224}}, lineColor = {0, 0, 255}, textString = "EFD0"), Text(extent = {{-86, -10}, {-26, -74}}, lineColor = {0, 0, 255}, textString = "VOEL"), Text(extent = {{-88, -52}, {-28, -116}}, lineColor = {0, 0, 255}, textString = "VUEL")}));
            end ESAC2A;
          end ESAC2A;

          package ESST4B "IEEE Type ST4B Potential or Compounded Source-Controlled Rectifier Exciter"
            model ESST4B " IEEE type ST4B potential or compounded
                                                                                                            source-controlled rectifier exciter "
              parameter Real TR = 0.3;
              parameter Real KPR = 2.97;
              parameter Real KIR = 2.97;
              parameter Real VRMAX = 1;
              parameter Real VRMIN = -0.87;
              parameter Real TA = 0.01;
              parameter Real KPM = 1;
              parameter Real KIM = 0.2;
              parameter Real VMMAX = 1;
              parameter Real VMMIN = -0.87;
              parameter Real KG = 0.1;
              parameter Real KP = 6.73;
              parameter Real KI = 0.1;
              parameter Real VBMAX = 8.41;
              parameter Real KC = 0.1;
              parameter Real XL = 0;
              parameter Real THETAP = 0;
              NonElectrical.Continuous.ImSimpleLag Vm(T = TR, nStartValue = V0, K = 1) annotation(Placement(transformation(extent = {{-22, -19}, {22, 19}}, rotation = 0, origin = {-72, 9})));
              PowerSystems.NonElectrical.Math.ImSum4 imSum4_1(a0 = 0, a1 = 1, a2 = -1, a3 = 1, a4 = 1) annotation(Placement(transformation(extent = {{-56, -14}, {-20, 26}})));
              Modelica.Blocks.Interfaces.RealInput ECOMP annotation(Placement(transformation(extent = {{-138, -54}, {-100, -16}}), iconTransformation(extent = {{-138, -54}, {-100, -16}})));
              Modelica.Blocks.Interfaces.RealInput VOTHSG annotation(Placement(transformation(extent = {{-138, -6}, {-100, 32}}), iconTransformation(extent = {{-138, -6}, {-100, 32}})));
              Modelica.Blocks.Sources.Constant V_REF(k = VREF) annotation(Placement(transformation(extent = {{-80, -18}, {-68, -6}})));
              NonElectrical.Logical.LV_GATE lV_Gate annotation(Placement(transformation(extent = {{264, -4}, {286, 18}})));
              Modelica.Blocks.Sources.Constant V_OEL(k = 1000) annotation(Placement(transformation(extent = {{232, -28}, {244, -16}})));
              Modelica.Blocks.Interfaces.RealInput XADIFD annotation(Placement(transformation(extent = {{-19, -19}, {19, 19}}, rotation = 0, origin = {-119, -141}), iconTransformation(extent = {{-17, -17}, {17, 17}}, origin = {-119, -117})));
              NonElectrical.Logical.IN iN(KC = KC, nStartValue = KCIFD0 / VE0) annotation(Placement(transformation(extent = {{-32, -23}, {32, 23}}, rotation = 0, origin = {64, -135})));
              NonElectrical.Nonlinear.ImFEX fEX annotation(Placement(transformation(extent = {{76, -154}, {134, -116}})));
              Modelica.Blocks.Math.Product product annotation(Placement(transformation(extent = {{292, -4}, {306, 10}})));
              Modelica.Blocks.Interfaces.RealOutput EFD annotation(Placement(transformation(extent = {{230, -100}, {250, -80}}), iconTransformation(extent = {{230, -100}, {250, -80}})));
              Modelica.Blocks.Interfaces.RealInput EFD0 annotation(Placement(transformation(extent = {{-17, -17}, {17, 17}}, rotation = 90, origin = {-59, -185}), iconTransformation(extent = {{-17, -17}, {17, 17}}, origin = {-121, -161})));
              Modelica.Blocks.Interfaces.RealInput VUEL annotation(Placement(transformation(extent = {{-19, -19}, {19, 19}}, rotation = 0, origin = {-123, -77}), iconTransformation(extent = {{-17, -17}, {17, 17}}, origin = {-121, -75})));
              NonElectrical.Continuous.ImSimpleLag VA(T = TA, nStartValue = Efd0 * KG, K = 1) annotation(Placement(transformation(extent = {{-28, -22}, {28, 22}}, rotation = 0, origin = {100, 4})));
              PowerSystems.NonElectrical.Continuous.ImIntegratornonwindup VR1(K = KIR, Ymin = VRMIN / KPR, Ymax = VRMAX / KPR, nStartValue = Efd0 * KG) annotation(Placement(transformation(extent = {{-26, -38}, {20, 6}})));
              Modelica.Blocks.Math.Gain Gain1(k = KPR) annotation(Placement(transformation(extent = {{-12, 12}, {8, 32}})));
              Modelica.Blocks.Nonlinear.Limiter limiter(uMax = VRMAX, uMin = VRMIN) annotation(Placement(transformation(extent = {{54, -6}, {74, 14}})));
              Modelica.Blocks.Math.Add add annotation(Placement(transformation(extent = {{34, -2}, {46, 10}})));
              Modelica.Blocks.Math.Add add1(k1 = -1) annotation(Placement(transformation(extent = {{128, 2}, {138, 12}})));
              Modelica.Blocks.Math.Gain gain(k = KG) annotation(Placement(transformation(extent = {{-9, -9}, {9, 9}}, rotation = 180, origin = {195, 59})));
              PowerSystems.NonElectrical.Continuous.ImIntegratornonwindup VM1(K = KIR, Ymin = VMMIN / KPM, Ymax = VMMAX / KPM, nStartValue = Efd0 / VB0) annotation(Placement(transformation(extent = {{148, -42}, {194, 2}})));
              Modelica.Blocks.Math.Gain Gain2(k = KPM) annotation(Placement(transformation(extent = {{164, 12}, {184, 32}})));
              Modelica.Blocks.Nonlinear.Limiter limiter1(uMax = VRMAX, uMin = VRMIN) annotation(Placement(transformation(extent = {{230, 2}, {250, 22}})));
              Modelica.Blocks.Math.Add add2 annotation(Placement(transformation(extent = {{210, 6}, {222, 18}})));
              VE vE annotation(Placement(transformation(extent = {{-14, -94}, {50, -58}})));
              Modelica.Blocks.Math.Product product1 annotation(Placement(transformation(extent = {{146, -86}, {160, -72}})));
              Modelica.Blocks.Nonlinear.Limiter maxLimiter(uMax = VBMAX, uMin = -Modelica.Constants.inf) annotation(Placement(transformation(extent = {{176, -90}, {198, -68}})));
              Sensors.PwVoltageCurrent pwVoltageCurrent annotation(Placement(transformation(extent = {{-98, -118}, {-34, -18}})));
              PowerSystems.Connectors.PwPin Gen_terminal(vr(start = Vr0), vi(start = Vi0), ir(start = Ir0), ii(start = Ii0)) annotation(Placement(transformation(extent = {{-94, 38}, {-74, 58}}), iconTransformation(extent = {{-94, 38}, {-74, 58}})));
              PowerSystems.Connectors.PwPin Bus annotation(Placement(transformation(extent = {{204, 38}, {224, 58}}), iconTransformation(extent = {{204, 38}, {224, 58}})));
              parameter Real Vr0(fixed = false);
              parameter Real Vi0(fixed = false);
              parameter Real Ir0(fixed = false);
              parameter Real Ii0(fixed = false);
              parameter Real Efd0(fixed = false);
              parameter Real VREF(fixed = false);
              parameter Real V0(fixed = false);
              parameter Real Re(fixed = false);
              parameter Real Im(fixed = false);
              parameter Real KPr = KP * cos(THETAP);
              parameter Real KPi = KP * sin(THETAP);
              parameter Real VE0(fixed = false);
              parameter Real IN0(fixed = false);
              parameter Real VB0(fixed = false);
              parameter Real KCIFD0(fixed = false);

              function FEX_INI
                input Real IN;
                output Real FEX;
              algorithm
                if IN <= 0 then
                  FEX := 1;
                elseif IN > 0 and IN <= 0.433 then
                  FEX := 1 - 0.577 * IN;
                elseif IN > 0.433 and IN < 0.75 then
                  FEX := sqrt(0.75 - IN ^ 2);
                elseif IN >= 0.75 and IN <= 1 then
                  FEX := 1.732 * (1 - IN);
                else
                  FEX := 0;
                end if;
              end FEX_INI;
            initial equation
              KCIFD0 = KC * XADIFD;
              Efd0 = EFD0;
              V0 = sqrt(Vr0 * Vr0 + Vi0 * Vi0);
              VREF = V0;
              Re = KPr * Vr0 - KPi * Vi0 - KI * Ii0 - XL * (KPr * Ii0 + KPi * Ir0);
              Im = KPr * Vi0 + KPi * Vr0 + KI * Ir0 + XL * (KPr * Ir0 - KPi * Ii0);
              VE0 = sqrt(Re * Re + Im * Im);
              IN0 = KCIFD0 / VE0;
              VB0 = VE0 * FEX_INI(IN0);
            equation
              connect(ECOMP, Vm.p1) annotation(Line(points = {{-119, -35}, {-94, -35}, {-94, 9}, {-78.82, 9}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VOTHSG, imSum4_1.p1) annotation(Line(points = {{-119, 13}, {-94, 13}, {-94, 12.4}, {-47.18, 12.4}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(Vm.n1, imSum4_1.p2) annotation(Line(points = {{-56.82, 9}, {-55.61, 9}, {-55.61, 7.6}, {-47.18, 7.6}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(V_REF.y, imSum4_1.p3) annotation(Line(points = {{-67.4, -12}, {-58, -12}, {-58, 3.2}, {-47.18, 3.2}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(product.y, EFD) annotation(Line(points = {{306.7, 3}, {336, 3}, {336, -90}, {240, -90}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(iN.I_N, fEX.IN) annotation(Line(points = {{79.68, -135}, {87.6, -135}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(XADIFD, iN.IFD) annotation(Line(points = {{-119, -141}, {-92.5, -141}, {-92.5, -140.98}, {47.68, -140.98}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VUEL, imSum4_1.p4) annotation(Line(points = {{-123, -77}, {-90, -77}, {-90, -1.2}, {-47.18, -1.2}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(Gain1.y, add.u1) annotation(Line(points = {{9, 22}, {26, 22}, {26, 7.6}, {32.8, 7.6}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VR1.n0, add.u2) annotation(Line(points = {{8.27, -16}, {24, -16}, {24, 0.4}, {32.8, 0.4}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(Gain1.u, imSum4_1.n1) annotation(Line(points = {{-14, 22}, {-30, 22}, {-30, 6}, {-29.18, 6}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VR1.p1, imSum4_1.n1) annotation(Line(points = {{-14.73, -16}, {-30, -16}, {-30, 6}, {-29.18, 6}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(add.y, limiter.u) annotation(Line(points = {{46.6, 4}, {52, 4}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(limiter.y, VA.p1) annotation(Line(points = {{75, 4}, {82, 4}, {82, 4}, {91.32, 4}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VA.n1, add1.u2) annotation(Line(points = {{119.32, 4}, {127, 4}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(Gain2.y, add2.u1) annotation(Line(points = {{185, 22}, {198, 22}, {198, 15.6}, {208.8, 15.6}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VM1.n0, add2.u2) annotation(Line(points = {{182.27, -20}, {198, -20}, {198, 8.4}, {208.8, 8.4}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(add2.y, limiter1.u) annotation(Line(points = {{222.6, 12}, {228, 12}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(Gain2.u, add1.y) annotation(Line(points = {{162, 22}, {142, 22}, {142, 7}, {138.5, 7}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VM1.p1, add1.y) annotation(Line(points = {{159.27, -20}, {142, -20}, {142, 7}, {138.5, 7}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(add1.u1, gain.y) annotation(Line(points = {{127, 10}, {124, 10}, {124, 59}, {185.1, 59}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(gain.u, EFD) annotation(Line(points = {{205.8, 59}, {336, 59}, {336, -90}, {240, -90}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(vE.VE, product1.u1) annotation(Line(points = {{56.4, -75.64}, {81.2, -75.64}, {81.2, -74.8}, {144.6, -74.8}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(iN.VE, vE.VE) annotation(Line(points = {{47.68, -129.48}, {16, -129.48}, {16, -104}, {56.4, -104}, {56.4, -75.64}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(product1.u2, fEX.FEX) annotation(Line(points = {{144.6, -83.2}, {138, -83.2}, {138, -135}, {124.72, -135}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(product1.y, maxLimiter.u) annotation(Line(points = {{160.7, -79}, {173.8, -79}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(maxLimiter.y, product.u2) annotation(Line(points = {{199.1, -79}, {280, -79}, {280, -1.2}, {290.6, -1.2}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(pwVoltageCurrent.Vi, vE.Vi) annotation(Line(points = {{-51.6, -70.5}, {-40, -70.5}, {-40, -70.6}, {-20.4, -70.6}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(pwVoltageCurrent.Ir, vE.Ir) annotation(Line(points = {{-51.6, -77.5}, {-34.525, -77.5}, {-34.525, -78.88}, {-20.4, -78.88}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(pwVoltageCurrent.Ii, vE.Ii) annotation(Line(points = {{-51.28, -85}, {-35.37, -85}, {-35.37, -87.52}, {-20.4, -87.52}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(pwVoltageCurrent.Vr, vE.Vr) annotation(Line(points = {{-51.6, -63.5}, {-41.525, -63.5}, {-41.525, -62.32}, {-20.4, -62.32}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(pwVoltageCurrent.p, Gen_terminal) annotation(Line(points = {{-82, -83}, {-84, -83}, {-84, 48}}, color = {0, 0, 255}, smooth = Smooth.None));
              connect(pwVoltageCurrent.n, Bus) annotation(Line(points = {{-50, -53}, {-42, -53}, {-42, 48}, {214, 48}}, color = {0, 0, 255}, smooth = Smooth.None));
              connect(limiter1.y, lV_Gate.n1) annotation(Line(points = {{251, 12}, {260, 12}, {260, 8.98}, {267.3, 8.98}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(V_OEL.y, lV_Gate.n2) annotation(Line(points = {{244.6, -22}, {256, -22}, {256, 4.14}, {267.3, 4.14}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(lV_Gate.p, product.u1) annotation(Line(points = {{281.49, 6.45}, {285.745, 6.45}, {285.745, 7.2}, {290.6, 7.2}}, color = {0, 0, 127}, smooth = Smooth.None));
              annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -180}, {340, 100}}), graphics = {Text(extent = {{70, 26}, {94, 12}}, lineColor = {255, 0, 0}, textString = "VR"), Text(extent = {{44, -6}, {50, -16}}, lineColor = {255, 0, 0}, textString = "VH"), Text(extent = {{116, -140}, {142, -148}}, lineColor = {255, 0, 0}, textString = "FEX"), Text(extent = {{66, -52}, {90, -66}}, lineColor = {255, 0, 0}, textString = "VE"), Text(extent = {{210, -54}, {234, -68}}, lineColor = {255, 0, 0}, textString = "VB")}), Icon(coordinateSystem(extent = {{-100, -180}, {340, 100}}, preserveAspectRatio = false), graphics = {Text(extent = {{-18, -10}, {190, -106}}, lineColor = {0, 0, 255}, textString = "ESST4B"), Rectangle(extent = {{-98, 62}, {228, -178}}, lineColor = {0, 0, 255}), Text(extent = {{-88, 8}, {-22, -72}}, lineColor = {0, 0, 255}, textString = "ECOMP"), Text(extent = {{-90, 52}, {-18, -32}}, lineColor = {0, 0, 255}, textString = "VOTHSG"), Text(extent = {{-88, -88}, {-38, -146}}, lineColor = {0, 0, 255}, textString = "XadIfd"), Text(extent = {{-92, -150}, {-34, -174}}, lineColor = {0, 0, 255}, textString = "EFD0"), Text(extent = {{-84, -46}, {-34, -104}}, lineColor = {0, 0, 255}, textString = "VUEL"), Text(extent = {{-60, 76}, {-10, 18}}, lineColor = {0, 0, 255}, textString = "GenT")}));
            end ESST4B;

            model VE
              parameter Real KP = 6.73;
              parameter Real KI = 0.1;
              parameter Real XL = 0;
              parameter Real THETAP = 0;
              Modelica.Blocks.Interfaces.RealInput Vr annotation(Placement(transformation(extent = {{-140, 56}, {-100, 96}})));
              Modelica.Blocks.Interfaces.RealInput Vi annotation(Placement(transformation(extent = {{-140, 10}, {-100, 50}})));
              Modelica.Blocks.Interfaces.RealInput Ir annotation(Placement(transformation(extent = {{-140, -36}, {-100, 4}})));
              Modelica.Blocks.Interfaces.RealInput Ii annotation(Placement(transformation(extent = {{-140, -84}, {-100, -44}})));
              Modelica.Blocks.Interfaces.RealOutput VE annotation(Placement(transformation(extent = {{100, -18}, {140, 22}}), iconTransformation(extent = {{100, -18}, {140, 22}})));
              Real Re;
              Real Im;
              Real VE2;
            protected
              parameter Real KPr = KP * cos(THETAP);
              parameter Real KPi = KP * sin(THETAP);
            equation
              Re = KPr * Vr - KPi * Vi - KI * Ii - XL * (KPr * Ii + KPi * Ir);
              Im = KPr * Vi + KPi * Vr + KI * Ir + XL * (KPr * Ir - KPi * Ii);
              VE2 = Re * Re + Im * Im;
              VE = sqrt(VE2);
              annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-88, 86}, {90, -68}}, lineColor = {0, 0, 255}, textString = "VE=| KP*VT+j(KI+KP*XL)*IT |"), Rectangle(extent = {{-100, 80}, {100, -84}}, lineColor = {0, 0, 255})}));
            end VE;

            model ESST4B2 " IEEE type ST4B potential or compounded
                                                                                                            source-controlled rectifier exciter "
              parameter Real TR = 0.3;
              parameter Real KPR = 2.97;
              parameter Real KIR = 2.97;
              parameter Real VRMAX = 1;
              parameter Real VRMIN = -0.87;
              parameter Real TA = 0.01;
              parameter Real KPM = 1;
              parameter Real KIM = 0.2;
              parameter Real VMMAX = 1;
              parameter Real VMMIN = -0.87;
              parameter Real KG = 0.1;
              parameter Real KP = 6.73;
              parameter Real KI = 0.1;
              parameter Real VBMAX = 8.41;
              parameter Real KC = 0.1;
              parameter Real XL = 0;
              parameter Real THETAP = 0;
              NonElectrical.Continuous.ImSimpleLag Vm(T = TR, nStartValue = V0, K = 1) annotation(Placement(transformation(extent = {{-22, -19}, {22, 19}}, rotation = 0, origin = {-72, 9})));
              PowerSystems.NonElectrical.Math.ImSum4 imSum4_1(a0 = 0, a1 = 1, a2 = -1, a3 = 1, a4 = 1) annotation(Placement(transformation(extent = {{-60, -14}, {-24, 26}})));
              Modelica.Blocks.Interfaces.RealInput EC annotation(Placement(transformation(extent = {{-138, -54}, {-100, -16}}), iconTransformation(extent = {{-138, -54}, {-100, -16}})));
              Modelica.Blocks.Interfaces.RealInput VOTHSG annotation(Placement(transformation(extent = {{-138, -6}, {-100, 32}}), iconTransformation(extent = {{-138, -6}, {-100, 32}})));
              Modelica.Blocks.Sources.Constant V_REF(k = VREF) annotation(Placement(transformation(extent = {{-80, -18}, {-68, -6}})));
              NonElectrical.Logical.LV_GATE lV_Gate annotation(Placement(transformation(extent = {{264, -4}, {286, 18}})));
              Modelica.Blocks.Sources.Constant V_OEL(k = 1000) annotation(Placement(transformation(extent = {{232, -28}, {244, -16}})));
              Modelica.Blocks.Interfaces.RealInput IFD annotation(Placement(transformation(extent = {{-19, -19}, {19, 19}}, rotation = 0, origin = {-119, -141}), iconTransformation(extent = {{-17, -17}, {17, 17}}, origin = {-119, -117})));
              NonElectrical.Logical.IN iN(KC = KC, nStartValue = KCIFD0 / VE0) annotation(Placement(transformation(extent = {{-32, -23}, {32, 23}}, rotation = 0, origin = {64, -135})));
              NonElectrical.Nonlinear.ImFEX fEX annotation(Placement(transformation(extent = {{76, -154}, {134, -116}})));
              Modelica.Blocks.Math.Product product annotation(Placement(transformation(extent = {{292, -4}, {306, 10}})));
              Modelica.Blocks.Interfaces.RealOutput EFD annotation(Placement(transformation(extent = {{230, -100}, {250, -80}}), iconTransformation(extent = {{230, -100}, {250, -80}})));
              Modelica.Blocks.Interfaces.RealInput EFD0 annotation(Placement(transformation(extent = {{-17, -17}, {17, 17}}, rotation = 0, origin = {-121, -195}), iconTransformation(extent = {{-17, -17}, {17, 17}}, origin = {-121, -161})));
              Modelica.Blocks.Interfaces.RealInput VUEL annotation(Placement(transformation(extent = {{-19, -19}, {19, 19}}, rotation = 0, origin = {-123, -77}), iconTransformation(extent = {{-17, -17}, {17, 17}}, origin = {-121, -75})));
              NonElectrical.Continuous.ImSimpleLag VA(T = TA, nStartValue = Efd0 * KG, K = 1) annotation(Placement(transformation(extent = {{-28, -22}, {28, 22}}, rotation = 0, origin = {100, 4})));
              PowerSystems.NonElectrical.Continuous.ImIntegratornonwindup VR1(K = KIR, Ymin = VRMIN / KPR, Ymax = VRMAX / KPR, nStartValue = Efd0 * KG) annotation(Placement(transformation(extent = {{-28, -36}, {18, 8}})));
              Modelica.Blocks.Math.Gain Gain1(k = KPR) annotation(Placement(transformation(extent = {{-12, 12}, {8, 32}})));
              Modelica.Blocks.Nonlinear.Limiter limiter(uMax = VRMAX, uMin = VRMIN) annotation(Placement(transformation(extent = {{54, -6}, {74, 14}})));
              Modelica.Blocks.Math.Add add annotation(Placement(transformation(extent = {{34, -2}, {46, 10}})));
              Modelica.Blocks.Math.Add add1(k1 = -1) annotation(Placement(transformation(extent = {{128, 2}, {138, 12}})));
              Modelica.Blocks.Math.Gain gain(k = KG) annotation(Placement(transformation(extent = {{-9, -9}, {9, 9}}, rotation = 180, origin = {195, 59})));
              PowerSystems.NonElectrical.Continuous.ImIntegratornonwindup VM1(K = KIR, Ymin = VMMIN / KPM, Ymax = VMMAX / KPM, nStartValue = Efd0 / VB0) annotation(Placement(transformation(extent = {{150, -38}, {196, 6}})));
              Modelica.Blocks.Math.Gain Gain2(k = KPM) annotation(Placement(transformation(extent = {{164, 12}, {184, 32}})));
              Modelica.Blocks.Nonlinear.Limiter limiter1(uMax = VRMAX, uMin = VRMIN) annotation(Placement(transformation(extent = {{228, 2}, {248, 22}})));
              Modelica.Blocks.Math.Add add2 annotation(Placement(transformation(extent = {{210, 6}, {222, 18}})));
              VE vE annotation(Placement(transformation(extent = {{-20, -92}, {44, -56}})));
              Modelica.Blocks.Math.Product VB annotation(Placement(transformation(extent = {{146, -86}, {160, -72}})));
              Modelica.Blocks.Nonlinear.Limiter maxLimiter(uMax = VBMAX, uMin = -Modelica.Constants.inf) annotation(Placement(transformation(extent = {{176, -90}, {198, -68}})));
              parameter Real Vr0(fixed = false);
              parameter Real Vi0(fixed = false);
              parameter Real Ir0(fixed = false);
              parameter Real Ii0(fixed = false);
              parameter Real Efd0(fixed = false);
              parameter Real VREF(fixed = false);
              parameter Real V0(fixed = false);
              parameter Real Re(fixed = false);
              parameter Real Im(fixed = false);
              parameter Real KPr = KP * cos(THETAP);
              parameter Real KPi = KP * sin(THETAP);
              parameter Real VE0(fixed = false);
              parameter Real IN0(fixed = false);
              parameter Real VB0(fixed = false);
              parameter Real KCIFD0(fixed = false);

              function FEX_INI
                input Real IN;
                output Real FEX;
              algorithm
                if IN <= 0 then
                  FEX := 1;
                elseif IN > 0 and IN <= 0.433 then
                  FEX := 1 - 0.577 * IN;
                elseif IN > 0.433 and IN < 0.75 then
                  FEX := sqrt(0.75 - IN ^ 2);
                elseif IN >= 0.75 and IN <= 1 then
                  FEX := 1.732 * (1 - IN);
                else
                  FEX := 0;
                end if;
              end FEX_INI;

              Modelica.Blocks.Sources.Constant cons(k = Vr0) annotation(Placement(transformation(extent = {{-66, -52}, {-54, -40}})));
              Modelica.Blocks.Sources.Constant cons1(k = Vi0) annotation(Placement(transformation(extent = {{-66, -74}, {-54, -62}})));
              Modelica.Blocks.Sources.Constant cons2(k = Ir0) annotation(Placement(transformation(extent = {{-66, -100}, {-54, -88}})));
              Modelica.Blocks.Sources.Constant cons3(k = Ii0) annotation(Placement(transformation(extent = {{-66, -122}, {-54, -110}})));
            initial equation
              KCIFD0 = KC * IFD;
              Efd0 = EFD0;
              V0 = sqrt(Vr0 * Vr0 + Vi0 * Vi0);
              VREF = V0;
              Re = KPr * Vr0 - KPi * Vi0 - KI * Ii0 - XL * (KPr * Ii0 + KPi * Ir0);
              Im = KPr * Vi0 + KPi * Vr0 + KI * Ir0 + XL * (KPr * Ir0 - KPi * Ii0);
              VE0 = sqrt(Re * Re + Im * Im);
              IN0 = KCIFD0 / VE0;
              VB0 = VE0 * FEX_INI(IN0);
            equation
              connect(Vm.p1, EC) annotation(Line(points = {{-78.82, 9}, {-94, 9}, {-94, -35}, {-119, -35}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VOTHSG, imSum4_1.p1) annotation(Line(points = {{-119, 13}, {-94, 13}, {-94, 12.4}, {-51.18, 12.4}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(Vm.n1, imSum4_1.p2) annotation(Line(points = {{-56.82, 9}, {-55.61, 9}, {-55.61, 7.6}, {-51.18, 7.6}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(V_REF.y, imSum4_1.p3) annotation(Line(points = {{-67.4, -12}, {-58, -12}, {-58, 3.2}, {-51.18, 3.2}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(product.y, EFD) annotation(Line(points = {{306.7, 3}, {336, 3}, {336, -90}, {240, -90}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(iN.I_N, fEX.IN) annotation(Line(points = {{79.68, -135}, {87.6, -135}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(IFD, iN.IFD) annotation(Line(points = {{-119, -141}, {-90.5, -141}, {-90.5, -140.98}, {47.68, -140.98}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VUEL, imSum4_1.p4) annotation(Line(points = {{-123, -77}, {-90, -77}, {-90, -1.2}, {-51.18, -1.2}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(Gain1.y, add.u1) annotation(Line(points = {{9, 22}, {26, 22}, {26, 7.6}, {32.8, 7.6}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(Gain1.u, imSum4_1.n1) annotation(Line(points = {{-14, 22}, {-30, 22}, {-30, 6}, {-33.18, 6}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(add.y, limiter.u) annotation(Line(points = {{46.6, 4}, {52, 4}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(limiter.y, VA.p1) annotation(Line(points = {{75, 4}, {82, 4}, {82, 4}, {91.32, 4}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VA.n1, add1.u2) annotation(Line(points = {{119.32, 4}, {127, 4}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(Gain2.y, add2.u1) annotation(Line(points = {{185, 22}, {198, 22}, {198, 15.6}, {208.8, 15.6}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(add2.y, limiter1.u) annotation(Line(points = {{222.6, 12}, {226, 12}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(Gain2.u, add1.y) annotation(Line(points = {{162, 22}, {142, 22}, {142, 7}, {138.5, 7}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(add1.u1, gain.y) annotation(Line(points = {{127, 10}, {124, 10}, {124, 59}, {185.1, 59}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(gain.u, EFD) annotation(Line(points = {{205.8, 59}, {336, 59}, {336, -90}, {240, -90}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(vE.VE, VB.u1) annotation(Line(points = {{50.4, -73.64}, {81.2, -73.64}, {81.2, -74.8}, {144.6, -74.8}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(iN.VE, vE.VE) annotation(Line(points = {{47.68, -129.48}, {16, -129.48}, {16, -104}, {50.4, -104}, {50.4, -73.64}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VB.u2, fEX.FEX) annotation(Line(points = {{144.6, -83.2}, {138, -83.2}, {138, -135}, {124.72, -135}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VB.y, maxLimiter.u) annotation(Line(points = {{160.7, -79}, {173.8, -79}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(maxLimiter.y, product.u2) annotation(Line(points = {{199.1, -79}, {280, -79}, {280, -1.2}, {290.6, -1.2}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(cons.y, vE.Vr) annotation(Line(points = {{-53.4, -46}, {-48, -46}, {-48, -60}, {-26.4, -60}, {-26.4, -60.32}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(cons1.y, vE.Vi) annotation(Line(points = {{-53.4, -68}, {-40, -68}, {-40, -68.6}, {-26.4, -68.6}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(cons2.y, vE.Ir) annotation(Line(points = {{-53.4, -94}, {-42, -94}, {-42, -76.88}, {-26.4, -76.88}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(cons3.y, vE.Ii) annotation(Line(points = {{-53.4, -116}, {-38, -116}, {-38, -85.52}, {-26.4, -85.52}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(limiter1.y, lV_Gate.n1) annotation(Line(points = {{249, 12}, {258, 12}, {258, 8.98}, {267.3, 8.98}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(V_OEL.y, lV_Gate.n2) annotation(Line(points = {{244.6, -22}, {256, -22}, {256, 4.14}, {267.3, 4.14}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(lV_Gate.p, product.u1) annotation(Line(points = {{281.49, 6.45}, {285.745, 6.45}, {285.745, 7.2}, {290.6, 7.2}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VM1.p1, add1.y) annotation(Line(points = {{161.27, -16}, {150, -16}, {150, 8}, {142, 8}, {142, 7}, {138.5, 7}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VM1.n0, add2.u2) annotation(Line(points = {{184.27, -16}, {196, -16}, {196, 8.4}, {208.8, 8.4}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VR1.p1, imSum4_1.n1) annotation(Line(points = {{-16.73, -14}, {-24, -14}, {-24, 6}, {-33.18, 6}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VR1.n0, add.u2) annotation(Line(points = {{6.27, -14}, {20, -14}, {20, 0.4}, {32.8, 0.4}}, color = {0, 0, 127}, smooth = Smooth.None));
              annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -180}, {340, 100}}), graphics = {Text(extent = {{70, 26}, {94, 12}}, lineColor = {255, 0, 0}, textString = "VR"), Text(extent = {{44, -6}, {50, -16}}, lineColor = {255, 0, 0}, textString = "VH"), Text(extent = {{116, -140}, {142, -148}}, lineColor = {255, 0, 0}, textString = "FEX"), Text(extent = {{66, -52}, {90, -66}}, lineColor = {255, 0, 0}, textString = "VE"), Text(extent = {{210, -54}, {234, -68}}, lineColor = {255, 0, 0}, textString = "VB")}), Icon(coordinateSystem(extent = {{-100, -180}, {340, 100}}, preserveAspectRatio = false), graphics = {Text(extent = {{-18, -10}, {190, -106}}, lineColor = {0, 0, 255}, textString = "ESST4B"), Rectangle(extent = {{-98, 62}, {228, -178}}, lineColor = {0, 0, 255}), Text(extent = {{-88, 8}, {-22, -72}}, lineColor = {0, 0, 255}, textString = "ECOMP"), Text(extent = {{-90, 52}, {-18, -32}}, lineColor = {0, 0, 255}, textString = "VOTHSG"), Text(extent = {{-88, -88}, {-38, -146}}, lineColor = {0, 0, 255}, textString = "XadIfd"), Text(extent = {{-92, -150}, {-34, -174}}, lineColor = {0, 0, 255}, textString = "EFD0"), Text(extent = {{-84, -46}, {-34, -104}}, lineColor = {0, 0, 255}, textString = "VUEL"), Text(extent = {{-60, 76}, {-10, 18}}, lineColor = {0, 0, 255}, textString = "GenT")}));
            end ESST4B2;
          end ESST4B;

          package EXST1 "IEEE Type ST1 Excitation System"
            model EXST1 "IEEE Type AC2A Excitation System"
              parameter Real TR = 0.02;
              parameter Real VIMAX = 0.2;
              parameter Real VIMIN = 0;
              parameter Real TC = 1;
              parameter Real TB = 1;
              parameter Real KA = 80;
              parameter Real TA = 0.05;
              parameter Real VRMAX = 8;
              parameter Real VRMIN = -3;
              parameter Real KC = 0.2;
              parameter Real KF = 0.1;
              parameter Real TF = 1;
              parameter Real VREF(fixed = false);
              parameter Real Vm0(fixed = false);
              parameter Real Efd0(fixed = false);
            public
              PowerSystems.NonElectrical.Continuous.ImLeadLag imLeadLag(K = 1, T2 = TB, T1 = TC, nStartValue = Efd0 / KA) annotation(Placement(transformation(extent = {{104, -48}, {156, 8}})));
              PowerSystems.NonElectrical.Math.ImSum2 imSum2_1(a0 = 0, a1 = 1, a2 = -1) annotation(Placement(transformation(extent = {{-9, 10}, {9, -10}}, rotation = 180, origin = {77, -68})));
              PowerSystems.NonElectrical.Continuous.ImSimpleLag imSimpleLag(K = 1, T = TF, nStartValue = KF * Efd0 / TF) annotation(Placement(transformation(extent = {{23, -18}, {-23, 18}}, rotation = 0, origin = {103, -82})));
              NonElectrical.Continuous.ImSimpleLag Vm(T = TR, nStartValue = Vm0, K = 1) annotation(Placement(transformation(extent = {{-25, -19}, {25, 19}}, rotation = 0, origin = {9, -23})));
              Modelica.Blocks.Math.Gain imGain1(k = KF / TF) annotation(Placement(transformation(extent = {{-4, -4}, {4, 4}}, rotation = 180, origin = {152, -70})));
              Modelica.Blocks.Interfaces.RealInput ECOMP annotation(Placement(transformation(extent = {{-136, 48}, {-98, 86}}), iconTransformation(extent = {{-132, 52}, {-98, 86}})));
              Modelica.Blocks.Sources.Constant V_REF(k = VREF) annotation(Placement(transformation(extent = {{4, 8}, {16, 20}})));
              Modelica.Blocks.Interfaces.RealInput XADIFD annotation(Placement(transformation(extent = {{-19, -19}, {19, 19}}, rotation = 0, origin = {-119, -69}), iconTransformation(extent = {{-17, -17}, {17, 17}}, origin = {-115, -9})));
              Modelica.Blocks.Interfaces.RealOutput EFD annotation(Placement(transformation(extent = {{280, -50}, {300, -30}}), iconTransformation(extent = {{280, -50}, {300, -30}})));
              Modelica.Blocks.Interfaces.RealInput EFD0 annotation(Placement(transformation(extent = {{-17, -17}, {17, 17}}, rotation = 0, origin = {-119, -179}), iconTransformation(extent = {{-17, -17}, {17, 17}}, origin = {-39, -165}, rotation = 90)));
              Modelica.Blocks.Interfaces.RealInput ETERM annotation(Placement(transformation(extent = {{-19, -19}, {19, 19}}, rotation = 0, origin = {-117, 31}), iconTransformation(extent = {{-17, -17}, {17, 17}}, origin = {-115, 33})));
              Modelica.Blocks.Math.Add VERR(k1 = -1, k2 = 1) annotation(Placement(transformation(extent = {{-6, 6}, {6, -6}}, rotation = 0, origin = {34, -20})));
              PowerSystems.NonElectrical.Math.ImSum3 imSum3_1(a0 = 0, a1 = 1, a2 = 1, a3 = -1) annotation(Placement(transformation(extent = {{46, -30}, {66, -10}})));
              Modelica.Blocks.Nonlinear.Limiter limiter(uMax = VIMAX, uMin = VIMIN) annotation(Placement(transformation(extent = {{78, -30}, {98, -10}})));
              NonElectrical.Continuous.ImSimpleLag Vm1(T = TR, nStartValue = Efd0, K = 1) annotation(Placement(transformation(extent = {{-16, -14}, {16, 14}}, rotation = 0, origin = {192, -20})));
              Modelica.Blocks.Math.Gain K_A(k = KA) annotation(Placement(transformation(extent = {{-4, -4}, {4, 4}}, rotation = 0, origin = {164, -20})));
            protected
              Modelica.Blocks.Interfaces.RealOutput EFD1 annotation(Placement(transformation(extent = {{230, -30}, {250, -10}}), iconTransformation(extent = {{302, -64}, {322, -44}})));
            public
              Modelica.Blocks.Interfaces.RealInput VOTHSG annotation(Placement(transformation(extent = {{-134, -74}, {-94, -34}}), iconTransformation(extent = {{-132, -68}, {-98, -34}})));
              Modelica.Blocks.Interfaces.RealInput VOEL "Input from voltage over excitation limiter" annotation(Placement(transformation(extent = {{-138, -110}, {-98, -70}}), iconTransformation(extent = {{-132, -104}, {-98, -70}})));
              Modelica.Blocks.Interfaces.RealInput VUEL "Input from voltage under excitation limiter" annotation(Placement(transformation(extent = {{-140, -158}, {-100, -118}}), iconTransformation(extent = {{-132, -142}, {-98, -108}})));
              PowerSystems.NonElectrical.Math.ImSum3 imSum3_2(a0 = 0, a1 = 1, a2 = 1, a3 = -1) annotation(Placement(transformation(extent = {{-26, -128}, {-6, -108}})));
            initial equation
              Vm0 = ECOMP;
              Efd0 = EFD0;
              VREF = Efd0 / KA + Vm0;
            equation
              if EFD > ETERM * VRMAX - KC * XADIFD then
                EFD = ETERM * VRMAX - KC * XADIFD;
              elseif EFD < ETERM * VRMIN - KC * XADIFD then
                EFD = ETERM * VRMIN - KC * XADIFD;
              else
                EFD = EFD1;
              end if;
              connect(imSimpleLag.n1, imSum2_1.p2) annotation(Line(points = {{87.13, -82}, {84, -82}, {84, -70}, {81.59, -70}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(ECOMP, Vm.p1) annotation(Line(points = {{-117, 67}, {-8, 67}, {-8, -23}, {1.25, -23}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imSum2_1.p1, imGain1.y) annotation(Line(points = {{81.59, -66}, {138, -66}, {138, -70}, {147.6, -70}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imSimpleLag.p1, imGain1.y) annotation(Line(points = {{110.13, -82}, {138, -82}, {138, -70}, {147.6, -70}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(V_REF.y, VERR.u2) annotation(Line(points = {{16.6, 14}, {24, 14}, {24, -16.4}, {26.8, -16.4}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(Vm.n1, VERR.u1) annotation(Line(points = {{26.25, -23}, {21.39, -23}, {21.39, -23.6}, {26.8, -23.6}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VERR.y, imSum3_1.p2) annotation(Line(points = {{40.6, -20}, {50.9, -20}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imSum3_1.n1, limiter.u) annotation(Line(points = {{60.9, -20}, {76, -20}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(limiter.y, imLeadLag.p1) annotation(Line(points = {{99, -20}, {116.74, -20}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imSum2_1.n1, imSum3_1.p3) annotation(Line(points = {{72.59, -68}, {46, -68}, {46, -23}, {50.9, -23}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imLeadLag.n1, K_A.u) annotation(Line(points = {{142.74, -20}, {159.2, -20}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(K_A.y, Vm1.p1) annotation(Line(points = {{168.4, -20}, {178, -20}, {178, -20}, {187.04, -20}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(Vm1.n1, EFD1) annotation(Line(points = {{203.04, -20}, {240, -20}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imGain1.u, Vm1.n1) annotation(Line(points = {{156.8, -70}, {212, -70}, {212, -20}, {203.04, -20}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VUEL, imSum3_2.p3) annotation(Line(points = {{-120, -138}, {-36, -138}, {-36, -121}, {-21.1, -121}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VOTHSG, imSum3_2.p1) annotation(Line(points = {{-114, -54}, {-38, -54}, {-38, -115}, {-21.1, -115}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VOEL, imSum3_2.p2) annotation(Line(points = {{-118, -90}, {-70, -90}, {-70, -118}, {-21.1, -118}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imSum3_2.n1, imSum3_1.p1) annotation(Line(points = {{-11.1, -118}, {44, -118}, {44, -17}, {50.9, -17}}, color = {0, 0, 127}, smooth = Smooth.None));
              annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-120, -200}, {300, 100}}), graphics = {Text(extent = {{50, -2}, {56, -12}}, lineColor = {255, 0, 0}, textString = "VS"), Text(extent = {{24, 0}, {38, -16}}, lineColor = {255, 0, 0}, textString = "VERR")}), Icon(coordinateSystem(extent = {{-120, -200}, {300, 100}}, preserveAspectRatio = false), graphics = {Text(extent = {{28, -18}, {188, -60}}, lineColor = {0, 0, 255}, textString = "EXST1"), Rectangle(extent = {{-100, 82}, {280, -160}}, lineColor = {0, 0, 255}), Text(extent = {{-90, 100}, {-30, 38}}, lineColor = {0, 0, 255}, textString = "ECOMP"), Text(extent = {{-88, 24}, {-28, -40}}, lineColor = {0, 0, 255}, textString = "XADIFD"), Text(extent = {{-44, -124}, {18, -146}}, lineColor = {0, 0, 255}, textString = "EFD0"), Text(extent = {{-90, 46}, {-32, 20}}, lineColor = {0, 0, 255}, textString = "ETERM"), Text(extent = {{-92, -18}, {-26, -82}}, lineColor = {0, 0, 255}, textString = "VOTHSG"), Text(extent = {{-94, -52}, {-48, -116}}, lineColor = {0, 0, 255}, textString = "VOEL"), Text(extent = {{-94, -94}, {-46, -156}}, lineColor = {0, 0, 255}, textString = "VUEL"), Text(extent = {{238, -10}, {274, -74}}, lineColor = {0, 0, 255}, textString = "EFD")}));
            end EXST1;
          end EXST1;

          package URST5T "IEEE Proposed Type ST5B Excitation System"
            model URST5T "IEEE Proposed Type ST5B Excitation System"
              parameter Real Tr = 0.025;
              parameter Real TC1 = 0.1;
              parameter Real TB1 = 0.2;
              parameter Real TC2 = 1;
              parameter Real TB2 = 1;
              parameter Real KR = 1;
              parameter Real VRMAX = 10;
              parameter Real VRMIN = -10;
              parameter Real T1 = 0.58;
              parameter Real KC = 0.3;
              parameter Real VREF(fixed = false);
              parameter Real Vm0(fixed = false);
              parameter Real VR0(fixed = false);
              NonElectrical.Continuous.ImSimpleLag Vm(nStartValue = Vm0, T = Tr, K = 1) annotation(Placement(transformation(extent = {{-25, -19}, {25, 19}}, rotation = 0, origin = {-69, -13})));
              Modelica.Blocks.Interfaces.RealInput ECOMP annotation(Placement(transformation(extent = {{-144, -32}, {-106, 6}}), iconTransformation(extent = {{-128, 82}, {-94, 116}})));
              Modelica.Blocks.Interfaces.RealInput V_REF annotation(Placement(transformation(extent = {{-130, 40}, {-92, 78}}), iconTransformation(extent = {{-130, 40}, {-92, 78}})));
              Modelica.Blocks.Interfaces.RealInput XADIFD annotation(Placement(transformation(extent = {{-19, -19}, {19, 19}}, rotation = 0, origin = {-125, -129}), iconTransformation(extent = {{-17, -17}, {17, 17}}, origin = {-111, -127})));
              Modelica.Blocks.Interfaces.RealOutput EFD annotation(Placement(transformation(extent = {{410, -40}, {430, -20}}), iconTransformation(extent = {{410, -40}, {430, -20}})));
              Modelica.Blocks.Interfaces.RealInput VUEL annotation(Placement(transformation(extent = {{-17, -17}, {17, 17}}, rotation = 0, origin = {-119, 93}), iconTransformation(extent = {{-17, -17}, {17, 17}}, origin = {-111, 21})));
              Modelica.Blocks.Interfaces.RealInput EFD0 annotation(Placement(transformation(extent = {{-17, -17}, {17, 17}}, rotation = 0, origin = {-121, -177}), iconTransformation(extent = {{-17, -17}, {17, 17}}, origin = {-111, -179})));
              Modelica.Blocks.Interfaces.RealInput VOTHSG annotation(Placement(transformation(extent = {{-19, -19}, {19, 19}}, rotation = 0, origin = {-121, -73}), iconTransformation(extent = {{-17, -17}, {17, 17}}, origin = {-119, -71})));
              Modelica.Blocks.Math.Add VERR(k1 = -1, k2 = 1) annotation(Placement(transformation(extent = {{-8, 8}, {8, -8}}, rotation = 0, origin = {-14, -8})));
              Modelica.Blocks.Interfaces.RealInput VOEL annotation(Placement(transformation(extent = {{-17, -17}, {17, 17}}, rotation = 0, origin = {-121, -43}), iconTransformation(extent = {{-17, -17}, {17, 17}}, origin = {-111, -21})));
              Modelica.Blocks.Math.Add VERR1 annotation(Placement(transformation(extent = {{-9, 9}, {9, -9}}, rotation = 0, origin = {97, -15})));
              NonElectrical.Logical.LV_GATE lV_Gate annotation(Placement(transformation(extent = {{42, -32}, {68, -2}})));
              NonElectrical.Logical.HV_GATE hV_Gate annotation(Placement(transformation(extent = {{18, -20}, {44, 8}})));
              NonElectrical.Continuous.ImLimitedLeadLag imLimitedLeadLag(YMAX = VRMAX / KR, K = 1, T1 = TC1, T2 = TB1, YMIN = VRMIN / KR, nStartValue = VR0 / KR) annotation(Placement(transformation(extent = {{100, -58}, {184, 28}})));
              NonElectrical.Continuous.ImLimitedLeadLag imLimitedLeadLag2(YMAX = VRMAX / KR, K = 1, T1 = TC2, T2 = TB2, YMIN = VRMIN / KR, nStartValue = VR0 / KR) annotation(Placement(transformation(extent = {{162, -58}, {246, 28}})));
              NonElectrical.Continuous.ImNonwindupLagVL imLimitedSimpleLag(K = 1, VRMIN = VRMIN, VRMAX = VRMAX, T = T1, nStartValue = VR0) annotation(Placement(transformation(extent = {{298, -56}, {366, 18}})));
              Modelica.Blocks.Math.Gain K_R(k = KR) annotation(Placement(transformation(extent = {{-9, -9}, {9, 9}}, rotation = 0, origin = {251, -9})));
              Modelica.Blocks.Nonlinear.Limiter limiter(uMax = VRMAX, uMin = VRMIN) annotation(Placement(transformation(extent = {{274, -16}, {288, -2}})));
              Modelica.Blocks.Math.Add VERR2(k1 = -1, k2 = 1) annotation(Placement(transformation(extent = {{-9, 9}, {9, -9}}, rotation = 0, origin = {371, -31})));
              Modelica.Blocks.Math.Gain K_C(k = KC) annotation(Placement(transformation(extent = {{-9, -9}, {9, 9}}, rotation = 0, origin = {21, -129})));
              Modelica.Blocks.Math.Gain Vmin(k = VRMIN) annotation(Placement(transformation(extent = {{-6, -6}, {6, 6}}, rotation = 0, origin = {248, -52})));
              Modelica.Blocks.Math.Gain Vmax(k = VRMAX) annotation(Placement(transformation(extent = {{-6, -6}, {6, 6}}, rotation = 0, origin = {248, -36})));
            initial equation
              VR0 = EFD0 + KC * XADIFD;
              VREF = VR0 / KR + ECOMP;
              Vm0 = ECOMP;
            equation
              connect(ECOMP, Vm.p1) annotation(Line(points = {{-125, -13}, {-76.75, -13}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(Vm.n1, VERR.u1) annotation(Line(points = {{-51.75, -13}, {-40.375, -13}, {-40.375, -12.8}, {-23.6, -12.8}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VOTHSG, VERR1.u2) annotation(Line(points = {{-121, -73}, {76, -73}, {76, -9.6}, {86.2, -9.6}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VERR1.y, imLimitedLeadLag.p1) annotation(Line(points = {{106.9, -15}, {120.58, -15}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imLimitedLeadLag.n1, imLimitedLeadLag2.p1) annotation(Line(points = {{164.26, -15}, {182.58, -15}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(K_R.u, imLimitedLeadLag2.n1) annotation(Line(points = {{240.2, -9}, {232, -9}, {232, -15}, {226.26, -15}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(K_R.y, limiter.u) annotation(Line(points = {{260.9, -9}, {272.6, -9}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(limiter.y, imLimitedSimpleLag.p1) annotation(Line(points = {{288.7, -9}, {298, -9}, {298, -13.08}, {314.83, -13.08}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(XADIFD, K_C.u) annotation(Line(points = {{-125, -129}, {-88, -129}, {-88, -130}, {-54, -130}, {-54, -129}, {10.2, -129}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(K_C.y, VERR2.u1) annotation(Line(points = {{30.9, -129}, {350, -129}, {350, -36.4}, {360.2, -36.4}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VERR2.y, EFD) annotation(Line(points = {{380.9, -31}, {383.45, -31}, {383.45, -30}, {420, -30}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(V_REF, VERR.u2) annotation(Line(points = {{-111, 59}, {-40, 59}, {-40, -3.2}, {-23.6, -3.2}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VUEL, hV_Gate.n1) annotation(Line(points = {{-119, 93}, {15.5, 93}, {15.5, -3.48}, {21.9, -3.48}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VERR.y, hV_Gate.n2) annotation(Line(points = {{-5.2, -8}, {8, -8}, {8, -9.64}, {21.9, -9.64}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VOEL, lV_Gate.n2) annotation(Line(points = {{-121, -43}, {42, -43}, {42, -20.9}, {45.9, -20.9}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(hV_Gate.p, lV_Gate.n1) annotation(Line(points = {{38.67, -6.7}, {42, -6.7}, {42, -14.3}, {45.9, -14.3}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VERR1.u1, lV_Gate.p) annotation(Line(points = {{86.2, -20.4}, {74, -20.4}, {74, -17.75}, {62.67, -17.75}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imLimitedSimpleLag.n0, VERR2.u2) annotation(Line(points = {{348.66, -19}, {353.33, -19}, {353.33, -25.6}, {360.2, -25.6}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(Vmax.y, imLimitedSimpleLag.Ymax) annotation(Line(points = {{254.6, -36}, {298, -36}, {298, -27.51}, {316.7, -27.51}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(Vmin.y, imLimitedSimpleLag.Ymin) annotation(Line(points = {{254.6, -52}, {302, -52}, {302, -31.95}, {316.7, -31.95}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(Vmax.u, Vm.n1) annotation(Line(points = {{240.8, -36}, {-51.75, -36}, {-51.75, -13}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(Vmin.u, Vm.n1) annotation(Line(points = {{240.8, -52}, {-52, -52}, {-52, -48}, {-51.75, -48}, {-51.75, -13}}, color = {0, 0, 127}, smooth = Smooth.None));
              annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-120, -200}, {420, 120}}), graphics = {Text(extent = {{50, -2}, {56, -12}}, lineColor = {255, 0, 0}, textString = "VS"), Text(extent = {{-24, 16}, {-10, 0}}, lineColor = {255, 0, 0}, textString = "VERR")}), Icon(coordinateSystem(extent = {{-120, -200}, {420, 120}}, preserveAspectRatio = false), graphics = {Text(extent = {{42, 14}, {234, -78}}, lineColor = {0, 0, 255}, textString = "URST5T"), Rectangle(extent = {{-100, 120}, {300, -200}}, lineColor = {0, 0, 255}), Text(extent = {{-76, 136}, {-10, 56}}, lineColor = {0, 0, 255}, textString = "ECOMP"), Text(extent = {{-76, -50}, {2, -84}}, lineColor = {0, 0, 255}, textString = "VOTHSG"), Text(extent = {{-76, -94}, {-16, -158}}, lineColor = {0, 0, 255}, textString = "XADIFD"), Text(extent = {{-76, 52}, {-24, -12}}, lineColor = {0, 0, 255}, textString = "VUEL"), Text(extent = {{-90, -168}, {-26, -188}}, lineColor = {0, 0, 255}, textString = "EFD0"), Text(extent = {{-76, 10}, {-24, -52}}, lineColor = {0, 0, 255}, textString = "VOEL"), Text(extent = {{256, -6}, {294, -68}}, lineColor = {0, 0, 255}, textString = "EFD"), Text(extent = {{-76, 92}, {-26, 28}}, lineColor = {0, 0, 255}, textString = "VREF")}));
            end URST5T;
          end URST5T;

          package ST5B "IIEEE 421.5 2005 ST5B Excitation System"
            model ST5B "IEEE 421.5 2005 ST5B Excitation System"
              parameter Real Tr = 0.025;
              parameter Real TC1 = 0.1;
              parameter Real TB1 = 0.2;
              parameter Real TC2 = 1;
              parameter Real TB2 = 1;
              parameter Real TUC1 = 1;
              parameter Real TUB1 = 1;
              parameter Real TUC2 = 1;
              parameter Real TUB2 = 1;
              parameter Real TOC1 = 1;
              parameter Real TOB1 = 1;
              parameter Real TOC2 = 1;
              parameter Real TOB2 = 1;
              parameter Real TR = 0.1;
              parameter Real KR = 1;
              parameter Real VRMAX = 10;
              parameter Real VRMIN = -10;
              parameter Real T1 = 0.58;
              parameter Real KC = 0.3;
              parameter Real VT(fixed = false);
              parameter Real VREF(fixed = false);
              parameter Real Vm0(fixed = false);
              parameter Real VR0(fixed = false);
              Modelica.Blocks.Interfaces.RealInput ECOMP annotation(Placement(transformation(extent = {{-156, -18}, {-118, 20}}), iconTransformation(extent = {{-128, 82}, {-94, 116}})));
              Modelica.Blocks.Interfaces.RealInput V_REF annotation(Placement(transformation(extent = {{-154, 22}, {-116, 60}}), iconTransformation(extent = {{-154, 22}, {-116, 60}})));
              Modelica.Blocks.Interfaces.RealInput XADIFD annotation(Placement(transformation(extent = {{-18, -18}, {18, 18}}, rotation = 0, origin = {-136, -88}), iconTransformation(extent = {{-17, -17}, {17, 17}}, origin = {-111, -127})));
              Modelica.Blocks.Interfaces.RealOutput EFD annotation(Placement(transformation(extent = {{464, -10}, {484, 10}}), iconTransformation(extent = {{464, -10}, {484, 10}})));
              Modelica.Blocks.Interfaces.RealInput VUEL annotation(Placement(transformation(extent = {{-17, -17}, {17, 17}}, rotation = 0, origin = {-135, 79}), iconTransformation(extent = {{-17, -17}, {17, 17}}, origin = {-111, 21})));
              Modelica.Blocks.Interfaces.RealInput EFD0 annotation(Placement(transformation(extent = {{-17, -17}, {17, 17}}, rotation = 90, origin = {-81, -213}), iconTransformation(extent = {{-17, -17}, {17, 17}}, origin = {-111, -179})));
              Modelica.Blocks.Interfaces.RealInput VOTHSG annotation(Placement(transformation(extent = {{-19, -19}, {19, 19}}, rotation = 0, origin = {-137, -25}), iconTransformation(extent = {{-17, -17}, {17, 17}}, origin = {-135, -23})));
              Modelica.Blocks.Math.Add VERR(k1 = -1, k2 = 1) annotation(Placement(transformation(extent = {{-8, 8}, {8, -8}}, rotation = 0, origin = {-50, 0})));
              Modelica.Blocks.Interfaces.RealInput VOEL annotation(Placement(transformation(extent = {{-17, -17}, {17, 17}}, rotation = 0, origin = {-135, 99}), iconTransformation(extent = {{-17, -17}, {17, 17}}, origin = {-111, -21})));
              Modelica.Blocks.Math.Add VERR1 annotation(Placement(transformation(extent = {{-9, 9}, {9, -9}}, rotation = 0, origin = {61, -1})));
              NonElectrical.Logical.LV_GATE lV_Gate annotation(Placement(transformation(extent = {{18, -12}, {44, 18}})));
              NonElectrical.Logical.HV_GATE hV_Gate annotation(Placement(transformation(extent = {{-22, -14}, {4, 14}})));
              NonElectrical.Continuous.ImLimitedLeadLag imLimitedLeadLag(YMAX = VRMAX / KR, K = 1, T1 = TC1, T2 = TB1, YMIN = VRMIN / KR, nStartValue = VR0 / KR) annotation(Placement(transformation(extent = {{76, -36}, {156, 36}})));
              NonElectrical.Continuous.ImLimitedLeadLag imLimitedLeadLag2(YMAX = VRMAX / KR, K = 1, T1 = TC2, T2 = TB2, YMIN = VRMIN / KR, nStartValue = VR0 / KR) annotation(Placement(transformation(extent = {{144, -44}, {222, 36}})));
              ImLimitedSimpleLag imLimitedSimpleLag(K = 1, VRMIN = VRMIN, VRMAX = VRMAX, T = T1, nStartValue = VR0, VT = VT) annotation(Placement(transformation(extent = {{390, -37}, {458, 37}})));
              Modelica.Blocks.Math.Gain K_R(k = KR) annotation(Placement(transformation(extent = {{-9, -9}, {9, 9}}, rotation = 0, origin = {295, 0})));
              Modelica.Blocks.Nonlinear.Limiter limiter(uMax = VRMAX, uMin = VRMIN) annotation(Placement(transformation(extent = {{326, -10}, {346, 10}})));
              Modelica.Blocks.Math.Add VERR2(k1 = -1, k2 = 1) annotation(Placement(transformation(extent = {{-9, 9}, {9, -9}}, rotation = 0, origin = {385, 1})));
              Modelica.Blocks.Math.Gain K_C(k = KC) annotation(Placement(transformation(extent = {{-9, -9}, {9, 9}}, rotation = 0, origin = {289, -141})));
              Modelica.Blocks.Interfaces.RealInput ETERM annotation(Placement(transformation(extent = {{-18, -18}, {18, 18}}, rotation = 0, origin = {-136, -120}), iconTransformation(extent = {{-17, -17}, {17, 17}}, origin = {-111, -179})));
              Modelica.Blocks.Continuous.TransferFunction sTR(a = {TR, 1}) annotation(Placement(transformation(extent = {{-98, -8}, {-82, 8}})));
              NonElectrical.Continuous.ImLimitedLeadLag imLimitedLeadLag1(YMAX = VRMAX / KR, K = 1, YMIN = VRMIN / KR, nStartValue = VR0 / KR, T1 = TUC1, T2 = TUB1) annotation(Placement(transformation(extent = {{80, -98}, {160, -26}})));
              NonElectrical.Continuous.ImLimitedLeadLag imLimitedLeadLag3(YMAX = VRMAX / KR, K = 1, YMIN = VRMIN / KR, nStartValue = VR0 / KR, T1 = TUC1, T2 = TUB1) annotation(Placement(transformation(extent = {{144, -98}, {224, -26}})));
              NonElectrical.Continuous.ImLimitedLeadLag imLimitedLeadLag4(YMAX = VRMAX / KR, K = 1, YMIN = VRMIN / KR, nStartValue = VR0 / KR, T1 = TOC1, T2 = TOB1) annotation(Placement(transformation(extent = {{80, -150}, {160, -78}})));
              NonElectrical.Continuous.ImLimitedLeadLag imLimitedLeadLag5(YMAX = VRMAX / KR, K = 1, YMIN = VRMIN / KR, nStartValue = VR0 / KR, T1 = TOC1, T2 = TOB1) annotation(Placement(transformation(extent = {{144, -150}, {224, -78}})));
              SelectLogic selectLogic annotation(Placement(transformation(extent = {{240, -12}, {260, 8}})));
            initial equation
              VR0 = EFD0 + KC * XADIFD;
              VREF = VR0 / KR + ECOMP;
              Vm0 = ECOMP;
              VT = ETERM;
            equation
              connect(K_R.y, limiter.u) annotation(Line(points = {{304.9, 0}, {324, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(XADIFD, K_C.u) annotation(Line(points = {{-136, -88}, {-54, -88}, {-54, -141}, {278.2, -141}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(K_C.y, VERR2.u1) annotation(Line(points = {{298.9, -141}, {364, -141}, {364, -4.4}, {374.2, -4.4}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(V_REF, VERR.u2) annotation(Line(points = {{-135, 41}, {-72, 41}, {-72, 4.8}, {-59.6, 4.8}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(ECOMP, sTR.u) annotation(Line(points = {{-137, 1}, {-118.5, 1}, {-118.5, 0}, {-99.6, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(sTR.y, VERR.u1) annotation(Line(points = {{-81.2, 0}, {-70, 0}, {-70, -4.8}, {-59.6, -4.8}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VOTHSG, VERR1.u1) annotation(Line(points = {{-137, -25}, {44, -25}, {44, -6.4}, {50.2, -6.4}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VERR1.y, imLimitedLeadLag.p1) annotation(Line(points = {{70.9, -1}, {82.45, -1}, {82.45, 0}, {95.6, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imLimitedLeadLag.n1, imLimitedLeadLag2.p1) annotation(Line(points = {{137.2, 0}, {152, 0}, {152, -4}, {163.11, -4}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VERR1.y, imLimitedLeadLag1.p1) annotation(Line(points = {{70.9, -1}, {80, -1}, {80, -62}, {99.6, -62}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VERR1.y, imLimitedLeadLag4.p1) annotation(Line(points = {{70.9, -1}, {80, -1}, {80, -114}, {99.6, -114}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imLimitedLeadLag1.n1, imLimitedLeadLag3.p1) annotation(Line(points = {{141.2, -62}, {163.6, -62}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imLimitedLeadLag4.n1, imLimitedLeadLag5.p1) annotation(Line(points = {{141.2, -114}, {163.6, -114}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imLimitedSimpleLag.n1, EFD) annotation(Line(points = {{440.66, 0}, {474, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imLimitedSimpleLag.p1, VERR2.y) annotation(Line(points = {{407.51, 0}, {406.205, 0}, {406.205, 1}, {394.9, 1}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(limiter.y, VERR2.u2) annotation(Line(points = {{347, 0}, {360, 0}, {360, 6.4}, {374.2, 6.4}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(K_R.u, selectLogic.Vout) annotation(Line(points = {{284.2, 0}, {261, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VOEL, selectLogic.VOEL) annotation(Line(points = {{-135, 99}, {244, 99}, {244, 9.2}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VUEL, selectLogic.VUEL) annotation(Line(points = {{-135, 79}, {250, 79}, {250, 9.2}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VERR.y, selectLogic.VERR) annotation(Line(points = {{-41.2, 0}, {-36, 0}, {-36, 28}, {256, 28}, {256, 9.2}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imLimitedLeadLag2.n1, selectLogic.V1) annotation(Line(points = {{203.67, -4}, {218, -4}, {218, 4}, {238.2, 4}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imLimitedLeadLag3.n1, selectLogic.V2) annotation(Line(points = {{205.2, -62}, {224, -62}, {224, -2}, {238.2, -2}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imLimitedLeadLag5.n1, selectLogic.V3) annotation(Line(points = {{205.2, -114}, {230, -114}, {230, -8}, {238.2, -8}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(hV_Gate.n1, VUEL) annotation(Line(points = {{-18.1, 2.52}, {-24.05, 2.52}, {-24.05, 79}, {-135, 79}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(hV_Gate.n2, selectLogic.VERR) annotation(Line(points = {{-18.1, -3.64}, {-36, -3.64}, {-36, 28}, {256, 28}, {256, 9.2}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(hV_Gate.p, lV_Gate.n2) annotation(Line(points = {{-1.33, -0.7}, {8.335, -0.7}, {8.335, -0.9}, {21.9, -0.9}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(lV_Gate.p, VERR1.u2) annotation(Line(points = {{38.67, 2.25}, {42.335, 2.25}, {42.335, 4.4}, {50.2, 4.4}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(lV_Gate.n1, selectLogic.VOEL) annotation(Line(points = {{21.9, 5.7}, {21.9, 100}, {244, 100}, {244, 9.2}}, color = {0, 0, 127}, smooth = Smooth.None));
              annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-120, -200}, {500, 120}}), graphics), Icon(coordinateSystem(extent = {{-120, -200}, {500, 120}}, preserveAspectRatio = false), graphics = {Text(extent = {{42, 14}, {234, -78}}, lineColor = {0, 0, 255}, textString = "ST5B"), Rectangle(extent = {{-100, 120}, {300, -200}}, lineColor = {0, 0, 255}), Text(extent = {{-76, 136}, {-10, 56}}, lineColor = {0, 0, 255}, textString = "ECOMP"), Text(extent = {{-76, -50}, {2, -84}}, lineColor = {0, 0, 255}, textString = "VOTHSG"), Text(extent = {{-76, -94}, {-16, -158}}, lineColor = {0, 0, 255}, textString = "XADIFD"), Text(extent = {{-76, 52}, {-24, -12}}, lineColor = {0, 0, 255}, textString = "VUEL"), Text(extent = {{-90, -168}, {-26, -188}}, lineColor = {0, 0, 255}, textString = "EFD0"), Text(extent = {{-76, 10}, {-24, -52}}, lineColor = {0, 0, 255}, textString = "VOEL"), Text(extent = {{256, -6}, {294, -68}}, lineColor = {0, 0, 255}, textString = "EFD"), Text(extent = {{-76, 92}, {-26, 28}}, lineColor = {0, 0, 255}, textString = "VREF")}));
            end ST5B;

            class ImLimitedSimpleLag "Simple Lag with limited value of the output.
                                                                                                                          2014/03/10"
              input Modelica.Blocks.Interfaces.RealInput p1 annotation(Placement(transformation(extent = {{-59, 8}, {-39, 28}}), iconTransformation(extent = {{-57, -10}, {-40, 10}})));
              output Modelica.Blocks.Interfaces.RealOutput n1 annotation(Placement(transformation(extent = {{39, -10}, {59, 10}}), iconTransformation(extent = {{39, -10}, {59, 10}})));
              parameter Real VRMIN "Min limit";
              parameter Real VRMAX "Max limit";
              parameter Real K "Gain";
              parameter Real T "Lag Time Constant";
              parameter Real nStartValue "Output start value";
              parameter Real VT "Sensed Voltage Terminal, equivalent to ETERM parameter from the ES";
              Real Ymin;
              Real Ymax;
            initial equation
              n1 = nStartValue;
            equation
              Ymin = VRMIN * VT;
              Ymax = VRMAX * VT;
              if n1 > Ymin and n1 < Ymax then
                der(n1) = (-1 * n1 / T) + K * p1 / T;
              elseif n1 <= Ymin and K * p1 / T - n1 / T > 0 then
                der(n1) = (-1 * n1 / T) + K * p1 / T;
              elseif n1 >= Ymax and K * p1 / T - n1 / T < 0 then
                der(n1) = (-1 * n1 / T) + K * p1 / T;
              else
                der(n1) = 0;
              end if;
              annotation(Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-40, 40}, {40, -40}}, lineColor = {0, 0, 255}), Text(extent = {{-6, 14}, {2, 0}}, lineColor = {0, 0, 255}, textString = "K", textStyle = {TextStyle.Bold}), Text(extent = {{-16, 0}, {16, -12}}, lineColor = {0, 0, 255}, textStyle = {TextStyle.Bold}, textString = "1+Ts"), Line(points = {{-12, 0}, {12, 0}}, color = {0, 0, 255}, smooth = Smooth.Bezier), Line(points = {{-2, 40}, {10, 40}, {14, 54}, {28, 54}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-30, -54}, {-14, -54}, {-10, -40}, {4, -40}}, color = {0, 0, 255}, smooth = Smooth.None), Text(extent = {{4, 60}, {36, 54}}, lineColor = {0, 0, 255}, textStyle = {TextStyle.Bold}, textString = "VRMAX*VT"), Text(extent = {{-38, -54}, {-4, -60}}, lineColor = {0, 0, 255}, textStyle = {TextStyle.Bold}, textString = "VRMIN*VT")}), Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics));
            end ImLimitedSimpleLag;

            model SelectLogic "Selection of voltage signal depending on the Excitation limiters"
              Modelica.Blocks.Interfaces.RealInput V1 annotation(Placement(transformation(extent = {{-138, 40}, {-98, 80}})));
              Modelica.Blocks.Interfaces.RealInput V2 annotation(Placement(transformation(extent = {{-138, -20}, {-98, 20}})));
              Modelica.Blocks.Interfaces.RealInput V3 annotation(Placement(transformation(extent = {{-138, -80}, {-98, -40}})));
              Modelica.Blocks.Interfaces.RealInput VOEL annotation(Placement(transformation(extent = {{-20, -20}, {20, 20}}, rotation = 270, origin = {-60, 96}), iconTransformation(extent = {{-20, -20}, {20, 20}}, rotation = 270, origin = {-60, 112})));
              Modelica.Blocks.Interfaces.RealInput VUEL annotation(Placement(transformation(extent = {{-20, -20}, {20, 20}}, rotation = 270, origin = {0, 96}), iconTransformation(extent = {{-20, -20}, {20, 20}}, rotation = 270, origin = {0, 112})));
              Modelica.Blocks.Interfaces.RealInput VERR annotation(Placement(transformation(extent = {{-20, -20}, {20, 20}}, rotation = 270, origin = {60, 96}), iconTransformation(extent = {{-20, -20}, {20, 20}}, rotation = 270, origin = {60, 112})));
              Modelica.Blocks.Interfaces.RealOutput Vout annotation(Placement(transformation(extent = {{100, 10}, {120, 30}})));
            equation
              Vout = if VOEL > 0 then V3 else if VUEL > 0 then V2 else V1;
              annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-42, 54}, {38, -48}}, lineColor = {0, 0, 255}, textString = "Select
Logic"), Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 255})}));
            end SelectLogic;
          end ST5B;

          package IEEEX1
            model IEEEX1
              parameter Real Ec0 "power flow node voltage";
              parameter Real TR = 1 "Voltage input time const., s";
              //0
              parameter Real KA = 40 "AVR gain, p.u";
              parameter Real TA = 0.04 "AVR time const., s";
              parameter Real TB "(sec)";
              parameter Real TC "(sec)";
              parameter Real VRMAX = 7.3 "Max. AVR output, p.u";
              parameter Real VRMIN = -7.3 "Min. AVR output, p.u";
              parameter Real KE = 1 "Exciter field gain, s";
              parameter Real TE = 0.8 "Exciter time const., s";
              parameter Real KF = 0.03 "Rate feedback gain, p.u";
              parameter Real TF = 1 "Rate feedback time const., s";
              parameter Real E1 = 2.400 "Exciter sat. point 1, p.u";
              parameter Real SE1 = 0.30000E-01 "Saturation at E1";
              parameter Real E2 = 5.0000 "Exciter sat. point 2, p.u";
              parameter Real SE2 = 0.50000 "Saturation at E2";
              Modelica.Blocks.Interfaces.RealInput VOTHSG "PSS output Upss" annotation(Placement(transformation(extent = {{-138, 40}, {-132, 46}}), iconTransformation(extent = {{-144, 36}, {-134, 46}})));
              Modelica.Blocks.Interfaces.RealInput VOEL "OEL output" annotation(Placement(transformation(extent = {{-134, 32}, {-128, 38}}), iconTransformation(extent = {{-144, 16}, {-134, 26}})));
              PowerSystems.NonElectrical.Math.ImSetPoint Vref(V = VREF) annotation(Placement(transformation(extent = {{-124, 0}, {-100, 16}})));
              NonElectrical.Continuous.ImSimpleLag_nowinduplimit VR(K = KA, T = TA, nStartValue = VR0, Ymin = VRMIN0, Ymax = VRMAX0) annotation(Placement(transformation(extent = {{-20, -24}, {34, 22}})));
              PowerSystems.NonElectrical.Continuous.ImIntegrator imIntegrator(K = 1 / TE, nStartValue = Efd0) annotation(Placement(transformation(extent = {{54, -12}, {76, 14}})));
              Modelica.Blocks.Interfaces.RealOutput EFD "Output,excitation voltage" annotation(Placement(transformation(extent = {{120, -6}, {130, 6}}), iconTransformation(extent = {{120, -6}, {130, 6}})));
              NonElectrical.Functions.ImSE se1(SE1 = SE1, SE2 = SE2, E1 = E1, E2 = E2) annotation(Placement(transformation(extent = {{-8, -10}, {8, 10}}, rotation = 180, origin = {74, 36})));
              Modelica.Blocks.Interfaces.RealInput VUEL annotation(Placement(transformation(extent = {{-138, 24}, {-132, 30}}), iconTransformation(extent = {{-144, -4}, {-134, 6}})));
              Modelica.Blocks.Interfaces.RealInput ECOMP "Input, generator terminal voltage" annotation(Placement(transformation(extent = {{-138, -10}, {-132, -4}}), iconTransformation(extent = {{-144, -24}, {-134, -14}})));
              parameter Real VRMAX0(fixed = false);
              //=7.3 "Max. AVR output, p.u";
              parameter Real VRMIN0(fixed = false);
              //=-7.3 "Min. AVR output, p.u";
              parameter Real KE0(fixed = false);
              //=1 "Exciter field gain, s"
              parameter Real VT0(fixed = false);
              //=Ec0;
              parameter Real VREF(fixed = false);
              //=VR0/KA+VT0+Vs.a0 "Reference terminal voltage, p.u";
              parameter Real Efd0(fixed = false);
              //
              parameter Real SE_Efd0(fixed = false);
              parameter Real VR0(fixed = false);
              parameter Real Switch(fixed = false);
              parameter Real T_R(fixed = false);

              function ini0
                input Real VRMAX;
                input Real KE;
                input Real E2;
                input Real SE2;
                input Real Efd0;
                input Real SE_Efd0;
                output Real Vrmax;
                output Real Ke;
              algorithm
                Vrmax := if VRMAX == 0 and KE > 0 then (SE2 + KE) * E2 else SE2 * E2;
                if VRMAX > 0 then
                  Vrmax := VRMAX;
                end if;
                if KE == 0 then
                  Ke := Vrmax / (10 * Efd0) - SE_Efd0;
                else
                  Ke := KE;
                end if;
              end ini0;

              Modelica.Blocks.Interfaces.RealInput EFD0 "Input, generator terminal voltage" annotation(Placement(transformation(extent = {{-138, 0}, {-132, 6}}), iconTransformation(extent = {{-144, -44}, {-134, -34}})));
              PowerSystems.NonElectrical.Math.ImSum3 Vs(a0 = 0, a1 = 1, a2 = 1, a3 = 1) annotation(Placement(transformation(extent = {{-110, 22}, {-84, 50}})));
              Modelica.Blocks.Math.Add imSum2_2(k2 = -1) annotation(Placement(transformation(extent = {{-94, -8}, {-84, 2}})));
              Modelica.Blocks.Math.Gain KE_EFD(k = KE0) annotation(Placement(transformation(extent = {{-4, -4}, {4, 4}}, rotation = 180, origin = {56, 12})));
              Modelica.Blocks.Math.Add imSum2_4 annotation(Placement(transformation(extent = {{-4, -4}, {4, 4}}, rotation = 180, origin = {40, 20})));
              Modelica.Blocks.Math.Product VE annotation(Placement(transformation(extent = {{-4, -4}, {4, 4}}, rotation = 180, origin = {56, 28})));
              Modelica.Blocks.Math.Add imSum2_3(k1 = -1) annotation(Placement(transformation(extent = {{40, -4}, {50, 6}})));
              ImLeadLag_MJ_X1 imLeadLag_MJ(T1 = TC, T2 = TB, K = 1, nStartValue = VR0 / KA) annotation(Placement(transformation(extent = {{-56, -20}, {-18, 14}})));
              Modelica.Blocks.Math.Add3 V_Erro1(k3 = -1) annotation(Placement(transformation(extent = {{-66, -8}, {-56, 2}})));
              NonElectrical.Continuous.ImSimpleLag imSimpleLag1(T = TR, K = 1, nStartValue = Ec0) annotation(Placement(transformation(extent = {{-130, -20}, {-100, 8}})));
              NonElectrical.Continuous.ImDerivativeLag imDerivativeLag(K = KF, T = TF, pStartValue = 0) annotation(Placement(transformation(extent = {{12, -58}, {-32, -18}})));
            initial equation
              VT0 = Ec0;
              Efd0 = EFD0;
              SE_Efd0 = PowerSystems.NonElectrical.Functions.SE(EFD0, SE1, SE2, E1, E2);
              (VRMAX0, KE0) = ini0(VRMAX, KE, E2, SE2, Efd0, SE_Efd0);
              VRMIN0 = -VRMAX0;
              VR0 = Efd0 * (KE0 + SE_Efd0);
              VREF = VR0 / KA + VT0 - Vs.n1;
              Switch = TR;
              T_R = if not Switch == 0 then TR else 1;
            equation
              connect(imIntegrator.n1, EFD) annotation(Line(points = {{70.39, 1}, {85.95, 1}, {85.95, 0}, {125, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(se1.VE_IN, imIntegrator.n1) annotation(Line(points = {{82.4, 36.1}, {86, 36.1}, {86, 1}, {70.39, 1}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VOTHSG, Vs.p1) annotation(Line(points = {{-135, 43}, {-116, 43}, {-116, 40.2}, {-103.63, 40.2}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VOEL, Vs.p2) annotation(Line(points = {{-131, 35}, {-119.5, 35}, {-119.5, 36}, {-103.63, 36}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VUEL, Vs.p3) annotation(Line(points = {{-135, 27}, {-119.5, 27}, {-119.5, 31.8}, {-103.63, 31.8}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(KE_EFD.u, imIntegrator.n1) annotation(Line(points = {{60.8, 12}, {86, 12}, {86, 1}, {70.39, 1}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(se1.VE_OUT, VE.u2) annotation(Line(points = {{65.6, 36.1}, {60.8, 36.1}, {60.8, 30.4}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VE.u1, imIntegrator.n1) annotation(Line(points = {{60.8, 25.6}, {86, 25.6}, {86, 1}, {70.39, 1}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VE.y, imSum2_4.u2) annotation(Line(points = {{51.6, 28}, {48, 28}, {48, 22.4}, {44.8, 22.4}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(KE_EFD.y, imSum2_4.u1) annotation(Line(points = {{51.6, 12}, {48, 12}, {48, 17.6}, {44.8, 17.6}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imSum2_3.y, imIntegrator.p1) annotation(Line(points = {{50.5, 1}, {59.39, 1}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VR.n0, imSum2_3.u2) annotation(Line(points = {{20.23, -1}, {37.115, -1}, {37.115, -2}, {39, -2}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imSum2_4.y, imSum2_3.u1) annotation(Line(points = {{35.6, 20}, {34, 20}, {34, 4}, {39, 4}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imLeadLag_MJ.n1, VR.p1) annotation(Line(points = {{-27.69, -3}, {-12, -3}, {-12, -1}, {-6.77, -1}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(Vref.n1, imSum2_2.u1) annotation(Line(points = {{-106.12, 8}, {-100, 8}, {-100, 0}, {-95, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(V_Erro1.y, imLeadLag_MJ.p1) annotation(Line(points = {{-55.5, -3}, {-46.69, -3}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imSum2_2.y, V_Erro1.u2) annotation(Line(points = {{-83.5, -3}, {-67, -3}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(Vs.n1, V_Erro1.u1) annotation(Line(points = {{-90.63, 36}, {-78, 36}, {-78, 1}, {-67, 1}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(ECOMP, imSimpleLag1.p1) annotation(Line(points = {{-135, -7}, {-127.5, -7}, {-127.5, -6}, {-119.65, -6}}, color = {0, 0, 127}));
              connect(imSimpleLag1.n1, imSum2_2.u2) annotation(Line(points = {{-104.65, -6}, {-95, -6}}, color = {0, 0, 127}));
              connect(imDerivativeLag.p1, EFD) annotation(Line(points = {{1.22, -38}, {86, -38}, {86, 0}, {86, 1}, {86, 0}, {125, 0}}, color = {0, 0, 127}));
              connect(imDerivativeLag.n1, V_Erro1.u3) annotation(Line(points = {{-20.78, -38}, {-76, -38}, {-76, -7}, {-67, -7}}, color = {0, 0, 127}));
              annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-140, -60}, {120, 60}}), graphics = {Text(extent = {{-90, 32}, {-84, 26}}, lineColor = {0, 0, 255}, textString = "Vs"), Text(extent = {{-120, 18}, {-108, 12}}, lineColor = {0, 0, 255}, textString = "Vref"), Text(extent = {{30, 42}, {58, 34}}, lineColor = {0, 0, 255}, textString = "VE=SE*EFD"), Text(extent = {{-140, 16}, {-124, 10}}, lineColor = {0, 0, 255}, textString = "Efd0"), Text(extent = {{-142, 0}, {-114, -6}}, lineColor = {0, 0, 255}, textString = "Ec")}), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-140, -60}, {120, 60}}), graphics = {Rectangle(extent = {{-140, 60}, {120, -60}}, lineColor = {0, 0, 255}), Text(extent = {{-136, -16}, {-110, -24}}, lineColor = {0, 0, 255}, textString = "Ec"), Text(extent = {{-132, 46}, {-108, 36}}, lineColor = {0, 0, 255}, textString = "VOTHSG"), Text(extent = {{-134, 4}, {-110, -2}}, lineColor = {0, 0, 255}, textString = "VUEL"), Text(extent = {{88, 8}, {118, -8}}, lineColor = {0, 0, 255}, textString = "EFD"), Text(extent = {{-52, 34}, {48, -38}}, lineColor = {0, 0, 255}, textString = "IEEEX1"), Text(extent = {{-140, 22}, {-104, 16}}, lineColor = {0, 0, 255}, textString = "VOEL"), Text(extent = {{-132, -34}, {-108, -42}}, lineColor = {0, 0, 255}, textString = "Efd0")}));
            end IEEEX1;

            class ImLeadLag_MJ_X1 "Lead Lag filter.
                                                                                                              modified to match the behavior of IEEEX1 in PSSE"
              input PowerSystems.Connectors.ImPin p1 annotation(Placement(transformation(extent = {{-61, -10}, {-41, 10}}), iconTransformation(extent = {{-61, -10}, {-41, 10}})));
              output PowerSystems.Connectors.ImPin n1(start = nStartValue) annotation(Placement(transformation(extent = {{39, -10}, {59, 10}}), iconTransformation(extent = {{39, -10}, {59, 10}})));
              Real y(start = nStartValue / T2);
              parameter Real K "Gain";
              parameter Real T1 "Lead time constant";
              parameter Real T2 "Lag time constant";
              parameter Real nStartValue "Output start value";
            equation
              //equivalent to n+T2*der(n)=K*p+K*T1*der(p);
              //With modification in order to have the same behavior as pss
              T2 * T2 * der(y) = (-T2 * y) - K * p1;
              -n1 = ((-T2 * y) - K * p1) * T1 / T2 + T2 * y;
              annotation(Icon(graphics = {Rectangle(extent = {{-40, 40}, {40, -40}}, lineColor = {0, 0, 255}), Text(extent = {{-32, 10}, {-14, -8}}, lineColor = {0, 0, 255}, textString = "K", textStyle = {TextStyle.Bold}), Text(extent = {{-24, -8}, {38, -20}}, lineColor = {0, 0, 255}, textString = "1 + T2 s", textStyle = {TextStyle.Bold}), Line(points = {{-14, 0}, {18, 0}}, color = {0, 0, 255}, smooth = Smooth.Bezier), Text(extent = {{-24, 16}, {38, 4}}, lineColor = {0, 0, 255}, textStyle = {TextStyle.Bold}, textString = "1 + T1 s")}), Diagram(graphics));
            end ImLeadLag_MJ_X1;
          end IEEEX1;

          package BBSEX1 "Brown Boveri Static Exciter"
            model BBSEX1 "Brown Boveri Static Exciter"
              parameter Real T_F "(s)";
              parameter Real K;
              parameter Real T_1 ">0 (s)";
              parameter Real T_2 ">0 (s)";
              parameter Real T_3 "(s)";
              parameter Real T_4 "(s)";
              parameter Real V_RMAX;
              parameter Real V_RMIN;
              parameter Real EFD_MAX;
              parameter Real EFD_MIN;
              parameter Boolean Switch;
            protected
              parameter Real EC0(fixed = false);
              parameter Real V_REF(fixed = false);
              parameter Real LL0(fixed = false);
              parameter Real Efd0(fixed = false);
              Real VS;
            public
              Modelica.Blocks.Interfaces.RealInput EFD0 annotation(Placement(transformation(extent = {{-20, -20}, {20, 20}}, rotation = 90, origin = {0, -126})));
            initial equation
              VS = VOTHSG + VUEL + VOEL;
              EC0 = E_C;
              Efd0 = EFD0;
              if Switch then
                V_REF = EC0 - VS;
              else
                V_REF = EC0;
              end if;
            public
              Modelica.Blocks.Interfaces.RealInput E_C annotation(Placement(transformation(extent = {{-188, -20}, {-148, 20}}), iconTransformation(extent = {{-188, -20}, {-148, 20}})));
              Modelica.Blocks.Sources.Constant const(k = V_REF) annotation(Placement(transformation(extent = {{-140, 30}, {-120, 50}})));
              Modelica.Blocks.Math.Add3 add3_1(k2 = -1) annotation(Placement(transformation(extent = {{-100, -10}, {-80, 10}})));
              NonElectrical.Continuous.ImLeadLag imLeadLag(K = 1, T1 = T_3, T2 = T_4, nStartValue = 0) annotation(Placement(transformation(extent = {{-74, -24}, {-26, 24}})));
              Modelica.Blocks.Math.Add add annotation(Placement(transformation(extent = {{-20, -10}, {0, 10}})));
              NonElectrical.Continuous.ImSimpleLag imSimpleLag(K = 1 / K * (T_1 / T_2 - 1), T = T_2, nStartValue = Efd0 / K * (T_1 / T_2 - 1)) annotation(Placement(transformation(extent = {{58, -74}, {10, -26}})));
              Modelica.Blocks.Nonlinear.Limiter limiter(uMax = V_RMAX, uMin = V_RMIN) annotation(Placement(transformation(extent = {{40, -10}, {60, 10}})));
              Modelica.Blocks.Math.Add add1 annotation(Placement(transformation(extent = {{88, -10}, {108, 10}})));
              Modelica.Blocks.Interfaces.RealOutput EFD annotation(Placement(transformation(extent = {{160, -10}, {180, 10}}), iconTransformation(extent = {{160, -10}, {180, 10}})));
              Modelica.Blocks.Logical.Switch switch1 annotation(Placement(transformation(extent = {{40, -100}, {20, -80}})));
              Modelica.Blocks.Sources.BooleanConstant booleanConstant annotation(Placement(transformation(extent = {{140, -100}, {120, -80}})));
              Modelica.Blocks.Sources.Constant const1(k = 0) annotation(Placement(transformation(extent = {{80, -120}, {60, -100}})));
              Modelica.Blocks.Interfaces.RealInput VOTHSG annotation(Placement(transformation(extent = {{-20, -20}, {20, 20}}, rotation = 270, origin = {-120, 128})));
              Modelica.Blocks.Interfaces.RealInput VUEL annotation(Placement(transformation(extent = {{-20, -20}, {20, 20}}, rotation = 270, origin = {-40, 128})));
              Modelica.Blocks.Interfaces.RealInput VOEL annotation(Placement(transformation(extent = {{-20, -20}, {20, 20}}, rotation = 270, origin = {40, 128})));
              Modelica.Blocks.Math.Add3 add3_2 annotation(Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 270, origin = {-40, 78})));
              Modelica.Blocks.Math.Gain gain(k = K * T_2 / T_1) annotation(Placement(transformation(extent = {{10, -10}, {30, 10}})));
              Modelica.Blocks.Interfaces.RealInput ETERM annotation(Placement(transformation(extent = {{-20, -20}, {20, 20}}, rotation = 270, origin = {120, 128})));
              Modelica.Blocks.Nonlinear.VariableLimiter variableLimiter(limitsAtInit = false) annotation(Placement(transformation(extent = {{120, -10}, {140, 10}})));
              Modelica.Blocks.Math.Gain gain1(k = EFD_MAX) annotation(Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 270, origin = {100, 78})));
              Modelica.Blocks.Math.Gain gain2(k = EFD_MIN) annotation(Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 270, origin = {140, 78})));
            equation
              VS = VOTHSG + VUEL + VOEL;
              connect(E_C, add3_1.u2) annotation(Line(points = {{-168, 0}, {-168, 0}, {-146, 0}, {-146, 0}, {-102, 0}}, color = {0, 0, 127}));
              connect(const.y, add3_1.u1) annotation(Line(points = {{-119, 40}, {-112, 40}, {-112, 8}, {-102, 8}}, color = {0, 0, 127}));
              connect(add3_1.y, imLeadLag.p1) annotation(Line(points = {{-79, 0}, {-79, 0}, {-62.24, 0}}, color = {0, 0, 127}));
              connect(imLeadLag.n1, add.u1) annotation(Line(points = {{-38.24, 0}, {-30, 0}, {-30, 6}, {-22, 6}}, color = {0, 0, 127}));
              connect(imSimpleLag.n1, add.u2) annotation(Line(points = {{17.44, -50}, {-30, -50}, {-30, -6}, {-22, -6}}, color = {0, 0, 127}));
              connect(limiter.y, add1.u1) annotation(Line(points = {{61, 0}, {61, 0}, {72, 0}, {72, 6}, {86, 6}}, color = {0, 0, 127}));
              connect(imSimpleLag.p1, add1.u1) annotation(Line(points = {{41.44, -50}, {72, -50}, {72, -10}, {72, 6}, {86, 6}}, color = {0, 0, 127}));
              connect(booleanConstant.y, switch1.u2) annotation(Line(points = {{119, -90}, {119, -90}, {42, -90}}, color = {255, 0, 255}));
              connect(switch1.y, add3_1.u3) annotation(Line(points = {{19, -90}, {-44, -90}, {-112, -90}, {-112, -8}, {-102, -8}}, color = {0, 0, 127}));
              connect(add1.u2, add3_1.u3) annotation(Line(points = {{86, -6}, {80, -6}, {80, -70}, {0, -70}, {0, -90}, {-112, -90}, {-112, -8}, {-102, -8}}, color = {0, 0, 127}));
              connect(const1.y, switch1.u3) annotation(Line(points = {{59, -110}, {50, -110}, {50, -98}, {42, -98}}, color = {0, 0, 127}));
              connect(add3_2.u2, VUEL) annotation(Line(points = {{-40, 90}, {-40, 128}}, color = {0, 0, 127}));
              connect(add3_2.u1, VOEL) annotation(Line(points = {{-32, 90}, {-32, 100}, {40, 100}, {40, 128}}, color = {0, 0, 127}));
              connect(add3_2.u3, VOTHSG) annotation(Line(points = {{-48, 90}, {-48, 100}, {-120, 100}, {-120, 128}}, color = {0, 0, 127}));
              connect(add3_2.y, switch1.u1) annotation(Line(points = {{-40, 67}, {-40, 40}, {66, 40}, {66, -82}, {42, -82}}, color = {0, 0, 127}));
              connect(limiter.u, gain.y) annotation(Line(points = {{38, 0}, {31, 0}}, color = {0, 0, 127}));
              connect(add.y, gain.u) annotation(Line(points = {{1, 0}, {8, 0}}, color = {0, 0, 127}));
              connect(add1.y, variableLimiter.u) annotation(Line(points = {{109, 0}, {118, 0}}, color = {0, 0, 127}));
              connect(EFD, variableLimiter.y) annotation(Line(points = {{170, 0}, {141, 0}}, color = {0, 0, 127}));
              connect(ETERM, gain1.u) annotation(Line(points = {{120, 128}, {120, 100}, {100, 100}, {100, 90}}, color = {0, 0, 127}));
              connect(gain2.u, gain1.u) annotation(Line(points = {{140, 90}, {140, 100}, {100, 100}, {100, 90}}, color = {0, 0, 127}));
              connect(gain1.y, variableLimiter.limit1) annotation(Line(points = {{100, 67}, {100, 32}, {112, 32}, {112, 8}, {118, 8}}, color = {0, 0, 127}));
              connect(gain2.y, variableLimiter.limit2) annotation(Line(points = {{140, 67}, {140, 28}, {150, 28}, {150, -20}, {112, -20}, {112, -8}, {118, -8}}, color = {0, 0, 127}));
              annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-160, -120}, {160, 120}})), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-160, -120}, {160, 120}}), graphics = {Rectangle(extent = {{-160, 120}, {160, -120}}, lineColor = {0, 128, 255}), Text(extent = {{-154, 110}, {-80, 70}}, lineColor = {0, 128, 255}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "VOTHSG"), Text(extent = {{-78, 100}, {-4, 80}}, lineColor = {0, 128, 255}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "VUEL"), Text(extent = {{2, 100}, {76, 80}}, lineColor = {0, 128, 255}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "VOEL"), Text(extent = {{102, 10}, {176, -10}}, lineColor = {0, 128, 255}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "EFD"), Text(extent = {{-144, 70}, {-70, 50}}, lineColor = {0, 128, 255}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "ECOMP"), Text(extent = {{-146, -50}, {-72, -70}}, lineColor = {0, 128, 255}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "ETERM"), Text(extent = {{-84, 50}, {78, -54}}, lineColor = {0, 128, 255}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "BBSEX1"), Text(extent = {{86, 100}, {160, 80}}, lineColor = {0, 128, 255}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "ETERM"), Text(extent = {{-38, -86}, {36, -106}}, lineColor = {0, 128, 255}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "EFD0")}), Documentation(info = "<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td></td>
BBSEX1, PSSE Manual
</tr>
<tr>
<td><p>Last update</p></td>
<td></td>
2015-08-17
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Tin Rabuzin, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
            end BBSEX1;
          end BBSEX1;

          package EXAC2
            model EXAC2 "IEEE Type AC2 Excitation System"
              import PowerSystems.NonElectrical.Functions.SE;
              PowerSystems.NonElectrical.Math.ImSum2 imSum2_1(a0 = 0, a1 = 1, a2 = -1) annotation(Placement(transformation(extent = {{-54, -38}, {-34, -18}})));
              PowerSystems.NonElectrical.Math.ImSetPoint Vref(V = VREF) annotation(Placement(transformation(extent = {{-80, -26}, {-58, -6}})));
              PowerSystems.NonElectrical.Math.ImSum3 imSum3_1(a0 = 0, a2 = 1, a1 = -1, a3 = 1) annotation(Placement(transformation(extent = {{-34, -38}, {-14, -18}})));
              Modelica.Blocks.Interfaces.RealInput XADIFD "Machine field current (pu)" annotation(Placement(transformation(extent = {{-106, -6}, {-94, 6}}), iconTransformation(extent = {{-104, -6}, {-94, 6}})));
              Modelica.Blocks.Interfaces.RealInput ECOMP "Voltage regultor compensated voltage (pu)" annotation(Placement(transformation(extent = {{-106, -36}, {-94, -24}})));
              Modelica.Blocks.Interfaces.RealInput VOTHSG "Stabilizer signal (pu)" annotation(Placement(transformation(extent = {{-106, -54}, {-94, -42}})));
              Modelica.Blocks.Interfaces.RealInput VOEL "Maximum excitation limiter signal (pu)" annotation(Placement(transformation(extent = {{-106, -78}, {-94, -66}})));
              PowerSystems.NonElectrical.Continuous.ImSimpleLag_nowinduplimit imLimitedSimpleLag(Ymin = V_AMIN, Ymax = V_AMAX, K = K_A, T = T_A, nStartValue = VA0) annotation(Placement(transformation(extent = {{0, -44}, {36, -12}})));
              PowerSystems.NonElectrical.Continuous.ImIntegrator imIntegrator(K = 1 / T_E, nStartValue = VE0) annotation(Placement(transformation(extent = {{140, -36}, {160, -16}})));
              PowerSystems.NonElectrical.Continuous.ImLimited imLimited_min(Ymin = 0.000001, Ymax = Modelica.Constants.inf) annotation(Placement(transformation(extent = {{154, -36}, {174, -16}})));
              PowerSystems.NonElectrical.Math.ImGain imGain(K = K_D) annotation(Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 270, origin = {86, 26})));
              PowerSystems.NonElectrical.Math.ImDiv2 imDiv2_1(a0 = 0, a1 = 1, a2 = 1) annotation(Placement(transformation(extent = {{170, 40}, {150, 60}})));
              PowerSystems.NonElectrical.Math.ImGain imGain1(K = K_C) annotation(Placement(transformation(extent = {{152, 40}, {132, 60}})));
              PowerSystems.NonElectrical.Math.ImSum2 imSum2_4(a0 = 0, a1 = 1, a2 = 1) annotation(Placement(transformation(extent = {{110, 4}, {90, 24}})));
              PowerSystems.NonElectrical.Math.ImSum2 imSum2_5(a0 = 0, a1 = 1, a2 = 1) annotation(Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 180, origin = {62, 20})));
              NonElectrical.Nonlinear.ImFEX fEX annotation(Placement(transformation(extent = {{136, 38}, {106, 62}})));
              PowerSystems.NonElectrical.Math.ImMult2 imMult2_2(a0 = 0, a1 = 1, a2 = 1) annotation(Placement(transformation(extent = {{186, -10}, {206, 10}})));
              Modelica.Blocks.Interfaces.RealOutput EFD "Generator main field voltage (pu)" annotation(Placement(transformation(extent = {{206, -6}, {216, 6}})));
              parameter Real VREF = 1 "Reference terminal voltage (pu)";
              parameter Real T_R = 0 "Voltage input time constant (s)";
              parameter Real T_B = 0 "AVR lead-lag time constant (s)";
              parameter Real T_C = 0 "AVR lead-lag time constant (s)";
              parameter Real K_A = 400 "AVR gain";
              parameter Real T_A = 0.02 "AVR time constant (s)";
              parameter Real V_AMAX = 9 "Maximum AVR output (pu)";
              parameter Real V_AMIN = -5.43 "Minimum AVR output (pu)";
              parameter Real K_B;
              parameter Real V_RMAX;
              parameter Real V_RMIN;
              parameter Real T_E = 0.8 "Exciter time constant (s)";
              parameter Real K_L;
              parameter Real K_H;
              parameter Real K_F = 0.03 "Rate feedback gain (pu)";
              parameter Real T_F = 1 "Rate feedback time constant (s)";
              parameter Real K_C = 0.2 "Rectifier load factor (pu)";
              parameter Real K_D = 0.48 "Exciter demagnetizing factor (pu)";
              parameter Real K_E = 1 "Exciter field factor (pu)";
              parameter Real V_LR "Limit value of excitation voltage (pu)";
              parameter Real E_1 = 5.25 "Exciter saturation point 1 (pu)";
              parameter Real E_2 = 7 "Exciter saturation point 2 (pu)";
              parameter Real S_EE_1 = 0.03 "Saturation factor at E1";
              parameter Real S_EE_2 = 0.1 "Saturation factor at E2";
              PowerSystems.NonElectrical.Continuous.ImDerivativeLag imDerivativeLag(K = K_F, T = T_F, pStartValue = 0) annotation(Placement(transformation(extent = {{7, -6}, {-7, 6}}, rotation = 0, origin = {-11, 0})));
              PowerSystems.NonElectrical.Math.ImSum2 imSum2_3(a0 = 0, a2 = 1, a1 = -1) annotation(Placement(transformation(extent = {{38, -36}, {58, -16}})));
              NonElectrical.Continuous.ImSimpleLag imSimpleLag(K = 1, T = T_R, nStartValue = EC0) annotation(Placement(transformation(extent = {{-84, -40}, {-60, -20}})));
              Modelica.Blocks.Interfaces.RealInput VUEL "Minimum excitation limiter signal (pu)" annotation(Placement(transformation(extent = {{-106, -66}, {-94, -54}})));
              NonElectrical.Continuous.ImLeadLag imLeadLag(K = 1, T1 = T_C, T2 = T_B, nStartValue = VA0 / K_A) annotation(Placement(transformation(extent = {{-22, -44}, {12, -12}})));
              Modelica.Blocks.Math.Gain gain(k = K_H) annotation(Placement(transformation(extent = {{-4, -4}, {4, 4}}, rotation = 270, origin = {8, -4})));
              NonElectrical.Logical.LV_GATE lV_GATE annotation(Placement(transformation(extent = {{58, -38}, {78, -18}})));
              Modelica.Blocks.Math.Gain gain1(k = K_B) annotation(Placement(transformation(extent = {{90, -32}, {100, -22}})));
              Modelica.Blocks.Nonlinear.Limiter limiter(uMax = V_RMAX, uMin = V_RMIN) annotation(Placement(transformation(extent = {{110, -32}, {120, -22}})));
              PowerSystems.NonElectrical.Math.ImSum2 imSum2_7(a0 = 0, a1 = -1, a2 = 1) annotation(Placement(transformation(extent = {{122, -36}, {142, -16}})));
              PowerSystems.NonElectrical.Math.ImSum3 imSum3_2(a0 = 0, a2 = 1, a1 = -1, a3 = 1) annotation(Placement(transformation(extent = {{-86, -70}, {-66, -50}})));
              NonElectrical.Functions.ImSE imSE(SE1 = S_EE_1, SE2 = S_EE_2, E1 = E_1, E2 = E_2) annotation(Placement(transformation(extent = {{140, 14}, {120, 34}})));
              Modelica.Blocks.Math.Gain gain2(k = K_E) annotation(Placement(transformation(extent = {{134, 0}, {126, 8}})));
              PowerSystems.NonElectrical.Math.ImSum2 imSum2_2(a0 = 0, a2 = 1, a1 = -1) annotation(Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 270, origin = {32, -2})));
              PowerSystems.NonElectrical.Math.ImSetPoint Vref1(V = V_LR) annotation(Placement(transformation(extent = {{-9.5, -12.5}, {9.5, 12.5}}, rotation = 270, origin = {29.5, 49.5})));
              Modelica.Blocks.Interfaces.RealInput EFD0 "Initial value of generator main field voltage (pu)" annotation(Placement(transformation(extent = {{-106, 58}, {-94, 70}})));
            protected
              parameter Real EC0(fixed = false);
              parameter Real VA0(fixed = false);
              parameter Real VR0(fixed = false);
              parameter Real VFE0(fixed = false);
              parameter Real Efd0(fixed = false);
              parameter Real Ifd0(fixed = false);
              parameter Real VE0(fixed = false);
            initial equation
              Efd0 = EFD0;
              Ifd0 = XADIFD;
              // Finding initial value of excitation voltage, VE0, via going through conditions of FEX function
              if Ifd0 <= 0 then
                VE0 = Efd0;
              elseif K_C * Ifd0 / (Efd0 + 0.577 * K_C * Ifd0) <= 0.433 then
                VE0 = Efd0 + 0.577 * K_C * Ifd0;
              elseif K_C * Ifd0 / sqrt((Efd0 ^ 2 + (K_C * Ifd0) ^ 2) / 0.75) > 0.433 and K_C * Ifd0 / sqrt((Efd0 ^ 2 + (K_C * Ifd0) ^ 2) / 0.75) < 0.75 then
                VE0 = sqrt((Efd0 ^ 2 + (K_C * Ifd0) ^ 2) / 0.75);
              else
                VE0 = (Efd0 + 1.732 * K_C * Ifd0) / 1.732;
              end if;
              // Case IN>0 not checked because it will be resolved in the next iteration
              VFE0 = VE0 * (SE(VE0, S_EE_1, S_EE_2, E_1, E_2) + K_E) + Ifd0 * K_D;
              VR0 = VFE0;
              VA0 = VR0 / K_B + VFE0 * K_H;
              EC0 = ECOMP;
            equation
              connect(Vref.n1, imSum2_1.p1) annotation(Line(points = {{-63.61, -16}, {-56, -16}, {-56, -26}, {-49.1, -26}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imSum2_1.n1, imSum3_1.p2) annotation(Line(points = {{-39.1, -28}, {-29.1, -28}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imIntegrator.n1, imLimited_min.p1) annotation(Line(points = {{154.9, -26}, {158.9, -26}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imLimitedSimpleLag.n0, imSum2_3.p2) annotation(Line(points = {{26.82, -28}, {42.9, -28}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(ECOMP, imSimpleLag.p1) annotation(Line(points = {{-100, -30}, {-75.72, -30}}, color = {0, 0, 127}));
              connect(imSum2_1.p2, imSimpleLag.n1) annotation(Line(points = {{-49.1, -30}, {-63.6, -30}}, color = {0, 0, 127}));
              connect(imLimitedSimpleLag.p1, imLeadLag.n1) annotation(Line(points = {{8.82, -28}, {8.82, -28}, {3.33, -28}}, color = {0, 0, 127}));
              connect(imSum3_1.n1, imLeadLag.p1) annotation(Line(points = {{-19.1, -28}, {-16, -28}, {-13.67, -28}}, color = {0, 0, 127}));
              connect(imSum2_3.n1, lV_GATE.n1) annotation(Line(points = {{52.9, -26}, {60, -26}, {60, -26.2}, {61, -26.2}}, color = {0, 0, 127}));
              connect(lV_GATE.p, gain1.u) annotation(Line(points = {{73.9, -28.5}, {88, -28.5}, {88, -27}, {89, -27}}, color = {0, 0, 127}));
              connect(gain1.y, limiter.u) annotation(Line(points = {{100.5, -27}, {109, -27}}, color = {0, 0, 127}));
              connect(imIntegrator.p1, imSum2_7.n1) annotation(Line(points = {{144.9, -26}, {140, -26}, {136.9, -26}}, color = {0, 0, 127}));
              connect(limiter.y, imSum2_7.p2) annotation(Line(points = {{120.5, -27}, {124, -27}, {124, -28}, {126.9, -28}}, color = {0, 0, 127}));
              connect(VOTHSG, imSum3_2.p1) annotation(Line(points = {{-100, -48}, {-90, -48}, {-90, -57}, {-81.1, -57}}, color = {0, 0, 127}));
              connect(VUEL, imSum3_2.p2) annotation(Line(points = {{-100, -60}, {-81.1, -60}, {-81.1, -60}}, color = {0, 0, 127}));
              connect(VOEL, imSum3_2.p3) annotation(Line(points = {{-100, -72}, {-90, -72}, {-90, -63}, {-81.1, -63}}, color = {0, 0, 127}));
              connect(imSum3_2.n1, imSum3_1.p3) annotation(Line(points = {{-71.1, -60}, {-34, -60}, {-34, -31}, {-29.1, -31}}, color = {0, 0, 127}));
              connect(imSE.VE_OUT, imSum2_4.p1) annotation(Line(points = {{119.5, 23.9}, {112, 23.9}, {112, 16}, {105.1, 16}}, color = {0, 0, 127}));
              connect(gain2.y, imSum2_4.p2) annotation(Line(points = {{125.6, 4}, {112, 4}, {112, 12}, {105.1, 12}}, color = {0, 0, 127}));
              connect(imSE.VE_IN, imLimited_min.n1) annotation(Line(points = {{140.5, 23.9}, {180, 23.9}, {180, -26}, {168.9, -26}}, color = {0, 0, 127}));
              connect(gain2.u, imLimited_min.n1) annotation(Line(points = {{134.8, 4}, {180, 4}, {180, -26}, {168.9, -26}}, color = {0, 0, 127}));
              connect(imDiv2_1.p1, imLimited_min.n1) annotation(Line(points = {{165.1, 52}, {180, 52}, {180, -26}, {168.9, -26}}, color = {0, 0, 127}));
              connect(XADIFD, imDiv2_1.p2) annotation(Line(points = {{-100, 0}, {-88, 0}, {-88, 34}, {176, 34}, {176, 48}, {165.1, 48}}, color = {0, 0, 127}));
              connect(imGain1.p1, imDiv2_1.n1) annotation(Line(points = {{147.1, 50}, {155.1, 50}}, color = {0, 0, 127}));
              connect(imGain1.n1, fEX.IN) annotation(Line(points = {{137.1, 50}, {130, 50}}, color = {0, 0, 127}));
              connect(imMult2_2.p2, imLimited_min.n1) annotation(Line(points = {{190.9, -2.2}, {182, -2.2}, {182, -26}, {168.9, -26}}, color = {0, 0, 127}));
              connect(fEX.FEX, imMult2_2.p1) annotation(Line(points = {{110.8, 50}, {106, 50}, {106, 58}, {184, 58}, {184, 2.2}, {190.9, 2.2}}, color = {0, 0, 127}));
              connect(imSum2_5.p1, imSum2_4.n1) annotation(Line(points = {{67.1, 18}, {70, 18}, {70, 14}, {95.1, 14}}, color = {0, 0, 127}));
              connect(imGain.p1, imDiv2_1.p2) annotation(Line(points = {{86, 31.1}, {86, 34}, {176, 34}, {176, 48}, {165.1, 48}}, color = {0, 0, 127}));
              connect(imSum2_5.n1, imDerivativeLag.p1) annotation(Line(points = {{57.1, 20}, {0, 20}, {0, 0}, {-4.07, 0}}, color = {0, 0, 127}));
              connect(imDerivativeLag.n1, imSum3_1.p1) annotation(Line(points = {{-18.07, 0}, {-34, 0}, {-34, -25}, {-29.1, -25}}, color = {0, 0, 127}));
              connect(gain.u, imDerivativeLag.p1) annotation(Line(points = {{8, 0.8}, {8, 20}, {0, 20}, {0, 0}, {-4.07, 0}}, color = {0, 0, 127}));
              connect(imGain.n1, imSum2_5.p2) annotation(Line(points = {{86, 21.1}, {86, 16}, {72, 16}, {72, 22}, {67.1, 22}}, color = {0, 0, 127}));
              connect(imSum2_7.p1, imDerivativeLag.p1) annotation(Line(points = {{126.9, -24}, {124, -24}, {124, -16}, {52, -16}, {52, 20}, {0, 20}, {0, 0}, {-4.07, 0}}, color = {0, 0, 127}));
              connect(imMult2_2.n1, EFD) annotation(Line(points = {{200.9, 0}, {211, 0}, {211, 0}}, color = {0, 0, 127}));
              connect(gain.y, imSum2_3.p1) annotation(Line(points = {{8, -8.4}, {8, -20}, {40, -20}, {40, -24}, {42.9, -24}}, color = {0, 0, 127}));
              connect(imSum2_2.p1, imDerivativeLag.p1) annotation(Line(points = {{34, 3.1}, {34, 20}, {0, 20}, {0, 0}, {-4.07, 0}}, color = {0, 0, 127}));
              connect(imSum2_2.p2, Vref1.n1) annotation(Line(points = {{30, 3.1}, {30, 44.845}, {29.5, 44.845}}, color = {0, 0, 127}));
              connect(imSum2_2.n1, lV_GATE.n2) annotation(Line(points = {{32, -6.9}, {32, -34}, {58, -34}, {58, -30.6}, {61, -30.6}}, color = {0, 0, 127}));
              annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -80}, {200, 80}}), graphics = {Text(extent = {{-76, -18}, {-66, -26}}, lineColor = {0, 0, 255}, textString = "VREF"), Text(extent = {{-62, -54}, {-56, -60}}, lineColor = {255, 0, 0}, textString = "Vs"), Text(extent = {{170, -28}, {176, -34}}, lineColor = {255, 0, 0}, textString = "V"), Text(extent = {{174, -32}, {176, -32}}, lineColor = {255, 0, 0}, textString = "E"), Text(extent = {{40, 28}, {50, 22}}, lineColor = {255, 0, 0}, textString = "V"), Text(extent = {{44, 24}, {52, 22}}, lineColor = {255, 0, 0}, textString = "FE"), Text(extent = {{-126, 60}, {-116, 54}}, lineColor = {255, 0, 0}, textString = "V"), Text(extent = {{-116, 56}, {-122, 54}}, lineColor = {255, 0, 0}, textString = "F")}), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -80}, {200, 80}}), graphics = {Rectangle(extent = {{-84, 10}, {108, -76}}, lineColor = {0, 0, 255}), Text(extent = {{-84, 2}, {-62, -8}}, lineColor = {0, 0, 255}, textString = "IFD"), Text(extent = {{-88, -14}, {-58, -30}}, lineColor = {0, 0, 255}, textString = "Ec"), Text(extent = {{-82, -32}, {-24, -58}}, lineColor = {0, 0, 255}, textString = "VOTHSG(Upss)"), Text(extent = {{-86, -62}, {-54, -72}}, lineColor = {0, 0, 255}, textString = "VOEL"), Text(extent = {{78, -18}, {108, -34}}, lineColor = {0, 0, 255}, textString = "EFD"), Text(extent = {{-38, 6}, {66, -56}}, lineColor = {0, 0, 255}, textString = "EXAC1")}), Documentation(info = "<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>EXAC2, PSS/E Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2015-08-25</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Tin Rabuzin, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
            end EXAC2;
          end EXAC2;
        end ES;

        package Math
          class ImRelayIEEET1 "input dependent output"
            input PowerSystems.Connectors.ImPin p1 annotation(Placement(transformation(extent = {{-54, -40}, {-41, -26}}), iconTransformation(extent = {{-54, -40}, {-41, -26}})));
            input PowerSystems.Connectors.ImPin p2 annotation(Placement(transformation(extent = {{-54, 26}, {-41, 40}}), iconTransformation(extent = {{-54, 26}, {-41, 40}})));
            input PowerSystems.Connectors.ImPin p3 annotation(Placement(transformation(extent = {{-54, 4}, {-41, 18}}), iconTransformation(extent = {{-54, 2}, {-41, 18}})));
            output PowerSystems.Connectors.ImPin n1 annotation(Placement(transformation(extent = {{39, 6}, {59, 26}}), iconTransformation(extent = {{39, 6}, {59, 26}})));
            parameter Real E1 "p.u";
            parameter Real E2 "p.u";
            PowerSystems.Connectors.ImPin p4 annotation(Placement(transformation(extent = {{-54, -18}, {-40, -4}}), iconTransformation(extent = {{-54, -18}, {-42, -4}})));
          equation
            n1 = if p1 < E1 then p2 elseif p1 >= E1 and p1 < E2 then p3 else p4;
            annotation(Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-40, 40}, {40, -40}}, lineColor = {0, 0, 255}), Line(points = {{-34, 34}, {-14, 34}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-34, 14}, {-14, 14}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-2, 28}, {14, 18}, {34, 18}}, color = {0, 0, 255}, smooth = Smooth.None), Ellipse(extent = {{-14, 36}, {-10, 32}}, lineColor = {0, 0, 255}), Ellipse(extent = {{-14, 16}, {-10, 12}}, lineColor = {0, 0, 255}), Text(extent = {{-40, -24}, {6, -38}}, lineColor = {0, 0, 255}, textString = "- Input", textStyle = {TextStyle.Bold}), Line(points = {{-34, -10}, {-14, -10}}, color = {0, 0, 255}, smooth = Smooth.None), Ellipse(extent = {{-14, -8}, {-10, -12}}, lineColor = {0, 0, 255})}), Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics));
          end ImRelayIEEET1;

          class ImRelaySCRX "input dependent output"
            input PowerSystems.Connectors.ImPin p2 annotation(Placement(transformation(extent = {{-61, 10}, {-41, 30}}), iconTransformation(extent = {{-61, 10}, {-41, 30}})));
            input PowerSystems.Connectors.ImPin p3 annotation(Placement(transformation(extent = {{-61, -28}, {-41, -8}}), iconTransformation(extent = {{-61, -28}, {-41, -8}})));
            output PowerSystems.Connectors.ImPin n1 annotation(Placement(transformation(extent = {{39, -10}, {59, 10}}), iconTransformation(extent = {{39, -10}, {59, 10}})));
            parameter Real switch;
          equation
            n1 = if switch == 0 then p2 else p3;
            annotation(Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-40, 40}, {40, -40}}, lineColor = {0, 0, 255}), Line(points = {{-32, 20}, {-12, 20}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-32, -20}, {-12, -20}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-2, 8}, {14, -2}, {34, -2}}, color = {0, 0, 255}, smooth = Smooth.None), Ellipse(extent = {{-12, 22}, {-8, 18}}, lineColor = {0, 0, 255}), Ellipse(extent = {{-12, -18}, {-8, -22}}, lineColor = {0, 0, 255})}), Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics));
          end ImRelaySCRX;

          model NegCurLogic
            PowerSystems.Connectors.ImPin p1 annotation(Placement(transformation(extent = {{-76, 10}, {-56, 30}})));
            PowerSystems.Connectors.ImPin n1 annotation(Placement(transformation(extent = {{58, -10}, {78, 10}})));
            PowerSystems.Connectors.ImPin p2 annotation(Placement(transformation(extent = {{-76, -46}, {-56, -26}})));
          equation
            if p1 > p2 then
              n1 = p1;
            elseif p1 < p2 then
              n1 = p2;
            else
              n1 = 0;
            end if;
            annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-56, 38}, {58, -52}}, lineColor = {0, 0, 255}), Text(extent = {{-48, 42}, {54, -60}}, lineColor = {0, 0, 255}, textString = "Negative Current
Logic")}));
          end NegCurLogic;

          model FEX "FEX=f(IN)"
            PowerSystems.Connectors.ImPin IN annotation(Placement(transformation(extent = {{-70, -10}, {-50, 10}}), iconTransformation(extent = {{-70, -10}, {-50, 10}})));
            PowerSystems.Connectors.ImPin FEX annotation(Placement(transformation(extent = {{58, -10}, {78, 10}}), iconTransformation(extent = {{58, -10}, {78, 10}})));
          equation
            if IN <= 0 then
              FEX = 1;
            elseif IN > 0 and IN <= 0.433 then
              FEX = 1 - 0.577 * IN;
            elseif IN > 0.433 and IN < 0.75 then
              FEX = sqrt(0.75 - IN ^ 2);
            elseif IN >= 0.75 and IN <= 1 then
              FEX = 1.732 * (1 - IN);
            else
              FEX = 0;
            end if;
            annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-48, 34}, {58, -36}}, lineColor = {0, 0, 255}), Text(extent = {{-36, 28}, {50, -30}}, lineColor = {0, 0, 255}, textString = "FEX=f(IN)")}));
          end FEX;

          model IF_comparisorOEL
            PowerSystems.Connectors.ImPin p annotation(Placement(transformation(extent = {{-84, 4}, {-64, 24}})));
            PowerSystems.Connectors.ImPin n1 annotation(Placement(transformation(extent = {{48, 44}, {68, 64}})));
            PowerSystems.Connectors.ImPin n2 annotation(Placement(transformation(extent = {{48, 10}, {68, 30}}), iconTransformation(extent = {{48, 10}, {68, 30}})));
            parameter Real HighCurrentLimit;
            parameter Real MediumCurrentLimit;
            parameter Real LowCurrentLimit;
            PowerSystems.Connectors.ImPin n3 annotation(Placement(transformation(extent = {{48, -28}, {68, -8}})));
            PowerSystems.Connectors.ImPin n4 annotation(Placement(transformation(extent = {{48, -60}, {68, -40}})));
          equation
            if p >= HighCurrentLimit then
              n1 = p;
              n2 = 0;
              n3 = 0;
              n4 = 0;
            elseif p >= MediumCurrentLimit and p < HighCurrentLimit then
              n1 = 0;
              n2 = p;
              n3 = 0;
              n4 = 0;
            elseif p >= LowCurrentLimit and p < MediumCurrentLimit then
              n1 = 0;
              n2 = 0;
              n3 = p;
              n4 = 0;
            else
              n1 = 0;
              n2 = 0;
              n3 = 0;
              n4 = p;
            end if;
            connect(n1, n1) annotation(Line(points = {{58, 54}, {58, 54}}, color = {0, 0, 127}, smooth = Smooth.None));
            annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-64, 64}, {48, -62}}, lineColor = {0, 0, 255}), Text(extent = {{14, 54}, {58, 20}}, lineColor = {0, 0, 255}, textString = ">"), Text(extent = {{12, -32}, {56, -66}}, lineColor = {0, 0, 255}, textString = "<"), Line(points = {{-60, 14}, {-34, 14}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-14, 38}, {20, 38}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-12, -20}, {22, -20}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-34, 14}, {-18, -8}}, color = {0, 0, 255}, smooth = Smooth.None), Ellipse(extent = {{-18, -8}, {-14, -12}}, lineColor = {0, 0, 255}), Ellipse(extent = {{-18, 40}, {-14, 36}}, lineColor = {0, 0, 255}), Ellipse(extent = {{-16, -18}, {-12, -22}}, lineColor = {0, 0, 255}), Line(points = {{-12, 16}, {22, 16}}, color = {0, 0, 255}, smooth = Smooth.None), Ellipse(extent = {{-16, 18}, {-12, 14}}, lineColor = {0, 0, 255}), Line(points = {{-12, -46}, {22, -46}}, color = {0, 0, 255}, smooth = Smooth.None), Ellipse(extent = {{-16, -44}, {-12, -48}}, lineColor = {0, 0, 255})}));
          end IF_comparisorOEL;

          model ImRelayOEL
            PowerSystems.Connectors.ImPin p annotation(Placement(transformation(extent = {{-92, 10}, {-72, 30}}), iconTransformation(extent = {{-92, 10}, {-72, 30}})));
            PowerSystems.Connectors.ImPin n1 annotation(Placement(transformation(extent = {{56, 38}, {76, 58}}), iconTransformation(extent = {{58, 38}, {78, 58}})));
            PowerSystems.Connectors.ImPin n2 annotation(Placement(transformation(extent = {{58, -34}, {78, -14}})));
            parameter Real TimeLimit "Time limit";
            discrete Real entryTime "Time instant when p>0";
            Real TotalTime "The total time of current above limit";
          initial equation
            pre(entryTime) = 0;
          equation
            when p > 0 then
              entryTime = time;
            end when;
            TotalTime = time - entryTime;
            if TotalTime >= TimeLimit then
              n1 = p;
              n2 = 0;
            else
              n1 = 0;
              n2 = p;
            end if;
            annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-72, 72}, {58, -50}}, lineColor = {0, 0, 127}), Text(extent = {{10, 66}, {54, 32}}, lineColor = {0, 0, 255}, textString = "Triggerred"), Line(points = {{-68, 20}, {-42, 20}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-28, 46}, {6, 46}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-42, 20}, {-26, -2}}, color = {0, 0, 255}, smooth = Smooth.None), Ellipse(extent = {{-26, -2}, {-22, -6}}, lineColor = {0, 0, 255}), Ellipse(extent = {{-32, 48}, {-28, 44}}, lineColor = {0, 0, 255}), Line(points = {{-28, -24}, {6, -24}}, color = {0, 0, 255}, smooth = Smooth.None), Ellipse(extent = {{-32, -22}, {-28, -26}}, lineColor = {0, 0, 255}), Text(extent = {{12, -8}, {56, -42}}, lineColor = {0, 0, 255}, textString = "Accepted")}));
          end ImRelayOEL;
        end Math;

        package TG
          model IEEEG1
            PowerSystems.Connectors.ImPin delta_omega "SpeedHD" annotation(Placement(transformation(extent = {{-98, 4}, {-88, 16}}), iconTransformation(extent = {{-118, -16}, {-88, 16}})));
            PowerSystems.NonElectrical.Continuous.ImLeadLag imLeadLag(K = K, T1 = T2, T2 = T1, nStartValue = 0) annotation(Placement(transformation(extent = {{-96, -8}, {-44, 30}})));
            PowerSystems.NonElectrical.Math.ImSum3 imSum3_1(a0 = 0, a2 = -1, a1 = 1, a3 = -1) annotation(Placement(transformation(extent = {{-52, 0}, {-30, 22}})));
            PowerSystems.NonElectrical.Math.ImGain imGain(K = 1 / T3) annotation(Placement(transformation(extent = {{-36, 0}, {-14, 22}})));
            PowerSystems.NonElectrical.Continuous.ImLimited imLimited(Ymin = Uc, Ymax = Uo) annotation(Placement(transformation(extent = {{-18, 0}, {2, 22}})));
            NonElectrical.Continuous.ImIntegratornonwindup imLimitedIntegrator(Ymin = Pmin, Ymax = Pmax, K = 1, nStartValue = P0) annotation(Placement(transformation(extent = {{0, 0}, {20, 22}})));
            PowerSystems.NonElectrical.Continuous.ImSimpleLag imSimpleLag(K = 1, T = T4, nStartValue = P0) annotation(Placement(transformation(extent = {{6, -8}, {60, 30}})));
            PowerSystems.NonElectrical.Continuous.ImSimpleLag imSimpleLag1(K = 1, T = T5, nStartValue = P0) annotation(Placement(transformation(extent = {{42, -8}, {96, 30}})));
            PowerSystems.NonElectrical.Continuous.ImSimpleLag imSimpleLag2(K = 1, T = T6, nStartValue = P0) annotation(Placement(transformation(extent = {{80, -8}, {134, 30}})));
            PowerSystems.NonElectrical.Continuous.ImSimpleLag imSimpleLag3(K = 1, T = T7, nStartValue = P0) annotation(Placement(transformation(extent = {{114, -8}, {168, 30}})));
            PowerSystems.NonElectrical.Math.ImGain imGain1(K = K1) annotation(Placement(transformation(extent = {{-11, -11}, {11, 11}}, rotation = 90, origin = {57, 35})));
            PowerSystems.NonElectrical.Math.ImGain imGain2(K = K2) annotation(Placement(transformation(extent = {{-11, -11}, {11, 11}}, rotation = -90, origin = {57, -15})));
            PowerSystems.NonElectrical.Math.ImGain imGain3(K = K3) annotation(Placement(transformation(extent = {{-11, -11}, {11, 11}}, rotation = 90, origin = {93, 35})));
            PowerSystems.NonElectrical.Math.ImGain imGain4(K = K4) annotation(Placement(transformation(extent = {{-11, -11}, {11, 11}}, rotation = -90, origin = {91, -15})));
            PowerSystems.NonElectrical.Math.ImGain imGain5(K = K5) annotation(Placement(transformation(extent = {{-11, -11}, {11, 11}}, rotation = 90, origin = {129, 35})));
            PowerSystems.NonElectrical.Math.ImGain imGain6(K = K6) annotation(Placement(transformation(extent = {{-11, -11}, {11, 11}}, rotation = -90, origin = {127, -15})));
            PowerSystems.NonElectrical.Math.ImGain imGain7(K = K7) annotation(Placement(transformation(extent = {{-11, -11}, {11, 11}}, rotation = 90, origin = {165, 35})));
            PowerSystems.NonElectrical.Math.ImGain imGain8(K = K8) annotation(Placement(transformation(extent = {{-11, -11}, {11, 11}}, rotation = -90, origin = {165, -15})));
            PowerSystems.NonElectrical.Math.ImSum2 imSum2_1(a0 = 0, a1 = 1, a2 = 1) annotation(Placement(transformation(extent = {{98, 36}, {118, 56}})));
            PowerSystems.NonElectrical.Math.ImSum2 imSum2_2(a0 = 0, a1 = 1, a2 = 1) annotation(Placement(transformation(extent = {{134, 36}, {154, 56}})));
            PowerSystems.NonElectrical.Math.ImSum2 imSum2_3(a0 = 0, a1 = 1, a2 = 1) annotation(Placement(transformation(extent = {{166, 38}, {186, 58}})));
            PowerSystems.NonElectrical.Math.ImSum2 imSum2_4(a0 = 0, a1 = 1, a2 = 1) annotation(Placement(transformation(extent = {{98, -40}, {118, -20}})));
            PowerSystems.NonElectrical.Math.ImSum2 imSum2_5(a0 = 0, a1 = 1, a2 = 1) annotation(Placement(transformation(extent = {{134, -40}, {154, -20}})));
            PowerSystems.NonElectrical.Math.ImSum2 imSum2_6(a0 = 0, a1 = 1, a2 = 1) annotation(Placement(transformation(extent = {{166, -38}, {186, -18}})));
            PowerSystems.Connectors.ImPin Pmech_HP annotation(Placement(transformation(extent = {{184, 40}, {194, 52}}), iconTransformation(extent = {{184, 34}, {212, 64}})));
            PowerSystems.Connectors.ImPin Pmech_LP annotation(Placement(transformation(extent = {{184, -34}, {194, -22}}), iconTransformation(extent = {{184, -42}, {212, -10}})));
            parameter Real P0 "Power reference of the governor";
            parameter Real K = 20 "Governor gain(1/R), p.u";
            parameter Real T1 = 0.00000001 "Control time const., s";
            parameter Real T2 = 0.00000001 "Control time const., s";
            parameter Real T3 = 0.1 "Control time const., s";
            parameter Real Uo = 0.1 "Max. rate if valve opening, p.u/s";
            parameter Real Uc = -0.1 "Max. rate if valve closing, p.u/s";
            parameter Real Pmax = 0.903 "Max. valve position, p.u";
            parameter Real Pmin = 0 "min. valve position, p.u";
            parameter Real T4 = 0.4 "HP section time const., s";
            parameter Real T5 = 9 "Reheat+IP time const., s";
            parameter Real T6 = 0.5 "Reheat+IP time const., s";
            parameter Real T7 = 0.00000001 "LP section time const., s";
            parameter Real K1 = 0.3 "Fraction of power from HP, p.u";
            parameter Real K3 = 0.4 "Fraction of power from IP, p.u";
            parameter Real K5 = 0.3 "Fraction of power from LP, p.u";
            parameter Real K7 = 0 "Fraction of power from IP, p.u";
            parameter Real K2 = 0;
            parameter Real K4 = 0;
            parameter Real K6 = 0;
            parameter Real K8 = 0;
            PowerSystems.NonElectrical.Math.ImSetPoint Pref(V = P0) "Power reference " annotation(Placement(transformation(extent = {{-74, 24}, {-54, 44}})));
          equation
            connect(imSum3_1.n1, imGain.p1) annotation(Line(points = {{-35.61, 11}, {-30.61, 11}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imGain.n1, imLimited.p1) annotation(Line(points = {{-19.61, 11}, {-13.1, 11}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imLimited.n1, imLimitedIntegrator.p1) annotation(Line(points = {{-3.1, 11}, {4.9, 11}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imSum3_1.p3, imSimpleLag.p1) annotation(Line(points = {{-46.61, 7.7}, {-50, 7.7}, {-50, -10}, {20, -10}, {20, 11}, {24.63, 11}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imSimpleLag.n1, imSimpleLag1.p1) annotation(Line(points = {{51.63, 11}, {60.63, 11}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imSimpleLag1.n1, imSimpleLag2.p1) annotation(Line(points = {{87.63, 11}, {98.63, 11}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imSimpleLag2.n1, imSimpleLag3.p1) annotation(Line(points = {{125.63, 11}, {132.63, 11}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imGain1.p1, imSimpleLag.n1) annotation(Line(points = {{57, 29.39}, {56, 29.39}, {56, 11}, {51.63, 11}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imGain2.p1, imSimpleLag1.p1) annotation(Line(points = {{57, -9.39}, {56, -9.39}, {56, 11}, {60.63, 11}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imGain3.p1, imSimpleLag1.n1) annotation(Line(points = {{93, 29.39}, {92, 29.39}, {92, 11}, {87.63, 11}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imGain4.p1, imSimpleLag2.p1) annotation(Line(points = {{91, -9.39}, {92, -9.39}, {92, 11}, {98.63, 11}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imGain5.p1, imSimpleLag2.n1) annotation(Line(points = {{129, 29.39}, {128, 29.39}, {128, 11}, {125.63, 11}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imGain6.p1, imSimpleLag3.p1) annotation(Line(points = {{127, -9.39}, {128, -9.39}, {128, 11}, {132.63, 11}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imGain3.n1, imSum2_1.p2) annotation(Line(points = {{93, 40.39}, {93, 44}, {102.9, 44}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imGain1.n1, imSum2_1.p1) annotation(Line(points = {{57, 40.39}, {57, 48}, {102.9, 48}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imSum2_1.n1, imSum2_2.p1) annotation(Line(points = {{112.9, 46}, {125.45, 46}, {125.45, 48}, {138.9, 48}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imGain5.n1, imSum2_2.p2) annotation(Line(points = {{129, 40.39}, {129, 44}, {138.9, 44}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imSum2_2.n1, imSum2_3.p1) annotation(Line(points = {{148.9, 46}, {160, 46}, {160, 50}, {170.9, 50}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imGain7.p1, imSimpleLag3.n1) annotation(Line(points = {{165, 29.39}, {165, 19.695}, {159.63, 19.695}, {159.63, 11}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imGain7.n1, imSum2_3.p2) annotation(Line(points = {{165, 40.39}, {165, 46}, {170.9, 46}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imSimpleLag3.n1, imGain8.p1) annotation(Line(points = {{159.63, 11}, {159.63, 2}, {165, 2}, {165, -9.39}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imGain4.n1, imSum2_4.p1) annotation(Line(points = {{91, -20.39}, {91, -28}, {102.9, -28}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imGain2.n1, imSum2_4.p2) annotation(Line(points = {{57, -20.39}, {57, -32}, {102.9, -32}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imGain6.n1, imSum2_5.p1) annotation(Line(points = {{127, -20.39}, {127, -28}, {138.9, -28}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imSum2_4.n1, imSum2_5.p2) annotation(Line(points = {{112.9, -30}, {126, -30}, {126, -32}, {138.9, -32}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imGain8.n1, imSum2_6.p1) annotation(Line(points = {{165, -20.39}, {165, -24.195}, {170.9, -24.195}, {170.9, -26}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imSum2_5.n1, imSum2_6.p2) annotation(Line(points = {{148.9, -30}, {170.9, -30}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imSum2_6.n1, Pmech_LP) annotation(Line(points = {{180.9, -28}, {189, -28}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Pref.n1, imSum3_1.p1) annotation(Line(points = {{-59.1, 34}, {-54, 34}, {-54, 14.3}, {-46.61, 14.3}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(delta_omega, imLeadLag.p1) annotation(Line(points = {{-93, 10}, {-83.26, 10}, {-83.26, 11}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imLeadLag.n1, imSum3_1.p2) annotation(Line(points = {{-57.26, 11}, {-46.61, 11}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imSum2_3.n1, Pmech_HP) annotation(Line(points = {{180.9, 48}, {188, 48}, {188, 46}, {189, 46}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imLimitedIntegrator.n0, imSimpleLag.p1) annotation(Line(points = {{14.9, 11}, {24.63, 11}}, color = {0, 0, 127}, smooth = Smooth.None));
            annotation(Diagram(coordinateSystem(extent = {{-100, -100}, {200, 100}}, preserveAspectRatio = false), graphics), Icon(coordinateSystem(extent = {{-100, -100}, {200, 100}}, preserveAspectRatio = false), graphics = {Rectangle(extent = {{-88, 70}, {184, -54}}, lineColor = {0, 0, 255}), Text(extent = {{-86, 4}, {-32, -32}}, lineColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "Delta_omega"), Text(extent = {{108, 66}, {182, 36}}, lineColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "Pmech_HP"), Text(extent = {{120, -14}, {182, -46}}, lineColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "Pmech_LP"), Text(extent = {{-22, 50}, {134, -36}}, lineColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "IEEEG1")}));
          end IEEEG1;

          model IEESGO "IEEE Standard Model for Turbine-Governor"
            input PowerSystems.Connectors.ImPin SPEED annotation(Placement(transformation(extent = {{-110, -10}, {-102, 0}}), iconTransformation(extent = {{-76, 10}, {-60, 28}})));
            input PowerSystems.Connectors.ImPin PMECH0 annotation(Placement(transformation(extent = {{-110, 12}, {-102, 20}}), iconTransformation(extent = {{-76, -38}, {-60, -20}})));
            parameter Real T1 = 0.2 "controller lag (s)";
            parameter Real T2 = 0 "controller lead compensation (s)";
            parameter Real T3 = 0.5 "governor lag (s)";
            parameter Real T4 = 0.12 "delay due to steam inlet volumes associated with steam chest and inlet piping(s)";
            parameter Real T5 = 5 "reheater delay including hot and cold leads (s)";
            parameter Real T6 = 0.5 "delay due to IP-LP turbine, crossover pipes, and LP end hoods (s)";
            parameter Real K1 = 20 "1/p.u regulation ";
            parameter Real K2 = 0.59 "fraction ";
            parameter Real K3 = 0.43 "fraction ";
            parameter Real PMAX = 0.98 "upper power limit";
            parameter Real PMIN = 0 "lower power limit";
          protected
            parameter Real p0(fixed = false);
          public
            PowerSystems.NonElectrical.Continuous.ImSimpleLag imSimpleLag(K = K1, T = T1, nStartValue = 0) annotation(Placement(transformation(extent = {{-106, -28}, {-58, 18}})));
            PowerSystems.NonElectrical.Continuous.ImLeadLag imLeadLag(K = 1, T1 = T2, T2 = T3, nStartValue = 0) annotation(Placement(transformation(extent = {{-68, -28}, {-24, 18}})));
            PowerSystems.NonElectrical.Math.ImSum2 imSum2_1(a0 = 0, a1 = 1, a2 = -1) annotation(Placement(transformation(extent = {{-32, -12}, {-12, 8}})));
            PowerSystems.NonElectrical.Continuous.ImLimited imLimited(Ymin = PMIN, Ymax = PMAX) annotation(Placement(transformation(extent = {{-18, -12}, {2, 8}})));
            PowerSystems.NonElectrical.Continuous.ImSimpleLag imSimpleLag1(K = 1, T = T4, nStartValue = p0) annotation(Placement(transformation(extent = {{-6, -12}, {40, 20}})));
            PowerSystems.NonElectrical.Continuous.ImSimpleLag imSimpleLag2(K = K2, T = T5, nStartValue = p0 * K2) annotation(Placement(transformation(extent = {{-10, -40}, {36, -8}})));
            PowerSystems.NonElectrical.Continuous.ImSimpleLag imSimpleLag3(K = K3, T = T6, nStartValue = p0 * K2 * K3) annotation(Placement(transformation(extent = {{30, -40}, {76, -8}})));
            PowerSystems.NonElectrical.Math.ImSum3 add3_2(a1 = 1 - K2, a2 = 1 - K3, a3 = 1, a0 = 0) annotation(Placement(transformation(extent = {{74, -26}, {100, 10}})));
            output PowerSystems.Connectors.ImPin PMECH annotation(Placement(transformation(extent = {{100, -14}, {110, -2}}), iconTransformation(extent = {{58, -10}, {78, 10}})));
          initial algorithm
            p0 := PMECH0;
          equation
            connect(imSimpleLag.n1, imLeadLag.p1) annotation(Line(points = {{-65.44, -5}, {-57.22, -5}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imLeadLag.n1, imSum2_1.p2) annotation(Line(points = {{-35.22, -5}, {-29.61, -5}, {-29.61, -4}, {-27.1, -4}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(PMECH0, imSum2_1.p1) annotation(Line(points = {{-106, 16}, {-30, 16}, {-30, 0}, {-27.1, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(SPEED, imSimpleLag.p1) annotation(Line(points = {{-106, -5}, {-89.44, -5}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imSum2_1.n1, imLimited.p1) annotation(Line(points = {{-17.1, -2}, {-13.1, -2}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imLimited.n1, imSimpleLag1.p1) annotation(Line(points = {{-3.1, -2}, {0, -2}, {0, 4}, {9.87, 4}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(add3_2.n1, PMECH) annotation(Line(points = {{93.37, -8}, {105, -8}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imSimpleLag3.n1, add3_2.p3) annotation(Line(points = {{68.87, -24}, {80.37, -24}, {80.37, -13.4}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imSimpleLag2.n1, imSimpleLag3.p1) annotation(Line(points = {{28.87, -24}, {45.87, -24}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imSimpleLag2.n1, add3_2.p2) annotation(Line(points = {{28.87, -24}, {36, -24}, {36, -8}, {80.37, -8}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imSimpleLag1.n1, add3_2.p1) annotation(Line(points = {{32.87, 4}, {77.62, 4}, {77.62, -2.6}, {80.37, -2.6}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imSimpleLag2.p1, add3_2.p1) annotation(Line(points = {{5.87, -24}, {-14, -24}, {-14, -12}, {32, -12}, {32, -2.6}, {80.37, -2.6}}, color = {0, 0, 127}, smooth = Smooth.None));
            annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{10, 116}, {106, 64}}, lineColor = {0, 0, 255}, textString = "Pm0*(1-K2)+Pm0*K2*(1-K3)+Pm0*K3*K2
=0+0+0+Pm0")}), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-60, 40}, {60, -40}}, lineColor = {0, 0, 255}), Text(extent = {{-26, 8}, {26, -6}}, lineColor = {0, 0, 255}, textString = "IEESGO"), Text(extent = {{-58, 28}, {-34, 12}}, lineColor = {0, 0, 255}, textString = "SPEED"), Text(extent = {{-58, -24}, {-36, -36}}, lineColor = {0, 0, 255}, textString = "PMECH0"), Text(extent = {{34, 6}, {56, -6}}, lineColor = {0, 0, 255}, textString = "PMECH")}));
          end IEESGO;

          model HYGOV
            //PowerSystems_0201.Connectors.ImPin nref "VAR(L)"
            PowerSystems.NonElectrical.Math.ImSetPoint n_ref(V = nref) annotation(Placement(transformation(extent = {{-100, 54}, {-80, 76}})));
            PowerSystems.Connectors.ImPin SPEED "Rotor speed deviation" annotation(Placement(transformation(extent = {{-110, 36}, {-102, 46}}), iconTransformation(extent = {{-38, 6}, {-28, 20}})));
            PowerSystems.NonElectrical.Math.ImSum2 Sum2_1(a1 = 1, a2 = 1, a0 = 0) annotation(Placement(transformation(extent = {{-96, 32}, {-78, 48}})));
            PowerSystems.NonElectrical.Math.ImSum2 w_erro(a0 = 0, a1 = 1, a2 = -1) annotation(Placement(transformation(extent = {{-86, 46}, {-70, 60}})));
            PowerSystems.NonElectrical.Continuous.ImSimpleLag SimpleLag1(K = 1, T = Tf, nStartValue = 0) annotation(Placement(transformation(extent = {{-82, 40}, {-48, 66}})));
            PowerSystems.NonElectrical.Math.ImGain Gain3(K = R) annotation(Placement(transformation(extent = {{-58, 22}, {-78, 42}})));
            PowerSystems.NonElectrical.Math.ImGain Gain4(K = Dturb) annotation(Placement(transformation(extent = {{-2, 14}, {18, 32}})));
            PowerSystems.NonElectrical.Math.ImMult2 Mult2_2(a0 = 0, a1 = 1, a2 = 1) annotation(Placement(transformation(extent = {{104, 16}, {124, 36}})));
            PowerSystems.NonElectrical.Math.ImSum2 Sum2_4(a0 = 0, a1 = -1, a2 = 1) annotation(Placement(transformation(extent = {{88, 42}, {104, 60}})));
            PowerSystems.NonElectrical.Math.ImSetPoint hs(V = 1) annotation(Placement(transformation(extent = {{110, 30}, {90, 50}})));
            PowerSystems.NonElectrical.Continuous.ImIntegrator_varyK q(nStartValue = q0) annotation(Placement(transformation(extent = {{98, 36}, {128, 66}})));
            PowerSystems.NonElectrical.Math.ImSetPoint qNL(V = qnl) annotation(Placement(transformation(extent = {{150, 28}, {130, 48}})));
            PowerSystems.NonElectrical.Math.ImSum2 Sum2_5(a0 = 0, a1 = 1, a2 = -1) annotation(Placement(transformation(extent = {{128, 42}, {146, 60}})));
            PowerSystems.NonElectrical.Math.ImMult2 Mult2_1(a0 = 0, a1 = 1, a2 = 1) annotation(Placement(transformation(extent = {{142, 46}, {158, 62}})));
            PowerSystems.NonElectrical.Math.ImGain Gain6(K = At) annotation(Placement(transformation(extent = {{156, 44}, {176, 64}})));
            PowerSystems.NonElectrical.Math.ImSum2 Sum2_6(a0 = 0, a1 = 1, a2 = -1) annotation(Placement(transformation(extent = {{178, 32}, {196, 50}})));
            PowerSystems.Connectors.ImPin PMECH "Mechanical power" annotation(Placement(transformation(extent = {{118, 6}, {128, 16}}), iconTransformation(extent = {{118, 6}, {128, 16}})));
            PowerSystems.NonElectrical.Math.ImDiv2_2 Div3_1(a0 = 0, a1 = 1, a2 = 1) annotation(Placement(transformation(extent = {{54, 38}, {80, 64}})));
            parameter Real R = 0.05 "Permanent droop, p.u";
            parameter Real r = 0.3 "Temporary droop, p.u";
            parameter Real Tr = 5 "Governor time constant, s";
            parameter Real Tf = 0.05 "Filter time constant, s";
            parameter Real Tg = 0.5 "Servo time constant, s";
            parameter Real VELM = 0.2 "Gate open/close velosiy limit, p.u";
            parameter Real Gmax = 0.9 "Maximum gate limit, p.u";
            parameter Real Gmin = 0 "Minimum gate limit, p.u";
            parameter Real Tw = 1.25 "Water time constant, s";
            parameter Real At = 1.2 "Turbine gain, p.u";
            parameter Real Dturb = 0.2 "Turbine damping, p.u";
            parameter Real qnl = 0.08 "Water flow at no load. p.u";
            PowerSystems.NonElectrical.Continuous.ImSimpleLag g(K = 1, T = Tg, nStartValue = g0) "servo_motor" annotation(Placement(transformation(extent = {{0, 38}, {38, 68}})));
            PowerSystems.Connectors.ImPin PMECH0 "initial machanical power" annotation(Placement(transformation(extent = {{-38, -32}, {-30, -22}}), iconTransformation(extent = {{-40, -36}, {-30, -22}})));
          protected
            parameter Real h0 = 1 "water head initial value";
            // Real T_w(start=Tw);//=1.25 "Water time constant, s";
            parameter Real q0(fixed = false);
            //=Pm0/(At*h0)+qnl "water flow initial value";
            parameter Real g0(fixed = false);
            //=q0/sqrt(h0) "the gate opening initial value";
            parameter Real c0(fixed = false);
            //=g0 "desired gate position";
            parameter Real e0 = 0 "initial output for the filter";
            parameter Real nref(fixed = false);
            //=R*c0 "speed reference";
            parameter Real P_m0(fixed = false);
          public
            PowerSystems.NonElectrical.Continuous.ImSimpleLead imLead(K = r * Tr, T = Tr) annotation(Placement(transformation(extent = {{-56, 38}, {-24, 68}})));
            PowerSystems.NonElectrical.Nonlinear.ImLimiter Velocity_Limiter(Ymin = -VELM, Ymax = VELM) annotation(Placement(transformation(extent = {{-32, 40}, {-8, 66}})));
            PowerSystems.NonElectrical.Continuous.ImIntegratornonwindup Position_Limiter(Ymin = Gmin, Ymax = Gmax, K = 1, nStartValue = c0) annotation(Placement(transformation(extent = {{-14, 42}, {10, 64}})));
            PowerSystems.NonElectrical.Math.ImMult2 h(a0 = 0, a1 = 1, a2 = 1) annotation(Placement(transformation(extent = {{76, 42}, {88, 62}})));
          initial algorithm
            P_m0 := PMECH0;
            q0 := P_m0 / (At * h0) + qnl;
            g0 := q0 / sqrt(h0);
            //
            //
            c0 := g0;
            //c0_calculation(g0,Gmin,Gmax);
            nref := R * c0;
            //
          equation
            q.K = 1 / Tw;
            connect(w_erro.n1, SimpleLag1.p1) annotation(Line(points = {{-74.08, 53}, {-70.27, 53}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Gain3.n1, Sum2_1.p2) annotation(Line(points = {{-72.9, 32}, {-92, 32}, {-92, 38.4}, {-91.59, 38.4}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Gain4.p1, SPEED) annotation(Line(points = {{2.9, 23}, {-106, 23}, {-106, 41}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(hs.n1, Sum2_4.p2) annotation(Line(points = {{95.1, 40}, {91.92, 40}, {91.92, 49.2}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(q.n1, Sum2_5.p1) annotation(Line(points = {{120.35, 51}, {128, 51}, {128, 52.8}, {132.41, 52.8}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Mult2_2.n1, Sum2_6.p2) annotation(Line(points = {{118.9, 26}, {176, 26}, {176, 39.2}, {182.41, 39.2}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Sum2_6.n1, PMECH) annotation(Line(points = {{191.41, 41}, {156, 41}, {156, 11}, {123, 11}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(qNL.n1, Sum2_5.p2) annotation(Line(points = {{135.1, 38}, {130, 38}, {130, 49.2}, {132.41, 49.2}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Gain3.p1, g.p1) annotation(Line(points = {{-62.9, 32}, {8, 32}, {8, 53}, {13.11, 53}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(SPEED, Sum2_1.p1) annotation(Line(points = {{-106, 41}, {-94, 41}, {-94, 41.6}, {-91.59, 41.6}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Sum2_1.n1, w_erro.p2) annotation(Line(points = {{-82.59, 40}, {-82, 40}, {-82, 51.6}, {-82.08, 51.6}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Sum2_4.n1, q.p1) annotation(Line(points = {{99.92, 51}, {105.35, 51}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Sum2_5.n1, Mult2_1.p2) annotation(Line(points = {{141.41, 51}, {146, 51}, {146, 52.24}, {145.92, 52.24}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Mult2_1.n1, Gain6.p1) annotation(Line(points = {{153.92, 54}, {160.9, 54}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Gain4.n1, Mult2_2.p2) annotation(Line(points = {{12.9, 23}, {60, 23}, {60, 23.8}, {108.9, 23.8}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Gain6.n1, Sum2_6.p1) annotation(Line(points = {{170.9, 54}, {176, 54}, {176, 42.8}, {182.41, 42.8}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(n_ref.n1, w_erro.p1) annotation(Line(points = {{-85.1, 65}, {-84.55, 65}, {-84.55, 54.4}, {-82.08, 54.4}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Mult2_2.p1, g.n1) annotation(Line(points = {{108.9, 28.2}, {32.11, 28.2}, {32.11, 53}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(g.n1, Div3_1.p2) annotation(Line(points = {{32.11, 53}, {50.055, 53}, {50.055, 52.3}, {63.425, 52.3}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Div3_1.p1, q.n1) annotation(Line(points = {{68.105, 47.75}, {68.105, 32}, {120.35, 32}, {120.35, 51}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(SimpleLag1.n1, imLead.n1) annotation(Line(points = {{-53.27, 53}, {-49.635, 53}, {-49.635, 52.4}, {-42.64, 52.4}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imLead.p1, Velocity_Limiter.p1) annotation(Line(points = {{-30.64, 52.7}, {-29.32, 52.7}, {-29.32, 53}, {-26.12, 53}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Position_Limiter.n0, g.p1) annotation(Line(points = {{3.88, 53}, {13.11, 53}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Position_Limiter.p1, Velocity_Limiter.n1) annotation(Line(points = {{-8.12, 53}, {-14.12, 53}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(h.p2, Div3_1.n1) annotation(Line(points = {{78.94, 49.8}, {76.225, 49.8}, {76.225, 52.43}, {73.825, 52.43}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(h.p1, Div3_1.n1) annotation(Line(points = {{78.94, 54.2}, {75.225, 54.2}, {75.225, 52.43}, {73.825, 52.43}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(h.n1, Sum2_4.p1) annotation(Line(points = {{84.94, 52}, {84.94, 52.8}, {91.92, 52.8}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Mult2_1.p1, Sum2_4.p1) annotation(Line(points = {{145.92, 55.76}, {145.92, 64}, {88, 64}, {88, 52.8}, {91.92, 52.8}}, color = {0, 0, 127}, smooth = Smooth.None));
            annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {220, 100}}), graphics = {Text(extent = {{34, 58}, {42, 66}}, lineColor = {0, 0, 255}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "g"), Text(extent = {{120, 54}, {128, 62}}, lineColor = {0, 0, 255}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "q"), Text(extent = {{76, 58}, {84, 66}}, lineColor = {0, 0, 255}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "h"), Text(extent = {{-56, 56}, {-48, 64}}, lineColor = {0, 0, 255}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "e"), Text(extent = {{6, 58}, {14, 66}}, lineColor = {0, 0, 255}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "c"), Text(extent = {{-72, 36}, {-68, 32}}, lineColor = {0, 0, 255}, textString = "R", textStyle = {TextStyle.Bold}), Text(extent = {{2, 18}, {16, 12}}, lineColor = {0, 0, 255}, textStyle = {TextStyle.Bold}, textString = "Dturb"), Text(extent = {{-18, 68}, {6, 62}}, lineColor = {0, 0, 255}, textString = "position limit"), Text(extent = {{14, 70}, {40, 62}}, lineColor = {0, 0, 255}, textString = "servo motor"), Rectangle(extent = {{-100, 78}, {48, 8}}, lineColor = {255, 128, 0}, pattern = LinePattern.Dash, lineThickness = 1), Text(extent = {{-56, 86}, {-12, 80}}, lineColor = {255, 128, 0}, textStyle = {TextStyle.Bold}, textString = "Governor System"), Rectangle(extent = {{60, 76}, {194, 10}}, lineColor = {85, 170, 255}, pattern = LinePattern.Dash, lineThickness = 1), Text(extent = {{98, 88}, {158, 78}}, lineColor = {85, 170, 255}, textStyle = {TextStyle.Bold}, textString = "Hydrauli Turbine System"), Text(extent = {{-34, 44}, {-10, 38}}, lineColor = {0, 0, 255}, textString = "velocity limit"), Text(extent = {{64, 62}, {72, 70}}, lineColor = {0, 0, 255}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "q/g")}), Icon(coordinateSystem(extent = {{-100, -100}, {220, 100}}, preserveAspectRatio = false), graphics = {Text(extent = {{-4, 24}, {96, -2}}, lineColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "HYGOV"), Text(extent = {{-28, -24}, {-4, -36}}, lineColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "PMECH0"), Rectangle(extent = {{-30, 70}, {120, -50}}, lineColor = {0, 0, 255}), Text(extent = {{-40, 58}, {0, -4}}, lineColor = {0, 0, 255}, textString = "SPEED"), Text(extent = {{92, 36}, {132, 20}}, lineColor = {0, 0, 255}, textString = "PMECH")}));
          end HYGOV;

          model HYGOV_StepRef "Apply to the generators at AUBREY, buses: 10122, 20122, 30122, 40122, 50122, 60122"
            import PowerSystems;
            //PowerSystems_0201.Connectors.ImPin nref "VAR(L)"
            PowerSystems.NonElectrical.Math.ImSetPoint n_ref(V = nref) annotation(Placement(transformation(extent = {{-114, 56}, {-98, 72}})));
            PowerSystems.Connectors.ImPin n "Rotor speed deviation" annotation(Placement(transformation(extent = {{-110, 36}, {-102, 46}}), iconTransformation(extent = {{-88, 34}, {-78, 48}})));
            PowerSystems.NonElectrical.Math.ImSum2 Sum2_1(a1 = 1, a2 = 1, a0 = 0) annotation(Placement(transformation(extent = {{-96, 32}, {-78, 48}})));
            PowerSystems.NonElectrical.Math.ImSum2 w_erro(a0 = 0, a1 = 1, a2 = -1) annotation(Placement(transformation(extent = {{-86, 46}, {-70, 60}})));
            PowerSystems.NonElectrical.Continuous.ImSimpleLag SimpleLag1(K = 1, T = Tf, nStartValue = 0) annotation(Placement(transformation(extent = {{-82, 40}, {-48, 66}})));
            PowerSystems.NonElectrical.Math.ImGain Gain3(K = R) annotation(Placement(transformation(extent = {{-58, 22}, {-78, 42}})));
            PowerSystems.NonElectrical.Math.ImGain Gain4(K = Dturb) annotation(Placement(transformation(extent = {{-2, 14}, {18, 32}})));
            PowerSystems.NonElectrical.Math.ImMult2 Mult2_2(a0 = 0, a1 = 1, a2 = 1) annotation(Placement(transformation(extent = {{104, 16}, {124, 36}})));
            PowerSystems.NonElectrical.Math.ImSum2 Sum2_4(a0 = 0, a1 = -1, a2 = 1) annotation(Placement(transformation(extent = {{88, 42}, {104, 60}})));
            PowerSystems.NonElectrical.Math.ImSetPoint hs(V = 1) annotation(Placement(transformation(extent = {{110, 30}, {90, 50}})));
            PowerSystems.NonElectrical.Continuous.ImIntegrator_varyK q(nStartValue = q0) annotation(Placement(transformation(extent = {{98, 36}, {128, 66}})));
            PowerSystems.NonElectrical.Math.ImSetPoint qNL(V = qnl) annotation(Placement(transformation(extent = {{150, 28}, {130, 48}})));
            PowerSystems.NonElectrical.Math.ImSum2 Sum2_5(a0 = 0, a1 = 1, a2 = -1) annotation(Placement(transformation(extent = {{128, 42}, {146, 60}})));
            PowerSystems.NonElectrical.Math.ImMult2 Mult2_1(a0 = 0, a1 = 1, a2 = 1) annotation(Placement(transformation(extent = {{142, 46}, {158, 62}})));
            PowerSystems.NonElectrical.Math.ImGain Gain6(K = At) annotation(Placement(transformation(extent = {{156, 44}, {176, 64}})));
            PowerSystems.NonElectrical.Math.ImSum2 Sum2_6(a0 = 0, a1 = 1, a2 = -1) annotation(Placement(transformation(extent = {{178, 32}, {196, 50}})));
            PowerSystems.Connectors.ImPin Pmech "Mechanical power" annotation(Placement(transformation(extent = {{206, 36}, {216, 46}}), iconTransformation(extent = {{206, 36}, {216, 46}})));
            PowerSystems.NonElectrical.Math.ImDiv2_2 Div3_1(a0 = 0, a1 = 1, a2 = 1) annotation(Placement(transformation(extent = {{54, 38}, {80, 64}})));
            parameter Real R = 0.05 "Permanent droop, p.u";
            parameter Real r = 0.3 "Temporary droop, p.u";
            parameter Real Tr = 5 "Governor time constant, s";
            parameter Real Tf = 0.05 "Filter time constant, s";
            parameter Real Tg = 0.5 "Servo time constant, s";
            parameter Real VELM = 0.2 "Gate open/close velosiy limit, p.u";
            parameter Real Gmax = 0.9 "Maximum gate limit, p.u";
            parameter Real Gmin = 0 "Minimum gate limit, p.u";
            parameter Real Tw = 1.25 "Water time constant, s";
            parameter Real At = 1.2 "Turbine gain, p.u";
            parameter Real Dturb = 0.2 "Turbine damping, p.u";
            parameter Real qnl = 0.08 "Water flow at no load. p.u";
            PowerSystems.NonElectrical.Continuous.ImSimpleLag g(K = 1, T = Tg, nStartValue = g0) "servo_motor" annotation(Placement(transformation(extent = {{0, 38}, {38, 68}})));
            PowerSystems.Connectors.ImPin Pm0 "initial machanical power" annotation(Placement(transformation(extent = {{-86, 8}, {-78, 18}}), iconTransformation(extent = {{-88, 4}, {-78, 18}})));
          protected
            parameter Real h0 = 1 "water head initial value";
            Real T_w(start = Tw);
            //=1.25 "Water time constant, s";
            parameter Real q0(fixed = false);
            //=Pm0/(At*h0)+qnl "water flow initial value";
            parameter Real g0(fixed = false);
            //=q0/sqrt(h0) "the gate opening initial value";
            parameter Real c0(fixed = false);
            //=g0 "desired gate position";
            parameter Real e0 = 0 "initial output for the filter";
            parameter Real nref(fixed = false);
            //=R*c0 "speed reference";
            parameter Real P_m0(fixed = false);
          public
            PowerSystems.NonElectrical.Continuous.ImSimpleLead imLead(K = r * Tr, T = Tr) annotation(Placement(transformation(extent = {{-56, 38}, {-24, 68}})));
            PowerSystems.NonElectrical.Nonlinear.ImLimiter Velocity_Limiter(Ymin = -VELM, Ymax = VELM) annotation(Placement(transformation(extent = {{-32, 40}, {-8, 66}})));
            PowerSystems.NonElectrical.Continuous.ImIntegratornonwindup Position_Limiter(Ymin = Gmin, Ymax = Gmax, K = 1, nStartValue = c0) annotation(Placement(transformation(extent = {{-14, 42}, {10, 64}})));
            PowerSystems.NonElectrical.Math.ImMult2 h(a0 = 0, a1 = 1, a2 = 1) annotation(Placement(transformation(extent = {{76, 42}, {88, 62}})));
            PowerSystems.NonElectrical.Math.ImSum2 imSum2_5(a0 = 0, a1 = 1, a2 = 1) annotation(Placement(transformation(extent = {{-100, 56}, {-80, 76}})));
          public
            PowerSystems.Connectors.ImPin Step "Input, generator terminal voltage" annotation(Placement(transformation(extent = {{-108, 72}, {-102, 80}}), iconTransformation(extent = {{-88, 68}, {-78, 78}})));
          initial algorithm
            P_m0 := Pm0;
            q0 := P_m0 / (At * h0) + qnl;
            g0 := q0 / sqrt(h0);
            //
            //
            c0 := g0;
            //c0_calculation(g0,Gmin,Gmax);
            nref := R * c0;
            //
          equation
            q.K = 1 / T_w;
            when g.n1 >= 1 then
              T_w = Tw * q.n1 / h.n1;
            end when;
            connect(w_erro.n1, SimpleLag1.p1) annotation(Line(points = {{-74.08, 53}, {-70.27, 53}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Gain3.n1, Sum2_1.p2) annotation(Line(points = {{-72.9, 32}, {-92, 32}, {-92, 38.4}, {-91.59, 38.4}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Gain4.p1, n) annotation(Line(points = {{2.9, 23}, {-106, 23}, {-106, 41}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(hs.n1, Sum2_4.p2) annotation(Line(points = {{95.1, 40}, {91.92, 40}, {91.92, 49.2}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(q.n1, Sum2_5.p1) annotation(Line(points = {{120.35, 51}, {128, 51}, {128, 52.8}, {132.41, 52.8}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Mult2_2.n1, Sum2_6.p2) annotation(Line(points = {{118.9, 26}, {176, 26}, {176, 39.2}, {182.41, 39.2}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Sum2_6.n1, Pmech) annotation(Line(points = {{191.41, 41}, {211, 41}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(qNL.n1, Sum2_5.p2) annotation(Line(points = {{135.1, 38}, {130, 38}, {130, 49.2}, {132.41, 49.2}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Pmech, Pmech) annotation(Line(points = {{211, 41}, {211, 41}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Gain3.p1, g.p1) annotation(Line(points = {{-62.9, 32}, {8, 32}, {8, 53}, {13.11, 53}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(n, Sum2_1.p1) annotation(Line(points = {{-106, 41}, {-94, 41}, {-94, 41.6}, {-91.59, 41.6}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Sum2_1.n1, w_erro.p2) annotation(Line(points = {{-82.59, 40}, {-82, 40}, {-82, 51.6}, {-82.08, 51.6}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Sum2_4.n1, q.p1) annotation(Line(points = {{99.92, 51}, {105.35, 51}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Sum2_5.n1, Mult2_1.p2) annotation(Line(points = {{141.41, 51}, {146, 51}, {146, 52.24}, {145.92, 52.24}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Mult2_1.n1, Gain6.p1) annotation(Line(points = {{153.92, 54}, {160.9, 54}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Gain4.n1, Mult2_2.p2) annotation(Line(points = {{12.9, 23}, {60, 23}, {60, 23.8}, {108.9, 23.8}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Gain6.n1, Sum2_6.p1) annotation(Line(points = {{170.9, 54}, {176, 54}, {176, 42.8}, {182.41, 42.8}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Mult2_2.p1, g.n1) annotation(Line(points = {{108.9, 28.2}, {32.11, 28.2}, {32.11, 53}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(g.n1, Div3_1.p2) annotation(Line(points = {{32.11, 53}, {50.055, 53}, {50.055, 52.3}, {63.425, 52.3}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Div3_1.p1, q.n1) annotation(Line(points = {{68.105, 47.75}, {68.105, 32}, {120.35, 32}, {120.35, 51}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(SimpleLag1.n1, imLead.n1) annotation(Line(points = {{-53.27, 53}, {-49.635, 53}, {-49.635, 52.4}, {-42.64, 52.4}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imLead.p1, Velocity_Limiter.p1) annotation(Line(points = {{-30.64, 52.7}, {-29.32, 52.7}, {-29.32, 53}, {-26.12, 53}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Position_Limiter.n0, g.p1) annotation(Line(points = {{3.88, 53}, {13.11, 53}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Position_Limiter.p1, Velocity_Limiter.n1) annotation(Line(points = {{-8.12, 53}, {-14.12, 53}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(h.p2, Div3_1.n1) annotation(Line(points = {{78.94, 49.8}, {76.225, 49.8}, {76.225, 52.43}, {73.825, 52.43}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(h.p1, Div3_1.n1) annotation(Line(points = {{78.94, 54.2}, {75.225, 54.2}, {75.225, 52.43}, {73.825, 52.43}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(h.n1, Sum2_4.p1) annotation(Line(points = {{84.94, 52}, {84.94, 52.8}, {91.92, 52.8}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Mult2_1.p1, Sum2_4.p1) annotation(Line(points = {{145.92, 55.76}, {145.92, 64}, {88, 64}, {88, 52.8}, {91.92, 52.8}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Step, imSum2_5.p1) annotation(Line(points = {{-105, 76}, {-100, 76}, {-100, 68}, {-95.1, 68}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imSum2_5.p2, n_ref.n1) annotation(Line(points = {{-95.1, 64}, {-102.08, 64}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imSum2_5.n1, w_erro.p1) annotation(Line(points = {{-85.1, 66}, {-84, 66}, {-84, 54.4}, {-82.08, 54.4}}, color = {0, 0, 127}, smooth = Smooth.None));
            annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-140, -80}, {180, 120}}), graphics = {Text(extent = {{34, 58}, {42, 66}}, lineColor = {0, 0, 255}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "g"), Text(extent = {{120, 54}, {128, 62}}, lineColor = {0, 0, 255}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "q"), Text(extent = {{76, 58}, {84, 66}}, lineColor = {0, 0, 255}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "h"), Text(extent = {{-56, 56}, {-48, 64}}, lineColor = {0, 0, 255}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "e"), Text(extent = {{6, 58}, {14, 66}}, lineColor = {0, 0, 255}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "c"), Text(extent = {{-72, 36}, {-68, 32}}, lineColor = {0, 0, 255}, textString = "R", textStyle = {TextStyle.Bold}), Text(extent = {{2, 18}, {16, 12}}, lineColor = {0, 0, 255}, textStyle = {TextStyle.Bold}, textString = "Dturb"), Text(extent = {{-18, 68}, {6, 62}}, lineColor = {0, 0, 255}, textString = "position limit"), Text(extent = {{14, 70}, {40, 62}}, lineColor = {0, 0, 255}, textString = "servo motor"), Rectangle(extent = {{-100, 78}, {48, 8}}, lineColor = {255, 128, 0}, pattern = LinePattern.Dash, lineThickness = 1), Text(extent = {{-56, 86}, {-12, 80}}, lineColor = {255, 128, 0}, textStyle = {TextStyle.Bold}, textString = "Governor System"), Rectangle(extent = {{60, 76}, {194, 10}}, lineColor = {85, 170, 255}, pattern = LinePattern.Dash, lineThickness = 1), Text(extent = {{98, 88}, {158, 78}}, lineColor = {85, 170, 255}, textStyle = {TextStyle.Bold}, textString = "Hydrauli Turbine System"), Text(extent = {{-34, 44}, {-10, 38}}, lineColor = {0, 0, 255}, textString = "velocity limit"), Text(extent = {{64, 62}, {72, 70}}, lineColor = {0, 0, 255}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "q/g")}), Icon(coordinateSystem(extent = {{-140, -80}, {180, 120}}, preserveAspectRatio = false), graphics = {Rectangle(extent = {{-88, 84}, {208, 0}}, lineColor = {0, 0, 255}), Text(extent = {{-6, 56}, {116, 22}}, lineColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "HYGOV"), Text(extent = {{-80, 46}, {-56, 34}}, lineColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "n"), Text(extent = {{180, 48}, {204, 36}}, lineColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "Pmech"), Text(extent = {{-74, 18}, {-50, 6}}, lineColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "Pm0")}));
          end HYGOV_StepRef;

          record IEESGO_data
            parameter Real Ssystem = 100;
            parameter Real Smachine = 100;
            parameter Real J = 0 "controller lag(sec)";
            parameter Real J1 = 0 "controller lead compensation(sec)";
            parameter Real J2 = 0.02 "governor lag (sec)";
            parameter Real J3 = 0.673 "delay due to steam inlet volumes associated with steam chest and inlet piping(sec)";
            parameter Real J4 = 3 "reheater delay including hot and cold leads (sec)";
            parameter Real J5 = 0.45 "delay due to IP-LP turbine, crossover pipes, and LP end hoods (sec)";
            parameter Real J6 = 14.3 "1/per unit regulation";
            parameter Real J7 = 0.7 "fraction";
            parameter Real J8 = 1 "fraction";
            parameter Real J9 = 10 "upper power limit";
            parameter Real J10 = 0.5 "lower power limit";
          end IEESGO_data;

          record HYGOV_data
            parameter Real J = 0.065 "Permanent droop, p.u";
            parameter Real J1 = 0.4 "Temporary droop, p.u";
            parameter Real J2 = 8 "Governor time constant, s";
            parameter Real J3 = 0.05 "Filter time constant, s";
            parameter Real J4 = 0.2 "Servo time constant, s";
            parameter Real J5 = 0.2 "Gate open/close velosiy limit, p.u/sec";
            parameter Real J6 = 1 "Maximum gate limit, p.u";
            parameter Real J7 = 0 "Minimum gate limit, p.u";
            parameter Real J8 = 1.2 "Water time constant, s";
            parameter Real J9 = 1 "Turbine gain, p.u";
            parameter Real J10 = 0.3 "Turbine damping, p.u";
            parameter Real J11 = 0.008 "Water flow at no load. p.u";
          end HYGOV_data;

          model TGOV1 "Steam Turbine-Governor"
            PowerSystems.Connectors.ImPin delta_omega "SpeedHD" annotation(Placement(transformation(extent = {{-82, -26}, {-72, -14}}), iconTransformation(extent = {{-102, -46}, {-72, -14}})));
            PowerSystems.NonElectrical.Continuous.ImLeadLag imLeadLag(T1 = T2, T2 = T3, K = 1, nStartValue = P0) annotation(Placement(transformation(extent = {{26, 28}, {78, 66}})));
            PowerSystems.Connectors.ImPin Pmech_HP annotation(Placement(transformation(extent = {{94, 42}, {104, 54}}), iconTransformation(extent = {{150, -6}, {178, 24}})));
            parameter Real P0 "Power reference of the governor";
            parameter Real R "Governor gain(1/R), p.u";
            parameter Real Dt;
            parameter Real T1 "Control time const., s";
            parameter Real T2 "Control time const., s";
            parameter Real T3 "Control time const., s";
            parameter Real VMAX "Max. valve position, p.u";
            parameter Real VMIN "min. valve position, p.u";
            PowerSystems.Connectors.ImPin Reference "VAR(L)" annotation(Placement(transformation(extent = {{-88, 46}, {-78, 58}}), iconTransformation(extent = {{-102, 24}, {-72, 56}})));
            PowerSystems.NonElectrical.Math.ImSum2 imSum2_7(a0 = 0, a1 = 1, a2 = -1) annotation(Placement(transformation(extent = {{-74, 38}, {-52, 60}})));
            PowerSystems.NonElectrical.Math.ImGain imGain9(K = 1 / R) annotation(Placement(transformation(extent = {{-48, 38}, {-26, 60}})));
            NonElectrical.Continuous.ImSimpleLag_nowinduplimit imLimitedSimpleLag(Ymin = VMIN, Ymax = VMAX, K = 1, T = T1, nStartValue = P0) annotation(Placement(transformation(extent = {{-30, 30}, {28, 66}})));
            PowerSystems.NonElectrical.Math.ImSum2 imSum2_1(a0 = 0, a1 = 1, a2 = -1) annotation(Placement(transformation(extent = {{76, 36}, {98, 58}})));
            PowerSystems.NonElectrical.Math.ImGain imGain1(K = Dt) annotation(Placement(transformation(extent = {{-32, 0}, {-10, 24}})));
          equation
            connect(Reference, imSum2_7.p1) annotation(Line(points = {{-83, 52}, {-80, 52}, {-80, 51.2}, {-68.61, 51.2}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(delta_omega, imSum2_7.p2) annotation(Line(points = {{-77, -20}, {-68.61, -20}, {-68.61, 46.8}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imSum2_7.n1, imGain9.p1) annotation(Line(points = {{-57.61, 49}, {-42.61, 49}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imGain9.n1, imLimitedSimpleLag.p1) annotation(Line(points = {{-31.61, 49}, {-18.805, 49}, {-18.805, 48}, {-15.79, 48}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imLeadLag.n1, imSum2_1.p1) annotation(Line(points = {{64.74, 47}, {72.37, 47}, {72.37, 49.2}, {81.39, 49.2}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imGain1.n1, imSum2_1.p2) annotation(Line(points = {{-15.61, 12}, {80, 12}, {80, 44.8}, {81.39, 44.8}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imGain1.p1, delta_omega) annotation(Line(points = {{-26.61, 12}, {-59.805, 12}, {-59.805, -20}, {-77, -20}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imSum2_1.n1, Pmech_HP) annotation(Line(points = {{92.39, 47}, {95.195, 47}, {95.195, 48}, {99, 48}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imLimitedSimpleLag.n0, imLeadLag.p1) annotation(Line(points = {{13.21, 48}, {26, 48}, {26, 47}, {38.74, 47}}, color = {0, 0, 127}, smooth = Smooth.None));
            annotation(Diagram(coordinateSystem(extent = {{-100, -100}, {200, 100}}, preserveAspectRatio = false), graphics), Icon(coordinateSystem(extent = {{-100, -100}, {200, 100}}, preserveAspectRatio = false), graphics = {Rectangle(extent = {{-72, 64}, {152, -56}}, lineColor = {0, 0, 255}), Text(extent = {{-68, -10}, {-14, -46}}, lineColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "Delta_omega"), Text(extent = {{100, 46}, {146, 26}}, lineColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "Pmech"), Text(extent = {{-22, 38}, {106, -36}}, lineColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "TGOV1"), Text(extent = {{-70, 58}, {-22, 24}}, lineColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "Reference 
VAR(L)")}));
          end TGOV1;

          package GGOV1 "GE General Governor/Turbine Model"
            type menu1 = Integer annotation(choices(choice = 1 "electrical power", choice = 0 "none (isochronous governor)", choice = -1 "governor output (requested stroke)", choice = -2 "fuel valve stroke (true stoke)"));
            type menu2 = Integer annotation(choices(choice = 0 "fuel flow independent of speed", choice = 1 "fuel flow proportional to speed"));

            block Min_select "Output the minimum and the maximum element of the input vector"
              parameter Integer nu(min = 0) = 0 "Number of input connections" annotation(Dialog(connectorSizing = true), HideResult = true);
              Modelica.Blocks.Interfaces.RealVectorInput u[nu] annotation(Placement(transformation(extent = {{-120, 70}, {-80, -70}})));
              Modelica.Blocks.Interfaces.RealOutput yMin(start = frs0) annotation(Placement(transformation(extent = {{100, -94}, {120, -74}}, rotation = 0)));
              parameter Real frs0;
            equation
              yMin = min(u);
              annotation(Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}, initialScale = 0.1), graphics = {Text(extent = {{-50, 46}, {76, -46}}, lineColor = {0, 0, 255}, textString = "Low value 
select"), Rectangle(extent = {{-100, 98}, {100, -98}}, lineColor = {0, 0, 255})}), Documentation(info = "<html>
<p>
Determines the minimum and maximum element of the input vector and
provide both values as output.
</p>
</html>"), Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics));
            end Min_select;

            class ImDerivativeLag "Approximated derivative block"
              parameter Real pStartValue "Input start val";
              input PowerSystems.Connectors.ImPin p1(start = pStartValue) annotation(Placement(transformation(extent = {{-61, -10}, {-41, 10}}), iconTransformation(extent = {{-61, -10}, {-41, 10}})));
              output PowerSystems.Connectors.OutPin n1 annotation(Placement(transformation(extent = {{39, -10}, {59, 10}}), iconTransformation(extent = {{39, -10}, {59, 10}})));
              Real y;
              parameter Real K "Gain";
              parameter Real T "Lag time constant";
            initial equation
              y = K * pStartValue;
            equation
              //equivalent to T*der(n)=K*der(p)-n;
              T * der(y) = (-y) + K * p1;
              T * n1 = (-y) + K * p1;
              annotation(Icon(graphics = {Rectangle(extent = {{-40, 40}, {40, -40}}, lineColor = {0, 0, 255}), Text(extent = {{-8, 18}, {10, 0}}, lineColor = {0, 0, 255}, textString = "Ks"), Text(extent = {{-20, 6}, {18, -34}}, lineColor = {0, 0, 255}, textString = "1 + Ts"), Line(points = {{-14, 0}, {18, 0}}, color = {0, 0, 255}, smooth = Smooth.Bezier), Rectangle(extent = {{24, 36}, {36, 24}}, lineColor = {0, 0, 255}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid)}), Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics));
            end ImDerivativeLag;

            block RSELECT "Output the minimum and the maximum element of the input vector"
              // extends Modelica.Blocks.Icons.Block;
              parameter Real Rselect;
              Modelica.Blocks.Interfaces.RealOutput y annotation(Placement(transformation(extent = {{100, -12}, {120, 8}}, rotation = 0)));
              Modelica.Blocks.Interfaces.RealInput Pelect annotation(Placement(transformation(extent = {{-140, 36}, {-100, 76}}), iconTransformation(extent = {{-140, 36}, {-100, 76}})));
              Modelica.Blocks.Interfaces.RealInput ValveStroke annotation(Placement(transformation(extent = {{4, -80}, {44, -40}}), iconTransformation(extent = {{-20, -20}, {20, 20}}, rotation = 90, origin = {8, -120})));
              Modelica.Blocks.Interfaces.RealInput GovernorOutput annotation(Placement(transformation(extent = {{6, -136}, {46, -96}}), iconTransformation(extent = {{-20, -20}, {20, 20}}, rotation = 90, origin = {84, -120})));
            equation
              y = if Rselect == 1 then Pelect elseif Rselect == (-1) then ValveStroke
               elseif Rselect == (-2) then GovernorOutput else 0;
              annotation(Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}, initialScale = 0.1), graphics = {Text(extent = {{-51, 31}, {51, -31}}, lineColor = {0, 0, 255}, textString = "Rselect
 1 -  electrical power
-1 - valve stroke
-2 - governor output
 0 - isochronous", horizontalAlignment = TextAlignment.Left, origin = {-11, -1}, rotation = 270), Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 255})}), Documentation(info = "<html>
<p>
Determines the minimum and maximum element of the input vector and
provide both values as output.
</p>
</html>"), Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 255})}));
            end RSELECT;

            block flag "Output the minimum and the maximum element of the input vector"
              parameter Real flag;
              Modelica.Blocks.Interfaces.RealOutput y annotation(Placement(transformation(extent = {{100, -12}, {120, 8}}, rotation = 0)));
              Modelica.Blocks.Interfaces.RealInput speed annotation(Placement(transformation(extent = {{6, -136}, {46, -96}}), iconTransformation(extent = {{-20, -20}, {20, 20}}, rotation = 0, origin = {-120, -2})));
            equation
              y = if flag == 1 then speed + 1 else 1;
              annotation(Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}, initialScale = 0.1), graphics = {Text(extent = {{-51, 31}, {51, -31}}, lineColor = {0, 0, 255}, horizontalAlignment = TextAlignment.Left, origin = {1, 5}, rotation = 360, textString = "Flag"), Rectangle(extent = {{-98, 90}, {96, -92}}, lineColor = {0, 0, 255})}), Documentation(info = "<html>
<p>
Determines the minimum and maximum element of the input vector and
provide both values as output.
</p>
</html>"), Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics));
            end flag;

            block Dm_select "Output the minimum and the maximum element of the input vector"
              parameter Real Dm;
              Modelica.Blocks.Interfaces.RealOutput y annotation(Placement(transformation(extent = {{100, -12}, {120, 8}}, rotation = 0)));
              Modelica.Blocks.Interfaces.RealInput speed annotation(Placement(transformation(extent = {{6, -136}, {46, -96}}), iconTransformation(extent = {{-20, -20}, {20, 20}}, rotation = 0, origin = {-120, -2})));
            equation
              y = if Dm >= 0 then speed + 1 else (speed + 1) ^ Dm;
              annotation(Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}, initialScale = 0.1), graphics = {Text(extent = {{-51, 31}, {51, -31}}, lineColor = {0, 0, 255}, horizontalAlignment = TextAlignment.Left, origin = {1, 5}, rotation = 360, textString = "Dm_select"), Rectangle(extent = {{-98, 90}, {96, -92}}, lineColor = {0, 0, 255})}), Documentation(info = "<html>
<p>
Determines the minimum and maximum element of the input vector and
provide both values as output.
</p>
</html>"), Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics));
            end Dm_select;

            model GGOV1pele "GE General Governor/Turbine Mode"
              parameter menu1 Rselect = 1 "Feedback signal for
                                                                                                                              governor droop" annotation(Evaluate = true);
              parameter menu2 Flag = 1 "Switch for fuel source
                                                                                                                              characteristic" annotation(Evaluate = true);
              parameter Real R "Permanent droop, pu";
              parameter Real Tpelec "Electrical power transducer time constant, sec";
              parameter Real Maxerr "Maximum value for speed error signal";
              parameter Real Minerr "Minimum value for speed error signal";
              parameter Real Kpgov "Governor proportional gain";
              parameter Real Kigov "Governor integral gain";
              parameter Real Kdgov "Governor derivative gain";
              parameter Real Tdgov "Governor derivative controller time constant, sec";
              parameter Real Vmax "Maximum valve position limit";
              parameter Real Vmin "Minimum valve position limit";
              parameter Real Tact "Actuator time constant, sec";
              parameter Real Kturb "Turbine gain";
              parameter Real Wfnl "No load fuel flow, pu";
              parameter Real Tb "Turbine lag time constant,sec";
              parameter Real Tc "Turbine lead time constant,sec";
              parameter Real Teng "Transport lag time constant for diesel engine, sec";
              parameter Real Tfload "Load Limiter time constant, sec";
              parameter Real Kpload "Load limiter proportional gain for PI controller";
              parameter Real Kiload "Load limiter integral gain for PI controller";
              parameter Real Ldref "Load limiter reference value pu";
              parameter Real Dm "Mechanical damping coefficient, pu";
              parameter Real Ropen "Maximum valve opening rate, pu/sec";
              parameter Real Rclose "Maximum valve closing rate, pu/sec";
              parameter Real Kimw "Power controller (reset) gain";
              parameter Real Aset "Acceleration limiter setpoint, pu/sec";
              parameter Real Ka "Acceleration limiter gain";
              parameter Real Ta "Acceleration limiter time constant, sec";
              parameter Real Trate "Turbine rating (MW)";
              parameter Real db "Speed governor deadband";
              parameter Real Tsa "Temperature detection lead time constant, sec";
              parameter Real Tsb "Temperature detection lag time constant, sec";
              parameter Real Rup "Maximum rate of load limit increase";
              parameter Real Rdown "Maximum rate of load limit decrease";
              parameter Real DELT "PSSE time step";
              parameter Real Pe0(fixed = false);
              parameter Real Pmech0(fixed = false);
              parameter Real Pref(fixed = false);
              parameter Real Pmwset(fixed = false);
              parameter Real s00(fixed = false);
              parameter Real s20(fixed = false);
              parameter Real s30(fixed = false);
              parameter Real s40(fixed = false);
              parameter Real s50(fixed = false);
              parameter Real s60(fixed = false);
              parameter Real s70(fixed = false);
              parameter Real s80(fixed = false);
              parameter Real s90(fixed = false);
              //parameter Real s10( fixed=false);
              parameter Real fsr0(fixed = false);
              Modelica.Blocks.Math.Gain KPLOAD(k = Kpload) annotation(Placement(transformation(extent = {{-106, 42}, {-92, 56}})));
              Modelica.Blocks.Math.Gain KPGOV(k = Kpgov) annotation(Placement(transformation(extent = {{-2, -92}, {14, -76}})));
              Modelica.Blocks.Continuous.Integrator s6(k = 1, initType = Modelica.Blocks.Types.Init.InitialOutput, y_start = s60) annotation(Placement(transformation(extent = {{-6, -6}, {6, 6}}, rotation = 180, origin = {-68, 80})));
              Modelica.Blocks.Continuous.Integrator s2(k = 1, initType = Modelica.Blocks.Types.Init.InitialOutput, y_start = s20) annotation(Placement(transformation(extent = {{-7, -7}, {7, 7}}, rotation = 180, origin = {39, -127})));
              ImDerivativeLag s1(K = Kdgov, T = Tdgov, pStartValue = 0) annotation(Placement(transformation(extent = {{-36, -98}, {62, -8}})));
              Modelica.Blocks.Math.Add3 GovernorPID annotation(Placement(transformation(extent = {{30, -98}, {52, -76}})));
              Modelica.Blocks.Math.Add LoadlimiterPI annotation(Placement(transformation(extent = {{-78, 46}, {-62, 62}})));
              Modelica.Blocks.Nonlinear.DeadZone deadZone(uMax = db, deadZoneAtInit = false) annotation(Placement(transformation(extent = {{-78, -94}, {-58, -74}})));
              Modelica.Blocks.Nonlinear.Limiter limiterSerror(uMax = Maxerr, uMin = Minerr) annotation(Placement(transformation(extent = {{-48, -94}, {-28, -74}})));
              Modelica.Blocks.Math.Add3 add3_2(k1 = -1, k3 = -1) annotation(Placement(transformation(extent = {{-108, -90}, {-96, -78}})));
              Modelica.Blocks.Math.Gain Acceleration(k = Ka * DELT) annotation(Placement(transformation(extent = {{-26, -10}, {-2, 14}})));
              Modelica.Blocks.Math.Add add annotation(Placement(transformation(extent = {{36, -12}, {54, 6}})));
              Modelica.Blocks.Interfaces.RealInput Speed annotation(Placement(transformation(extent = {{-230, -22}, {-194, 14}})));
              Modelica.Blocks.Interfaces.RealInput PELEC annotation(Placement(transformation(extent = {{-230, -196}, {-192, -158}})));
              ImDerivativeLag s8(K = 1, T = Ta, pStartValue = 0) annotation(Placement(transformation(extent = {{-120, -24}, {-64, 16}})));
              Modelica.Blocks.Math.Add add1(k2 = -1) annotation(Placement(transformation(extent = {{-56, -8}, {-36, 12}})));
              Modelica.Blocks.Sources.Constant AccelerationSet(k = Aset) annotation(Placement(transformation(extent = {{-90, 12}, {-74, 28}})));
              Modelica.Blocks.Math.Gain r(k = R) "Permanent droop" annotation(Placement(transformation(extent = {{-7, -7}, {7, 7}}, rotation = 90, origin = {-117, -111})));
              Modelica.Blocks.Math.Add add2 annotation(Placement(transformation(extent = {{-148, -90}, {-136, -78}})));
              Modelica.Blocks.Sources.Constant P_ref(k = Pref) annotation(Placement(transformation(extent = {{-186, -88}, {-170, -72}})));
              Modelica.Blocks.Continuous.LimIntegrator s7(k = Kimw, outMax = 1.1 * R, initType = Modelica.Blocks.Types.Init.InitialOutput, y_start = s70) "Power controller" annotation(Placement(transformation(extent = {{-8, -8}, {8, 8}}, rotation = 90, origin = {-156, -108})));
              Modelica.Blocks.Sources.Constant Pmw_set(k = Pmwset) "Supervisory Load Controller Setpoint," annotation(Placement(transformation(extent = {{-186, -158}, {-170, -142}})));
              Modelica.Blocks.Math.Add add3(k2 = -1) annotation(Placement(transformation(extent = {{-6, -6}, {6, 6}}, rotation = 90, origin = {-156, -132})));
              NonElectrical.Continuous.ImSimpleLag s0(T = Tpelec, nStartValue = s00, K = 1) annotation(Placement(transformation(extent = {{-31, -19}, {31, 19}}, rotation = 0, origin = {-173, -177})));
              Modelica.Blocks.Math.Add add6(k1 = -1) annotation(Placement(transformation(extent = {{-8, -8}, {8, 8}}, rotation = 180, origin = {16, 108})));
              NonElectrical.Continuous.ImSimpleLag s5(T = Tfload, nStartValue = s50, K = 1) annotation(Placement(transformation(extent = {{-34, 26}, {34, -26}}, rotation = 180, origin = {58, 104})));
              Modelica.Blocks.Math.Gain gain(k = 1 / Kturb) annotation(Placement(transformation(extent = {{-48, 114}, {-32, 130}})));
              Modelica.Blocks.Sources.Constant set(k = Ldref) "load reference" annotation(Placement(transformation(extent = {{-90, 114}, {-74, 130}})));
              Modelica.Blocks.Nonlinear.Limiter maxLimiter(uMax = 1, uMin = -Modelica.Constants.inf) annotation(Placement(transformation(extent = {{-36, 46}, {-20, 62}})));
            public
              NonElectrical.Continuous.ImLeadLag s9(T1 = Tsa, T2 = Tsb, nStartValue = s90, K = 1) annotation(Placement(transformation(extent = {{138, 78}, {68, 128}})));
              Min_select min_select(nu = 3, frs0 = fsr0) annotation(Placement(transformation(extent = {{66, -76}, {84, 58}})));
              Modelica.Blocks.Math.Product product annotation(Placement(transformation(extent = {{220, -76}, {232, -64}})));
            public
              PowerSystems.NonElectrical.Continuous.ImLeadLag s4(K = 1, T1 = Tc, T2 = Tb, nStartValue = s40) annotation(Placement(transformation(extent = {{-34, -32}, {34, 32}}, rotation = 90, origin = {240, 88})));
              Modelica.Blocks.Math.Gain gain1(k = Kturb) annotation(Placement(transformation(extent = {{-8, -8}, {8, 8}}, rotation = 90, origin = {240, 50})));
              PowerSystems.NonElectrical.Nonlinear.ImDelay_1 delay(T = Teng) "Transport lag time" annotation(Placement(transformation(extent = {{-36, -26}, {36, 26}}, rotation = 90, origin = {240, 8})));
              Modelica.Blocks.Math.Add add4(k2 = -1) annotation(Placement(transformation(extent = {{-6, -6}, {6, 6}}, rotation = 90, origin = {240, -34})));
              Modelica.Blocks.Math.Add add5(k1 = -1) annotation(Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 0, origin = {266, 148})));
              Modelica.Blocks.Sources.Constant set1(k = Wfnl) "full load flow" annotation(Placement(transformation(extent = {{-8, -8}, {8, 8}}, rotation = 180, origin = {286, -48})));
              Modelica.Blocks.Math.Gain gain2(k = Dm) annotation(Placement(transformation(extent = {{-8, -8}, {8, 8}}, rotation = 0, origin = {166, 154})));
              flag flag10(flag = Flag) annotation(Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {218, -162})));
              Dm_select dm_select(Dm = Dm) annotation(Placement(transformation(extent = {{92, 144}, {112, 164}})));
              Modelica.Blocks.Interfaces.RealOutput Pmech annotation(Placement(transformation(extent = {{292, -22}, {312, -2}}), iconTransformation(extent = {{292, -22}, {312, -2}})));
              Modelica.Blocks.Math.Product product1 annotation(Placement(transformation(extent = {{-9, -9}, {9, 9}}, rotation = 180, origin = {141, 103})));
              Modelica.Blocks.Nonlinear.Limiter V(uMax = Vmax, uMin = Vmin) annotation(Placement(transformation(extent = {{100, -72}, {114, -58}})));
              Modelica.Blocks.Math.Add add7 annotation(Placement(transformation(extent = {{-9, -9}, {9, 9}}, rotation = 0, origin = {5, 127})));
              Modelica.Blocks.Sources.Constant set2(k = Wfnl) "full load flow" annotation(Placement(transformation(extent = {{-8, -8}, {8, 8}}, rotation = 270, origin = {-26, 172})));
              Modelica.Blocks.Math.Gain Gain(k = Kiload / Kpload) annotation(Placement(transformation(extent = {{-6, -6}, {6, 6}}, rotation = 180, origin = {-48, 80})));
              Modelica.Blocks.Math.Add LoadlimiterPI1(k2 = -1) annotation(Placement(transformation(extent = {{-6, 6}, {6, -6}}, rotation = 180, origin = {-24, 80})));
              Modelica.Blocks.Math.Gain KPGOV1(k = Kigov / Kpgov) annotation(Placement(transformation(extent = {{-5, -5}, {5, 5}}, rotation = 180, origin = {59, -127})));
              Modelica.Blocks.Math.Add LoadlimiterPI2(k1 = -1) annotation(Placement(transformation(extent = {{-5, 5}, {5, -5}}, rotation = 180, origin = {79, -127})));
              Modelica.Blocks.Math.Gain Tactgain(k = 1 / Tact) annotation(Placement(transformation(extent = {{150, -72}, {160, -62}})));
              Modelica.Blocks.Nonlinear.Limiter V1(uMax = Ropen, uMin = Rclose) annotation(Placement(transformation(extent = {{166, -74}, {180, -60}})));
              Modelica.Blocks.Continuous.Integrator s3(k = 1, initType = Modelica.Blocks.Types.Init.InitialOutput, y_start = s30) annotation(Placement(transformation(extent = {{-7, -7}, {7, 7}}, rotation = 0, origin = {197, -67})));
              Modelica.Blocks.Math.Add add8(k2 = -1) annotation(Placement(transformation(extent = {{-6, -6}, {6, 6}}, rotation = 0, origin = {138, -68})));
              RSELECT rSELECT(Rselect = Rselect) annotation(Placement(transformation(extent = {{-15, -22}, {15, 22}}, rotation = 90, origin = {-116, -141})));
            initial equation
              Pe0 = PELEC;
              Pmech0 = PELEC;
              Pref = R * Pe0;
              Pmwset = s00;
              s00 = Pe0;
              s20 = fsr0;
              s30 = fsr0;
              s40 = Pmech0;
              s50 = s90;
              s60 = fsr0;
              s70 = 0;
              //assume s70=0
              s80 = 0;
              s90 = fsr0;
              fsr0 = (Pmech0 + Dm) / Kturb + Wfnl;
            equation
              connect(deadZone.y, limiterSerror.u) annotation(Line(points = {{-57, -84}, {-50, -84}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(KPGOV.u, limiterSerror.y) annotation(Line(points = {{-3.6, -84}, {-27, -84}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(Acceleration.y, add.u1) annotation(Line(points = {{-0.8, 2}, {4, 2}, {4, 2.4}, {34.2, 2.4}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(s8.n1, add1.u2) annotation(Line(points = {{-78.28, -4}, {-58, -4}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(AccelerationSet.y, add1.u1) annotation(Line(points = {{-73.2, 20}, {-60, 20}, {-60, 8}, {-58, 8}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(Acceleration.u, add1.y) annotation(Line(points = {{-28.4, 2}, {-35, 2}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(Speed, s8.p1) annotation(Line(points = {{-212, -4}, {-106.28, -4}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(add3_2.y, deadZone.u) annotation(Line(points = {{-95.4, -84}, {-80, -84}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(add3_2.u1, s8.p1) annotation(Line(points = {{-109.2, -79.2}, {-122, -79.2}, {-122, -4}, {-106.28, -4}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(r.y, add3_2.u3) annotation(Line(points = {{-117, -103.3}, {-117, -88.8}, {-109.2, -88.8}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(add2.y, add3_2.u2) annotation(Line(points = {{-135.4, -84}, {-109.2, -84}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(P_ref.y, add2.u1) annotation(Line(points = {{-169.2, -80}, {-160, -80}, {-160, -80.4}, {-149.2, -80.4}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(s7.y, add2.u2) annotation(Line(points = {{-156, -99.2}, {-156, -87.6}, {-149.2, -87.6}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(Pmw_set.y, add3.u1) annotation(Line(points = {{-169.2, -150}, {-159.6, -150}, {-159.6, -139.2}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(add3.y, s7.u) annotation(Line(points = {{-156, -125.4}, {-156, -117.6}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(s0.n1, add3.u2) annotation(Line(points = {{-151.61, -177}, {-152, -177}, {-152, -139.2}, {-152.4, -139.2}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(s0.p1, PELEC) annotation(Line(points = {{-182.61, -177}, {-211, -177}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(set.y, gain.u) annotation(Line(points = {{-73.2, 122}, {-49.6, 122}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(add6.u1, s5.n1) annotation(Line(points = {{25.6, 103.2}, {38.8, 103.2}, {38.8, 104}, {34.54, 104}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(s5.p1, s9.n1) annotation(Line(points = {{68.54, 104}, {85.85, 104}, {85.85, 103}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(maxLimiter.y, min_select.u[1]) annotation(Line(points = {{-19.2, 54}, {62, 54}, {62, 22.2667}, {66, 22.2667}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(add.y, min_select.u[2]) annotation(Line(points = {{54.9, -3}, {64, -3}, {64, -14}, {66, -14}, {66, -9}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(s4.n1, add5.u2) annotation(Line(points = {{240, 104.66}, {240, 142}, {254, 142}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(product.y, add4.u1) annotation(Line(points = {{232.6, -70}, {236, -70}, {236, -41.2}, {236.4, -41.2}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(set1.y, add4.u2) annotation(Line(points = {{277.2, -48}, {243.6, -48}, {243.6, -41.2}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(gain2.y, add5.u1) annotation(Line(points = {{174.8, 154}, {254, 154}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(flag10.y, product.u2) annotation(Line(points = {{218.2, -151}, {218.2, -73.6}, {218.8, -73.6}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(Speed, flag10.speed) annotation(Line(points = {{-212, -4}, {-168, -4}, {-168, -240}, {218, -240}, {218, -174}, {218.2, -174}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(Speed, dm_select.speed) annotation(Line(points = {{-212, -4}, {-212, 153.8}, {90, 153.8}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(dm_select.y, gain2.u) annotation(Line(points = {{113, 153.8}, {156.4, 153.8}, {156.4, 154}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(add5.y, Pmech) annotation(Line(points = {{277, 148}, {288, 148}, {288, -12}, {302, -12}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(s9.p1, product1.y) annotation(Line(points = {{120.85, 103}, {131.1, 103}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(product1.u2, gain2.u) annotation(Line(points = {{151.8, 108.4}, {156.4, 108.4}, {156.4, 154}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(product1.u1, add4.u1) annotation(Line(points = {{151.8, 97.6}, {216, 97.6}, {216, -40}, {224, -40}, {224, -41.2}, {236.4, -41.2}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(add.u2, V.y) annotation(Line(points = {{34.2, -8.4}, {14, -8.4}, {14, 68}, {124, 68}, {124, -65}, {114.7, -65}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(V.u, min_select.yMin) annotation(Line(points = {{98.6, -65}, {93.3, -65}, {93.3, -65.28}, {84.9, -65.28}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(gain.y, add7.u2) annotation(Line(points = {{-31.2, 122}, {-16, 122}, {-16, 121.6}, {-5.8, 121.6}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(add7.y, add6.u2) annotation(Line(points = {{14.9, 127}, {42, 127}, {42, 112.8}, {25.6, 112.8}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(set2.y, add7.u1) annotation(Line(points = {{-26, 163.2}, {-26, 132.4}, {-5.8, 132.4}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(add6.y, KPLOAD.u) annotation(Line(points = {{7.2, 108}, {-114, 108}, {-114, 49}, {-107.4, 49}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(LoadlimiterPI1.y, Gain.u) annotation(Line(points = {{-30.6, 80}, {-40.8, 80}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(Gain.y, s6.u) annotation(Line(points = {{-54.6, 80}, {-60.8, 80}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(KPLOAD.y, LoadlimiterPI.u2) annotation(Line(points = {{-91.3, 49}, {-88, 49}, {-88, 49.2}, {-79.6, 49.2}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(s6.y, LoadlimiterPI.u1) annotation(Line(points = {{-74.6, 80}, {-94, 80}, {-94, 58.8}, {-79.6, 58.8}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(LoadlimiterPI.y, maxLimiter.u) annotation(Line(points = {{-61.2, 54}, {-37.6, 54}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(LoadlimiterPI1.u2, LoadlimiterPI.u1) annotation(Line(points = {{-16.8, 76.4}, {-4, 76.4}, {-4, 68}, {-94, 68}, {-94, 58.8}, {-79.6, 58.8}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(LoadlimiterPI1.u1, V.y) annotation(Line(points = {{-16.8, 83.6}, {124, 83.6}, {124, -66}, {114.7, -65}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(s1.p1, limiterSerror.y) annotation(Line(points = {{-11.99, -53}, {-18, -53}, {-18, -84}, {-27, -84}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(s1.n1, GovernorPID.u1) annotation(Line(points = {{37.01, -53}, {56, -53}, {56, -78.2}, {27.8, -78.2}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(KPGOV.y, GovernorPID.u2) annotation(Line(points = {{14.8, -84}, {16, -84}, {16, -87}, {27.8, -87}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(s2.u, KPGOV1.y) annotation(Line(points = {{47.4, -127}, {53.5, -127}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(s2.y, GovernorPID.u3) annotation(Line(points = {{31.3, -127}, {-8, -127}, {-8, -95.8}, {27.8, -95.8}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(KPGOV1.u, LoadlimiterPI2.y) annotation(Line(points = {{65, -127}, {73.5, -127}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(LoadlimiterPI2.u1, GovernorPID.u3) annotation(Line(points = {{85, -124}, {90, -124}, {90, -114}, {-8, -114}, {-8, -95.8}, {27.8, -95.8}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(LoadlimiterPI2.u2, V.y) annotation(Line(points = {{85, -130}, {124, -130}, {124, -65}, {114.7, -65}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(GovernorPID.y, min_select.u[3]) annotation(Line(points = {{53.1, -87}, {54, -87}, {54, -40.2667}, {66, -40.2667}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(V1.y, s3.u) annotation(Line(points = {{180.7, -67}, {188.6, -67}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(Tactgain.y, V1.u) annotation(Line(points = {{160.5, -67}, {164.6, -67}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(add8.y, Tactgain.u) annotation(Line(points = {{144.6, -68}, {144.6, -67}, {149, -67}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(s3.y, product.u1) annotation(Line(points = {{204.7, -67}, {209.35, -67}, {209.35, -66.4}, {218.8, -66.4}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(add8.u1, V.y) annotation(Line(points = {{130.8, -64.4}, {124, -64.4}, {124, -65}, {114.7, -65}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(add8.u2, product.u1) annotation(Line(points = {{130.8, -71.6}, {130, -71.6}, {130, -100}, {210, -100}, {210, -66.4}, {218.8, -66.4}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(s4.p1, gain1.y) annotation(Line(points = {{240, 70.66}, {240, 58.8}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(gain1.u, delay.n1) annotation(Line(points = {{240, 40.4}, {240, 25.64}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(delay.p1, add4.y) annotation(Line(points = {{240, -10.36}, {240, -27.4}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(s0.n1, rSELECT.Pelect) annotation(Line(points = {{-151.61, -177}, {-128.32, -177}, {-128.32, -159}}, color = {0, 0, 127}, smooth = Smooth.None));
