              connect(rSELECT.y, r.u) annotation(Line(points = {{-115.56, -124.5}, {-115.72, -124.5}, {-115.72, -119.4}, {-117, -119.4}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(rSELECT.GovernorOutput, V.u) annotation(Line(points = {{-89.6, -128.4}, {92, -128.4}, {92, -65}, {98.6, -65}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(rSELECT.ValveStroke, product.u1) annotation(Line(points = {{-89.6, -139.8}, {210, -139.8}, {210, -66.4}, {218.8, -66.4}}, color = {0, 0, 127}, smooth = Smooth.None));
              annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-240, -240}, {360, 220}}), graphics = {Text(extent = {{-182, -108}, {-170, -116}}, lineColor = {255, 0, 0}, textString = "s7"), Text(extent = {{-98, -18}, {-88, -26}}, lineColor = {255, 0, 0}, textString = "s8"), Text(extent = {{18, 126}, {32, 116}}, lineColor = {255, 0, 0}, textString = "tlim"), Text(extent = {{28, 100}, {44, 92}}, lineColor = {255, 0, 0}, textString = "texm"), Text(extent = {{-72, 98}, {-62, 90}}, lineColor = {255, 0, 0}, textString = "s6"), Text(extent = {{2, -46}, {12, -54}}, lineColor = {255, 0, 0}, textString = "s1"), Text(extent = {{22, -132}, {32, -140}}, lineColor = {255, 0, 0}, textString = "s2"), Text(extent = {{106, 122}, {116, 114}}, lineColor = {255, 0, 0}, textString = "s9"), Text(extent = {{62, 122}, {72, 114}}, lineColor = {255, 0, 0}, textString = "s5"), Text(extent = {{190, -86}, {200, -94}}, lineColor = {255, 0, 0}, textString = "s3"), Text(extent = {{258, 88}, {268, 80}}, lineColor = {255, 0, 0}, textString = "s4"), Text(extent = {{-164, -192}, {-152, -200}}, lineColor = {255, 0, 0}, textString = "s0"), Text(extent = {{-216, 222}, {-68, 180}}, lineColor = {0, 0, 255}, textString = "input should be speed")}), Icon(coordinateSystem(extent = {{-240, -240}, {360, 220}}, preserveAspectRatio = false), graphics = {Rectangle(extent = {{-214, 78}, {296, -224}}, lineColor = {0, 0, 255}), Text(extent = {{-180, 28}, {-100, -24}}, lineColor = {0, 0, 255}, textString = "speed"), Text(extent = {{-178, -148}, {-98, -200}}, lineColor = {0, 0, 255}, textString = "pelec"), Text(extent = {{-32, -18}, {116, -122}}, lineColor = {0, 0, 255}, textString = "GGOV1")}));
            end GGOV1pele;
          end GGOV1;

          package GAST "Gas Turbine-Governor"
            model GAST "Gas Turbine-Governor"
              Modelica.Blocks.Interfaces.RealInput SPEED annotation(Placement(transformation(extent = {{-140, 40}, {-100, 80}})));
              Modelica.Blocks.Interfaces.RealOutput PMECH annotation(Placement(transformation(extent = {{100, -10}, {120, 10}})));
              Modelica.Blocks.Math.Add add(k1 = -1) annotation(Placement(transformation(extent = {{-78, -22}, {-68, -12}})));
              Modelica.Blocks.Math.Add add1(k2 = -1) annotation(Placement(transformation(extent = {{-5, -5}, {5, 5}}, rotation = 180, origin = {25, -47})));
              Modelica.Blocks.Math.Add add2(k2 = +1) annotation(Placement(transformation(extent = {{-5, -5}, {5, 5}}, rotation = 180, origin = {-37, -47})));
              Modelica.Blocks.Math.Add add3(k1 = -1) annotation(Placement(transformation(extent = {{80, -5}, {90, 5}})));
              Modelica.Blocks.Math.Gain gDturb(k = Dturb) annotation(Placement(transformation(extent = {{-54, 55}, {-44, 65}})));
              Modelica.Blocks.Math.Gain gKt(k = Kt) annotation(Placement(transformation(extent = {{-5, -5}, {5, 5}}, rotation = 180, origin = {-11, -45})));
              Modelica.Blocks.Math.Gain g1_R(k = 1 / R) annotation(Placement(transformation(extent = {{-5, -5}, {5, 5}}, rotation = 270, origin = {-85, 33})));
              Modelica.Blocks.Interfaces.RealInput VAR_L annotation(Placement(transformation(extent = {{-140, -40}, {-100, 0}})));
              NonElectrical.Logical.LV_GATE lV_Gate annotation(Placement(transformation(extent = {{-46, -10}, {-26, 10}})));
              Modelica.Blocks.Interfaces.RealInput LoadLim annotation(Placement(transformation(extent = {{-20, -20}, {20, 20}}, rotation = 90, origin = {0, -120})));
              Modelica.Blocks.Continuous.TransferFunction transferFunction(a = {T1, 1}) annotation(Placement(transformation(extent = {{-16, -6}, {-4, 6}})));
              Modelica.Blocks.Continuous.TransferFunction transferFunction1(a = {T2, 1}) annotation(Placement(transformation(extent = {{48, -6}, {60, 6}})));
              Modelica.Blocks.Continuous.TransferFunction transferFunction2(a = {T3, 1}) annotation(Placement(transformation(extent = {{-6, -6}, {6, 6}}, rotation = 180, origin = {54, -40})));
              Modelica.Blocks.Nonlinear.Limiter limiter(uMax = VMAX, uMin = VMIN) annotation(Placement(transformation(extent = {{10, -6}, {22, 6}})));
              parameter Real VMAX "Upper limits of input signals";
              parameter Real VMIN "Lower limits of input signals";
              parameter Real Dturb "Gain value multiplied with input signal";
              parameter Real Kt "Gain value multiplied with input signal";
              parameter Real R "Gain value multiplied with input signal";
              parameter Real T1 "Gain value multiplied with input signal";
              parameter Real T2 "Gain value multiplied with input signal";
              parameter Real T3 "Gain value multiplied with input signal";
            equation
              connect(SPEED, gDturb.u) annotation(Line(points = {{-120, 60}, {-55, 60}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(gDturb.y, add3.u1) annotation(Line(points = {{-43.5, 60}, {72, 60}, {72, 3}, {79, 3}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(add3.y, PMECH) annotation(Line(points = {{90.5, 0}, {110, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(SPEED, g1_R.u) annotation(Line(points = {{-120, 60}, {-85, 60}, {-85, 39}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(g1_R.y, add.u1) annotation(Line(points = {{-85, 27.5}, {-85, -14}, {-79, -14}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VAR_L, add.u2) annotation(Line(points = {{-120, -20}, {-79, -20}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(LoadLim, add1.u1) annotation(Line(points = {{0, -120}, {0, -60}, {38, -60}, {38, -50}, {31, -50}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(LoadLim, add2.u1) annotation(Line(points = {{0, -120}, {0, -60}, {-26, -60}, {-26, -50}, {-31, -50}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(add1.y, gKt.u) annotation(Line(points = {{19.5, -47}, {-5, -47}, {-5, -45}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(gKt.y, add2.u2) annotation(Line(points = {{-16.5, -45}, {-31, -45}, {-31, -44}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(transferFunction2.y, add1.u2) annotation(Line(points = {{47.4, -40}, {40, -40}, {40, -44}, {31, -44}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(transferFunction1.y, add3.u2) annotation(Line(points = {{60.6, 0}, {70, 0}, {70, -3}, {79, -3}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(transferFunction1.y, transferFunction2.u) annotation(Line(points = {{60.6, 0}, {68, 0}, {68, -40}, {61.2, -40}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(transferFunction.y, limiter.u) annotation(Line(points = {{-3.4, 0}, {8.8, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(limiter.y, transferFunction1.u) annotation(Line(points = {{22.6, 0}, {46.8, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(add.y, lV_Gate.n1) annotation(Line(points = {{-67.5, -17}, {-55.75, -17}, {-55.75, 1.8}, {-43, 1.8}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(lV_Gate.n2, add2.y) annotation(Line(points = {{-43, -2.6}, {-43, -25.3}, {-42.5, -25.3}, {-42.5, -47}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(lV_Gate.p, transferFunction.u) annotation(Line(points = {{-30.1, -0.5}, {-23.05, -0.5}, {-23.05, 0}, {-17.2, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
              annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 255}), Text(extent = {{-112, 66}, {-54, 56}}, lineColor = {0, 0, 255}, textString = "SPEED"), Text(extent = {{-112, -14}, {-54, -24}}, lineColor = {0, 0, 255}, textString = "VAR(L)"), Text(extent = {{-28, -88}, {30, -98}}, lineColor = {0, 0, 255}, textString = "Load Limit"), Text(extent = {{52, 6}, {110, -4}}, lineColor = {0, 0, 255}, textString = "PMECH"), Text(extent = {{-40, 18}, {36, -18}}, lineColor = {0, 0, 255}, textString = "GAST")}));
            end GAST;
          end GAST;
        end TG;

        package PSS "Power Systems Stabilizer"
          package PSS2B
            model PSS2B
              parameter Real TW1 = 10 "Washout 1 time constant";
              parameter Real TW2 = 10 "Washout 2 time constant";
              parameter Real TW3 = 10 "Washout 3 time constant";
              parameter Real TW4 = 0.000000001 "Washout 4 time constant";
              parameter Real T6 = 0.000000001 "Lag 1 time constant";
              parameter Real KS2 = 0.99 "Lag 2 gain, practically T7/H H:inertia of the machine";
              parameter Real T7 = 10 "Lag 2 time constant";
              parameter Real KS3 = 1 "gain";
              parameter Real KS1 = 20 "PSS gain (data from IEEE std, not representive, need to be tuned following system parameters)";
              parameter Real T8 = 0.5 "Ramp-tracking filter time constant";
              parameter Real T9 = 0.1 "Ramp-tracking filter time constant";
              parameter Real T1 = 0.15 "Leadlag1 time constant (data from IEEE std, not representive, need to be tuned following system parameters)";
              parameter Real T2 = 0.025 "Leadlag1 time constant";
              parameter Real T3 = 0.15 "Leadlag2 time constant";
              parameter Real T4 = 0.025 "Leadlag2 time constant";
              parameter Real T10 = 0.000000001 "Leadlag3 time constant";
              parameter Real T11 = 0.033 "Leadlag3 time constant";
              parameter Real SI1MAX = 0.08 "PSS input 1 limiation";
              parameter Real SI1MIN = -0.08 "PSS input 1 limiation";
              parameter Real SI2MAX = 1.25 "PSS input 2 limiation";
              parameter Real SI2MIN = -1.25 "PSS input 2 limiation";
              parameter Real VSTMAX = 0.1 "PSS output limiation, 0.1~0.2";
              parameter Real VSTMIN = -0.1 "PSS output limiation, -0.05~-0.1";
              parameter Real p0;
              PowerSystems.Connectors.ImPin VSI1 "Delta_omega, p.u" annotation(Placement(transformation(extent = {{-96, 26}, {-84, 38}})));
              PowerSystems.NonElectrical.Continuous.ImLeadLag Leadlag1(K = 1, T1 = T1, T2 = T2, nStartValue = 0) annotation(Placement(transformation(extent = {{74, 10}, {118, 44}})));
              PowerSystems.NonElectrical.Continuous.ImLeadLag Leadlag2(K = 1, T1 = T3, T2 = T4, nStartValue = 0) annotation(Placement(transformation(extent = {{104, 10}, {150, 44}})));
              PowerSystems.Connectors.ImPin Upss "PSS output" annotation(Placement(transformation(extent = {{48, 2}, {60, 14}}), iconTransformation(extent = {{48, 2}, {60, 14}})));
              PowerSystems.NonElectrical.Continuous.ImLimited limit(Ymin = VSTMIN, Ymax = VSTMAX) annotation(Placement(transformation(extent = {{166, 14}, {188, 36}})));
              PowerSystems.Connectors.ImPin VSI2 "Pe, p.u" annotation(Placement(transformation(extent = {{-96, -22}, {-84, -10}})));
              PowerSystems.NonElectrical.Continuous.ImSimpleLag SimpleLag1(K = 1, T = T6, nStartValue = 0) annotation(Placement(transformation(extent = {{-16, 10}, {32, 52}})));
              PowerSystems.NonElectrical.Continuous.ImSimpleLag SimpleLag2(K = KS2, T = T7, nStartValue = 0) annotation(Placement(transformation(extent = {{-18, -36}, {30, 6}})));
              PowerSystems.NonElectrical.Math.ImGain imGain(K = KS3) annotation(Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {28, -4})));
              PowerSystems.NonElectrical.Math.ImSum2 imSum2_1(a0 = 0, a1 = 1, a2 = 1) annotation(Placement(transformation(extent = {{26, 18}, {46, 38}})));
              PowerSystems.NonElectrical.Math.ImGain imGain1(K = KS1) annotation(Placement(transformation(extent = {{64, 16}, {84, 36}})));
              PowerSystems.NonElectrical.Math.ImSum2 imSum2_2(a0 = 0, a1 = 1, a2 = -1) annotation(Placement(transformation(extent = {{50, 16}, {70, 36}})));
              PowerSystems.NonElectrical.Continuous.ImLeadLag Leadlag3(K = 1, T1 = T10, T2 = T11, nStartValue = 0) annotation(Placement(transformation(extent = {{134, 10}, {178, 44}})));
              PowerSystems.NonElectrical.Continuous.ImLimited imLimited(Ymin = SI1MIN, Ymax = SI1MAX) annotation(Placement(transformation(extent = {{-84, 22}, {-64, 42}})));
              PowerSystems.NonElectrical.Continuous.ImLimited imLimited1(Ymin = SI2MIN, Ymax = SI2MAX) annotation(Placement(transformation(extent = {{-84, -26}, {-64, -6}})));
              NonElectrical.Continuous.ImWashout washout(Kp = TW1, Tw = TW1, out0 = 0) annotation(Placement(transformation(extent = {{-64, 12}, {-32, 44}})));
              NonElectrical.Continuous.ImWashout washout1(Kp = TW2, Tw = TW2, out0 = 0) annotation(Placement(transformation(extent = {{-34, 14}, {-2, 42}})));
              NonElectrical.Continuous.ImWashout washout2(Kp = TW3, Tw = TW3, out0 = p0) annotation(Placement(transformation(extent = {{-66, -36}, {-34, -4}})));
            equation
              connect(imGain.p1, SimpleLag2.n1) annotation(Line(points = {{28, -9.1}, {28, -15}, {22.56, -15}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imGain.n1, imSum2_1.p2) annotation(Line(points = {{28, 0.9}, {28, 26}, {30.9, 26}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imSum2_2.n1, imGain1.p1) annotation(Line(points = {{64.9, 26}, {68.9, 26}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imSum2_2.p2, SimpleLag2.n1) annotation(Line(points = {{54.9, 24}, {46, 24}, {46, -15}, {22.56, -15}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(limit.n1, Upss) annotation(Line(points = {{182.39, 25}, {183.195, 25}, {183.195, 8}, {54, 8}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(Leadlag3.n1, limit.p1) annotation(Line(points = {{166.78, 27}, {168.39, 27}, {168.39, 25}, {171.39, 25}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(Leadlag2.n1, Leadlag3.p1) annotation(Line(points = {{138.27, 27}, {144.78, 27}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(Leadlag1.n1, Leadlag2.p1) annotation(Line(points = {{106.78, 27}, {115.27, 27}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imGain1.n1, Leadlag1.p1) annotation(Line(points = {{78.9, 26}, {81.84, 26}, {81.84, 27}, {84.78, 27}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VSI1, imLimited.p1) annotation(Line(points = {{-90, 32}, {-79.1, 32}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(VSI2, imLimited1.p1) annotation(Line(points = {{-90, -16}, {-79.1, -16}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(SimpleLag1.n1, imSum2_1.p1) annotation(Line(points = {{24.56, 31}, {28.28, 31}, {28.28, 30}, {30.9, 30}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imLimited.n1, washout.VSI1) annotation(Line(points = {{-69.1, 32}, {-64, 32}, {-64, 31.7333}, {-60.16, 31.7333}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(washout.VSI2, washout1.VSI1) annotation(Line(points = {{-37.76, 31.7333}, {-32, 31.7333}, {-32, 31.2667}, {-30.16, 31.2667}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(SimpleLag1.p1, washout1.VSI2) annotation(Line(points = {{0.56, 31}, {-4, 31}, {-4, 31.2667}, {-7.76, 31.2667}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imLimited1.n1, washout2.VSI1) annotation(Line(points = {{-69.1, -16}, {-66, -16}, {-66, -16.2667}, {-62.16, -16.2667}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(washout2.VSI2, SimpleLag2.p1) annotation(Line(points = {{-39.76, -16.2667}, {-1.44, -16.2667}, {-1.44, -15}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imSum2_1.n1, imSum2_2.p1) annotation(Line(points = {{40.9, 28}, {54.9, 28}}, color = {0, 0, 127}, smooth = Smooth.None));
              annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -40}, {200, 100}}), graphics), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -40}, {200, 100}}), graphics = {Rectangle(extent = {{-84, 42}, {48, -26}}, lineColor = {0, 0, 255}), Text(extent = {{-50, 22}, {16, -8}}, lineColor = {0, 0, 255}, textString = "PSS2B"), Text(extent = {{-80, 62}, {-10, 2}}, lineColor = {0, 0, 255}, textString = "delta_omega"), Text(extent = {{28, 20}, {48, 0}}, lineColor = {0, 0, 255}, textString = "Upss"), Text(extent = {{-84, -4}, {-56, -24}}, lineColor = {0, 0, 255}, textString = "Pe")}));
            end PSS2B;
          end PSS2B;

          model IEEEST "IEEE Stabilizing Model with single Input"
            import PowerSystems;
            parameter Real A_1 "Filter Coefficient";
            parameter Real A_2 "Filter Coefficient";
            parameter Real A_3 "Filter Coefficient";
            parameter Real A_4 "Filter Coefficient";
            parameter Real A_5 "Filter Coefficient";
            parameter Real A_6 "Filter Coefficient";
            parameter Real T1 = 0 "Lead Time Constant";
            parameter Real T2 = 0 "Lag Time Constant";
            parameter Real T3 = 0 "Lead Time Constant";
            parameter Real T4 = 0 "Lag Time Constant";
            parameter Real T5 = 1.65 "Washout Time Constant";
            parameter Real T6 = 1.65 "Washout Time Constant";
            parameter Real KS = 6.2 "Stabilizer Gain";
            parameter Real LSMAX = 0.26 "Output Limits";
            parameter Real LSMIN = -0.1 "Output Limits";
            parameter Real VCU = 999 "Output Limits";
            parameter Real VCL = -999 "Output Limits";
            //  parameter Real VOTHSG0=0;
            Modelica.Blocks.Continuous.TransferFunction Filter(b = {A6, A5, 1}, a = {A2 * A4, A1 * A4 + A2 * A3, A4 + A2 + A1 * A3, A3 + A1, 1}, initType = Modelica.Blocks.Types.Init.InitialOutput, y_start = 0) annotation(Placement(transformation(extent = {{-86, -8}, {-74, 4}})));
            PowerSystems.NonElectrical.Continuous.ImLeadLag T1_T2(K = 1, T1 = T1, T2 = T2, nStartValue = 0) annotation(Placement(transformation(extent = {{-44, -20}, {-4, 12}})));
            PowerSystems.NonElectrical.Continuous.ImLeadLag T3_T4(K = 1, T1 = T3, T2 = T4, nStartValue = 0) annotation(Placement(transformation(extent = {{-18, -20}, {24, 12}})));
            output Modelica.Blocks.Interfaces.RealOutput VOTHSG(start = 0) "Connector of Real output signal" annotation(Placement(transformation(extent = {{100, -14}, {120, 6}}, rotation = 0), iconTransformation(extent = {{100, -14}, {120, 6}})));
            input Modelica.Blocks.Interfaces.RealInput Signal(start = 0) "Connector of Real input signal" annotation(Placement(transformation(extent = {{-126, -24}, {-98, 4}}, rotation = 0), iconTransformation(extent = {{-116, -36}, {-94, -14}})));
            Modelica.Blocks.Nonlinear.Limiter VSS(uMax = LSMAX, uMin = LSMIN) annotation(Placement(transformation(extent = {{60, -12}, {76, 4}})));
          protected
            Modelica.Blocks.Interfaces.RealOutput Vs "Connector of Real output signal" annotation(Placement(transformation(extent = {{82, -14}, {102, 6}}, rotation = 0), iconTransformation(extent = {{32, -8}, {36, -4}})));
          public
            Modelica.Blocks.Interfaces.RealInput VCT "Connector of Real input signal" annotation(Placement(transformation(extent = {{-124, -4}, {-98, 22}}, rotation = 0), iconTransformation(extent = {{-116, 16}, {-94, 38}})));
            PowerSystems.NonElectrical.Nonlinear.ImRelay imRelay annotation(Placement(transformation(extent = {{-74, -20}, {-30, 12}})));
            PowerSystems.NonElectrical.Math.ImSetPoint Bypass(V = Switch) annotation(Placement(transformation(extent = {{-92, 4}, {-66, 20}})));
          protected
            parameter Real A(fixed = false);
            parameter Real Switch(fixed = false);
            parameter Real A1(fixed = false);
            parameter Real A2(fixed = false);
            parameter Real A3(fixed = false);
            parameter Real A4(fixed = false);
            parameter Real A5(fixed = false);
            parameter Real A6(fixed = false);
          public
            PowerSystems.NonElectrical.Continuous.ImDerivativeLag imDerivativeLag(K = KS * T5, T = T6, pStartValue = 0) annotation(Placement(transformation(extent = {{16, -22}, {56, 16}})));
          initial algorithm
            A := A_1 + A_2 + A_3 + A_4 + A_5 + A_6;
            Switch := A;
            A1 := if not A_1 == 0 then A_1 else 1;
            A2 := if not A_2 == 0 then A_2 else 1;
            A3 := if not A_3 == 0 then A_3 else 1;
            A4 := if not A_4 == 0 then A_4 else 1;
            A5 := if not A_5 == 0 then A_5 else 1;
            A6 := if not A_6 == 0 then A_6 else 1;
          equation
            if VCU == 0 and not VCL == 0 then
              if VCT > VCL then
                VOTHSG = Vs;
              else
                VOTHSG = 0;
              end if;
            elseif VCL == 0 and not VCU == 0 then
              if VCT < VCU then
                VOTHSG = Vs;
              else
                VOTHSG = 0;
              end if;
            elseif VCU == 0 and VCL == 0 then
              VOTHSG = Vs;
            elseif VCT > VCL and VCT < VCU then
              VOTHSG = Vs;
            else
              VOTHSG = 0;
            end if;
            connect(VSS.y, Vs) annotation(Line(points = {{76.8, -4}, {92, -4}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Bypass.n1, imRelay.p1) annotation(Line(points = {{-72.63, 12}, {-68.59, 12}, {-68.59, 0.8}, {-63.22, 0.8}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(T1_T2.n1, T3_T4.p1) annotation(Line(points = {{-14.2, -4}, {-7.71, -4}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Filter.y, imRelay.p2) annotation(Line(points = {{-73.4, -2}, {-72.31, -2}, {-72.31, -4}, {-63.22, -4}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(imRelay.n1, T1_T2.p1) annotation(Line(points = {{-41.22, -4}, {-34.2, -4}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Signal, Filter.u) annotation(Line(points = {{-112, -10}, {-91.5, -10}, {-91.5, -2}, {-87.2, -2}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(Signal, imRelay.p3) annotation(Line(points = {{-112, -10}, {-64.5, -10}, {-64.5, -8.8}, {-63.22, -8.8}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(T3_T4.n1, imDerivativeLag.p1) annotation(Line(points = {{13.29, -4}, {25.8, -4}, {25.8, -3}}, color = {0, 0, 127}));
            connect(imDerivativeLag.n1, VSS.u) annotation(Line(points = {{45.8, -3}, {51.9, -3}, {51.9, -4}, {58.4, -4}}, color = {0, 0, 127}));
            annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-140, -120}, {120, 80}})), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-140, -120}, {120, 80}}), graphics = {Rectangle(extent = {{-98, 50}, {100, -50}}, lineColor = {0, 0, 255}), Text(extent = {{-40, 40}, {60, -44}}, lineColor = {0, 0, 255}, textString = "IEEEST"), Text(extent = {{-90, -16}, {-68, -36}}, lineColor = {0, 0, 255}, textString = "Signal"), Text(extent = {{64, 12}, {98, -18}}, lineColor = {0, 0, 255}, textString = "VOTHSG"), Text(extent = {{-90, 36}, {-68, 16}}, lineColor = {0, 0, 255}, textString = "VCT")}));
          end IEEEST;

          package STAB2A
            model STAB2A "Models STAB2A, STAB3, and STAB4 are special representations of specific types of supplementary
                                                                                                              stabilizing units. Both produce a supplementary signal by introducing phase-lead into a signal
                                                                                                              proportional to electrical power output measured at the generator terminals."
              //parameter Real PELEC0= 1;
              parameter Real K2 = 1;
              parameter Real T2 = 1;
              parameter Real K3 = 1;
              parameter Real T3 = 1;
              parameter Real K4 = 1;
              parameter Real K5 = 1;
              parameter Real T5 = 1;
              parameter Real H_LIM = 5;
              input PowerSystems.Connectors.ImPin PELEC annotation(Placement(transformation(extent = {{-109, -6}, {-98, 10}}), iconTransformation(extent = {{-61, -10}, {-41, 10}})));
              output PowerSystems.Connectors.ImPin VOTHSG annotation(Placement(transformation(extent = {{59, -10}, {79, 10}}), iconTransformation(extent = {{59, -10}, {79, 10}})));
              PowerSystems.NonElectrical.Nonlinear.ImLimiter imLimiter(Ymin = -H_LIM, Ymax = H_LIM) annotation(Placement(transformation(extent = {{90, -20}, {124, 22}})));
              Modelica.Blocks.Continuous.TransferFunction transferFunction(b = {-K2 * T2, 0}, a = {T2, 1}, initType = Modelica.Blocks.Types.Init.SteadyState) annotation(Placement(transformation(extent = {{-90, -8}, {-70, 12}})));
              Modelica.Blocks.Continuous.TransferFunction transferFunction1(a = {T2, 1}, initType = Modelica.Blocks.Types.Init.SteadyState, b = {K2 * T2, 0}) annotation(Placement(transformation(extent = {{-62, -8}, {-42, 12}})));
              Modelica.Blocks.Continuous.TransferFunction transferFunction2(a = {T2, 1}, initType = Modelica.Blocks.Types.Init.SteadyState, b = {K2 * T2, 0}) annotation(Placement(transformation(extent = {{-34, -8}, {-14, 12}})));
              Modelica.Blocks.Continuous.TransferFunction transferFunction3(initType = Modelica.Blocks.Types.Init.SteadyState, b = {K3}, a = {T3, 1}) annotation(Placement(transformation(extent = {{-4, -2}, {16, 18}})));
              Modelica.Blocks.Continuous.TransferFunction transferFunction4(initType = Modelica.Blocks.Types.Init.SteadyState, b = {K5}, a = {T5, 1}) annotation(Placement(transformation(extent = {{44, -10}, {64, 10}})));
              Modelica.Blocks.Continuous.TransferFunction transferFunction5(initType = Modelica.Blocks.Types.Init.SteadyState, b = {K5}, a = {T5, 1}) annotation(Placement(transformation(extent = {{72, -10}, {92, 10}})));
              Modelica.Blocks.Math.Gain K(k = K4) annotation(Placement(transformation(extent = {{0, -26}, {14, -12}})));
              Modelica.Blocks.Math.Add add annotation(Placement(transformation(extent = {{26, -4}, {34, 4}})));
            equation
              connect(imLimiter.n1, VOTHSG) annotation(Line(points = {{115.33, 1}, {119.665, 1}, {119.665, 0}, {69, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(PELEC, transferFunction.u) annotation(Line(points = {{-103.5, 2}, {-103.5, 1}, {-92, 1}, {-92, 2}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(transferFunction.y, transferFunction1.u) annotation(Line(points = {{-69, 2}, {-64, 2}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(transferFunction1.y, transferFunction2.u) annotation(Line(points = {{-41, 2}, {-36, 2}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(transferFunction2.y, transferFunction3.u) annotation(Line(points = {{-13, 2}, {-10, 2}, {-10, 8}, {-6, 8}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(transferFunction5.y, imLimiter.p1) annotation(Line(points = {{93, 0}, {98.33, 1}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(transferFunction4.y, transferFunction5.u) annotation(Line(points = {{65, 0}, {70, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(K.u, transferFunction2.y) annotation(Line(points = {{-1.4, -19}, {-10, -19}, {-10, 2}, {-13, 2}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(add.y, transferFunction4.u) annotation(Line(points = {{34.4, 0}, {42, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(transferFunction3.y, add.u1) annotation(Line(points = {{17, 8}, {20, 8}, {20, 2.4}, {25.2, 2.4}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(K.y, add.u2) annotation(Line(points = {{14.7, -19}, {20, -19}, {20, -2.4}, {25.2, -2.4}}, color = {0, 0, 127}, smooth = Smooth.None));
              annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {120, 100}}), graphics), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {120, 100}}), graphics = {Rectangle(extent = {{-40, 40}, {60, -40}}, lineColor = {0, 0, 255}), Text(extent = {{-24, 26}, {44, -22}}, lineColor = {0, 0, 255}, textString = "STAB2A"), Text(extent = {{62, 34}, {106, 0}}, lineColor = {0, 0, 255}, textString = "VOTHSG"), Text(extent = {{-80, 32}, {-42, 0}}, lineColor = {0, 0, 255}, textString = "PELEC")}));
            end STAB2A;

            record STAB2A_data
              parameter Real J = 1.0000 "K2";
              parameter Real J1 = 4.40000 "T2";
              parameter Real J2 = 10.0000 "K3";
              parameter Real J3 = 1.80000 "T3";
              parameter Real J4 = 1.0000 "K4";
              parameter Real J5 = 1.410000 "K5";
              parameter Real J6 = 0.10000E-01 "T5";
              parameter Real J7 = 0.50000E-01 "HLIM";
            end STAB2A_data;
          end STAB2A;

          package PSS2A
            model PSS2A "IEEE Dual-Input Stabilizer Model"
              parameter Real T_w1 = 10 "Washout 1 time constant";
              parameter Real T_w2 = 10 "Washout 2 time constant";
              parameter Real T_6 = 1e-9 "Lag 1 time constant";
              parameter Real T_w3 = 10 "Washout 3 time constant";
              parameter Real T_w4 = 1e-9 "Washout 4 time constant";
              parameter Real T_7 = 10 "Lag 2 time constant";
              parameter Real K_S2 = 0.99 "Lag 2 gain";
              parameter Real K_S3 = 1 "gain";
              parameter Real T_8 = 0.5 "Ramp-tracking filter time constant";
              parameter Real T_9 = 0.1 "Ramp-tracking filter time constant";
              parameter Real K_S1 = 20 "PSS gain";
              parameter Real T_1 = 0.15 "Leadlag1 time constant (data from IEEE std, not representive, need to be tuned following system parameters)";
              parameter Real T_2 = 0.025 "Leadlag1 time constant";
              parameter Real T_3 = 0.15 "Leadlag2 time constant";
              parameter Real T_4 = 0.025 "Leadlag2 time constant";
              parameter Real V_STMAX = 0.1 "PSS output limiation";
              parameter Real V_STMIN = -0.1 "PSS output limiation";
              parameter Integer M "Ramp tracking filter coefficient";
              parameter Integer N "Ramp tracking filter coefficient";
              Modelica.Blocks.Interfaces.RealInput V_S1 "PSS input signal 1" annotation(Placement(transformation(extent = {{-144, 14}, {-132, 26}}), iconTransformation(extent = {{-144, 14}, {-132, 26}})));
              PowerSystems.NonElectrical.Continuous.ImLeadLag Leadlag1(K = 1, T1 = T_1, T2 = T_2, nStartValue = 0) annotation(Placement(transformation(extent = {{52, -4}, {96, 30}})));
              PowerSystems.NonElectrical.Continuous.ImLeadLag Leadlag2(K = 1, T1 = T_3, T2 = T_4, nStartValue = 0) annotation(Placement(transformation(extent = {{82, -4}, {128, 30}})));
              Modelica.Blocks.Interfaces.RealOutput VOTHSG "PSS output" annotation(Placement(transformation(extent = {{160, -6}, {172, 6}}), iconTransformation(extent = {{160, -6}, {172, 6}})));
              PowerSystems.NonElectrical.Continuous.ImLimited limit(Ymin = V_STMIN, Ymax = V_STMAX) annotation(Placement(transformation(extent = {{120, 2}, {142, 24}})));
              Modelica.Blocks.Interfaces.RealInput V_S2 "PSS input signal 2" annotation(Placement(transformation(extent = {{-144, -26}, {-132, -14}}), iconTransformation(extent = {{-144, -26}, {-132, -14}})));
              PowerSystems.NonElectrical.Continuous.ImSimpleLag SimpleLag1(K = 1, T = T_6, nStartValue = 0) annotation(Placement(transformation(extent = {{-58, -4}, {-10, 38}})));
              PowerSystems.NonElectrical.Continuous.ImSimpleLag SimpleLag2(K = K_S2, T = T_7, nStartValue = 0) annotation(Placement(transformation(extent = {{-60, -50}, {-12, -8}})));
              PowerSystems.NonElectrical.Math.ImGain imGain(K = K_S3) annotation(Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {-14, -18})));
              PowerSystems.NonElectrical.Math.ImSum2 imSum2_1(a0 = 0, a1 = 1, a2 = 1) annotation(Placement(transformation(extent = {{-16, 4}, {4, 24}})));
              PowerSystems.NonElectrical.Math.ImGain imGain1(K = K_S1) annotation(Placement(transformation(extent = {{42, 2}, {62, 22}})));
              PowerSystems.NonElectrical.Math.ImSum2 imSum2_2(a0 = 0, a1 = 1, a2 = -1) annotation(Placement(transformation(extent = {{28, 2}, {48, 22}})));
              NonElectrical.Continuous.ImWashout washout(Kp = T_w1, Tw = T_w1, out0 = 0) annotation(Placement(transformation(extent = {{-106, -2}, {-74, 30}})));
              NonElectrical.Continuous.ImWashout washouT_1(Kp = T_w2, Tw = T_w2, out0 = 0) annotation(Placement(transformation(extent = {{-76, 0}, {-44, 28}})));
              NonElectrical.Continuous.ImWashout washouT_2(Kp = T_w3, Tw = T_w3, out0 = 0) annotation(Placement(transformation(extent = {{-108, -50}, {-76, -18}})));
              NonElectrical.Continuous.ImWashout washouT_3(out0 = 0, Kp = T_w4, Tw = T_w4) annotation(Placement(transformation(extent = {{-78, -50}, {-46, -18}})));
              NonElectrical.Continuous.ImRampTrackingFilter imRampTrackingFilter(T_1 = 0.1, T_2 = 0.2, startValue = 0, M = M, N = N) annotation(Placement(transformation(extent = {{10, 8}, {22, 20}})));
            equation
              connect(imGain.p1, SimpleLag2.n1) annotation(Line(points = {{-14, -23.1}, {-14, -29}, {-19.2, -29}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imGain.n1, imSum2_1.p2) annotation(Line(points = {{-14, -13.1}, {-14, 12}, {-11.1, 12}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imSum2_2.n1, imGain1.p1) annotation(Line(points = {{42.9, 12}, {46.9, 12}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imSum2_2.p2, SimpleLag2.n1) annotation(Line(points = {{32.9, 10}, {24, 10}, {24, -29}, {-19.2, -29}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(limit.n1, VOTHSG) annotation(Line(points = {{136.39, 13}, {137.195, 13}, {137.195, 0}, {166, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(Leadlag1.n1, Leadlag2.p1) annotation(Line(points = {{84.78, 13}, {93.27, 13}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(imGain1.n1, Leadlag1.p1) annotation(Line(points = {{56.9, 12}, {59.84, 12}, {59.84, 13}, {62.78, 13}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(SimpleLag1.n1, imSum2_1.p1) annotation(Line(points = {{-17.2, 17}, {-13.72, 17}, {-13.72, 16}, {-11.1, 16}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(washout.VSI2, washouT_1.VSI1) annotation(Line(points = {{-79.76, 17.7333}, {-74, 17.7333}, {-74, 17.2667}, {-72.16, 17.2667}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(SimpleLag1.p1, washouT_1.VSI2) annotation(Line(points = {{-41.44, 17}, {-46, 17}, {-46, 17.2667}, {-49.76, 17.2667}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(washouT_2.VSI2, washouT_3.VSI1) annotation(Line(points = {{-81.76, -30.2667}, {-80, -30.2667}, {-80, -30}, {-78, -30}, {-78, -30.2667}, {-74.16, -30.2667}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(washouT_3.VSI2, SimpleLag2.p1) annotation(Line(points = {{-51.76, -30.2667}, {-47.88, -30.2667}, {-47.88, -29}, {-43.44, -29}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(Leadlag2.n1, limit.p1) annotation(Line(points = {{116.27, 13}, {125.39, 13}}, color = {0, 0, 127}, smooth = Smooth.None));
              connect(V_S1, washout.VSI1) annotation(Line(points = {{-138, 20}, {-102.16, 20}, {-102.16, 17.7333}}, color = {0, 0, 127}));
              connect(V_S2, washouT_2.VSI1) annotation(Line(points = {{-138, -20}, {-104.16, -20}, {-104.16, -30.2667}}, color = {0, 0, 127}));
              connect(imRampTrackingFilter.p, imSum2_1.n1) annotation(Line(points = {{9.76, 14}, {4.9, 14}, {-1.1, 14}}, color = {0, 0, 127}));
              connect(imRampTrackingFilter.n, imSum2_2.p1) annotation(Line(points = {{22.6, 14}, {26.25, 14}, {32.9, 14}}, color = {0, 0, 127}));
              annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-140, -40}, {160, 40}})), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-140, -40}, {160, 40}}), graphics = {Rectangle(extent = {{-140, 40}, {160, -40}}, lineColor = {0, 0, 255}), Text(extent = {{-34, 16}, {32, -14}}, lineColor = {0, 0, 255}, textString = "PSS2A"), Text(extent = {{-128, 30}, {-100, 10}}, lineColor = {0, 0, 255}, textString = "V_S1"), Text(extent = {{-128, -10}, {-100, -30}}, lineColor = {0, 0, 255}, textString = "V_S2"), Text(extent = {{100, 10}, {156, -10}}, lineColor = {0, 0, 255}, textString = "VOTHSG")}), Documentation(info = "<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td></td>
PSS2A, PSS/E Manual
</tr>
<tr>
<td><p>Last update</p></td>
<td></td>
2015-08-03
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Tin Rabuzin, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
            end PSS2A;
          end PSS2A;

          package STAB3
            model STAB3
              parameter Real T_t "(s)";
              parameter Real T_X1 ">0 (s)";
              parameter Real T_X2 ">0 (s)";
              parameter Real K_X;
              parameter Real V_LIM;
            protected
              parameter Real P_REF(fixed = false);
              parameter Real PELEC0(fixed = false);
              NonElectrical.Continuous.ImSimpleLag imSimpleLag(K = 1, T = T_t, nStartValue = PELEC0) annotation(Placement(transformation(extent = {{-96, -24}, {-48, 24}})));
              Modelica.Blocks.Math.Feedback feedback annotation(Placement(transformation(extent = {{-40, -10}, {-20, 10}})));
              NonElectrical.Continuous.ImSimpleLag imSimpleLag1(K = 1, T = T_X1, nStartValue = 0) annotation(Placement(transformation(extent = {{-28, -24}, {20, 24}})));
              NonElectrical.Continuous.ImDerivativeLag imDerivativeLag(pStartValue = 0, K = -K_X, T = T_X2) annotation(Placement(transformation(extent = {{16, -24}, {64, 24}})));
              NonElectrical.Continuous.ImLimited imLimited(Ymin = -V_LIM, Ymax = V_LIM) annotation(Placement(transformation(extent = {{54, -24}, {98, 24}})));
              NonElectrical.Math.ImSetPoint imSetPoint(V = P_REF) annotation(Placement(transformation(extent = {{-68, -76}, {-28, -26}})));
            public
              Modelica.Blocks.Interfaces.RealInput PELEC annotation(Placement(transformation(extent = {{-130, -20}, {-90, 20}}), iconTransformation(extent = {{-130, -20}, {-90, 20}})));
              Modelica.Blocks.Interfaces.RealOutput VOTHSG "Auxiliary Signals" annotation(Placement(transformation(extent = {{100, -10}, {120, 10}}), iconTransformation(extent = {{100, -10}, {120, 10}})));
            initial equation
              PELEC0 = PELEC;
              P_REF = PELEC0;
            equation
              connect(imSimpleLag.n1, feedback.u1) annotation(Line(points = {{-55.44, 0}, {-46, 0}, {-38, 0}}, color = {0, 0, 127}));
              connect(feedback.y, imSimpleLag1.p1) annotation(Line(points = {{-21, 0}, {-11.44, 0}}, color = {0, 0, 127}));
              connect(imSimpleLag1.n1, imDerivativeLag.p1) annotation(Line(points = {{12.56, 0}, {27.76, 0}}, color = {0, 0, 127}));
              connect(imDerivativeLag.n1, imLimited.p1) annotation(Line(points = {{51.76, 0}, {64.78, 0}}, color = {0, 0, 127}));
              connect(imSetPoint.n1, feedback.u2) annotation(Line(points = {{-38.2, -51}, {-30, -51}, {-30, -8}}, color = {0, 0, 127}));
              connect(imSimpleLag.p1, PELEC) annotation(Line(points = {{-79.44, 0}, {-110, 0}}, color = {0, 0, 127}));
              connect(imLimited.n1, VOTHSG) annotation(Line(points = {{86.78, 0}, {110, 0}}, color = {0, 0, 127}));
              annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -40}, {100, 40}})), Icon(coordinateSystem(extent = {{-100, -40}, {100, 40}}, preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 40}, {100, -40}}, lineColor = {28, 108, 200}), Text(extent = {{-70, 20}, {70, -20}}, lineColor = {28, 108, 200}, textString = "STAB3"), Text(extent = {{-98, 24}, {-68, 4}}, lineColor = {28, 108, 200}, textString = "PELEC"), Text(extent = {{64, 14}, {98, -12}}, lineColor = {28, 108, 200}, textString = "VOTHSG")}), Documentation(info = "<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td></td>
STAB3, PSSE Manual
</tr>
<tr>
<td><p>Last update</p></td>
<td></td>
2015-08-03
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Tin Rabuzin, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
            end STAB3;
          end STAB3;

          package STABNI
            model STABNI
              parameter Real K ">= 0";
              parameter Real T_1 ">0 (s)";
              parameter Real T_2 ">=0 (S)";
              parameter Real T_0 ">0 (s)";
              parameter Real LIMIT "+- (p.u.)";
            protected
              parameter Real PELEC0(fixed = false);
            public
              Modelica.Blocks.Interfaces.RealInput PELEC annotation(Placement(transformation(extent = {{-148, -20}, {-108, 20}}), iconTransformation(extent = {{-148, -20}, {-108, 20}})));
              Modelica.Blocks.Interfaces.RealOutput VOTHSG annotation(Placement(transformation(extent = {{120, -10}, {140, 10}}), iconTransformation(extent = {{120, -10}, {140, 10}})));
            protected
              NonElectrical.Continuous.ImSimpleLag imSimpleLag(K = K, T = T_2, nStartValue = K * PELEC0) annotation(Placement(transformation(extent = {{-118, -24}, {-70, 24}})));
              NonElectrical.Continuous.ImLeadLag imLeadLag(K = 1, T1 = T_1, T2 = T_0, nStartValue = 0) annotation(Placement(transformation(extent = {{-14, -24}, {34, 24}})));
              NonElectrical.Continuous.ImDerivativeLag imDerivativeLag(T = T_0, K = T_0, pStartValue = 0) annotation(Placement(transformation(extent = {{-80, -24}, {-30, 24}})));
              NonElectrical.Continuous.ImDerivativeLag imDerivativeLag1(T = T_0, K = T_0, pStartValue = 0) annotation(Placement(transformation(extent = {{-46, -24}, {2, 24}})));
              NonElectrical.Continuous.ImSimpleLag imSimpleLag1(K = 1, T = T_0, nStartValue = 0) annotation(Placement(transformation(extent = {{14, -22}, {64, 22}})));
              NonElectrical.Continuous.ImLimited imLimited(Ymin = -LIMIT, Ymax = LIMIT) annotation(Placement(transformation(extent = {{56, -22}, {98, 22}})));
              Modelica.Blocks.Math.Gain gain(k = -1) annotation(Placement(transformation(extent = {{96, -10}, {116, 10}})));
            initial equation
              PELEC0 = PELEC;
            equation
              connect(PELEC, imSimpleLag.p1) annotation(Line(points = {{-128, 0}, {-101.44, 0}}, color = {0, 0, 127}));
              connect(imDerivativeLag1.n1, imLeadLag.p1) annotation(Line(points = {{-10.24, 0}, {-10.24, 0}, {-2.24, 0}}, color = {0, 0, 127}));
              connect(imSimpleLag.n1, imDerivativeLag.p1) annotation(Line(points = {{-77.44, 0}, {-77.44, 0}, {-67.75, 0}}, color = {0, 0, 127}));
              connect(imDerivativeLag.n1, imDerivativeLag1.p1) annotation(Line(points = {{-42.75, 0}, {-34.24, 0}}, color = {0, 0, 127}));
              connect(imLeadLag.n1, imSimpleLag1.p1) annotation(Line(points = {{21.76, 0}, {31.25, 0}}, color = {0, 0, 127}));
              connect(imSimpleLag1.n1, imLimited.p1) annotation(Line(points = {{56.25, 0}, {56.25, 0}, {66.29, 0}}, color = {0, 0, 127}));
              connect(VOTHSG, gain.y) annotation(Line(points = {{130, 0}, {124, 0}, {117, 0}}, color = {0, 0, 127}));
              connect(imLimited.n1, gain.u) annotation(Line(points = {{87.29, 0}, {90, 0}, {94, 0}}, color = {0, 0, 127}));
              annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-120, -40}, {120, 40}})), Icon(coordinateSystem(extent = {{-120, -40}, {120, 40}}, preserveAspectRatio = false), graphics = {Rectangle(extent = {{-120, 40}, {120, -40}}, lineColor = {28, 108, 200}), Text(extent = {{-60, 20}, {60, -20}}, lineColor = {28, 108, 200}, textString = "STABNI"), Text(extent = {{-118, 20}, {-82, 2}}, lineColor = {28, 108, 200}, textString = "PELEC"), Text(extent = {{82, 10}, {118, -8}}, lineColor = {28, 108, 200}, textString = "VOTHSG")}), Documentation(info = "<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td></td>
STABNI, PSSE Manual
</tr>
<tr>
<td><p>Last update</p></td>
<td></td>
2015-08-03
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Tin Rabuzin, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
            end STABNI;
          end STABNI;

          package IEE2ST "IEEE Stabilizing Model With Dual-Input Signals"
            model IEE2ST "IEEE Stabilizing Model With Dual-Input Signals"
              parameter Real K_1;
              parameter Real K_2;
              parameter Real T_1 "(s)";
              parameter Real T_2 "(s)";
              parameter Real T_3 "(s), if T_3 equals 0, sT_3 will equal 1.0";
              parameter Real T_4 ">0 (s)";
              parameter Real T_5 "(s)";
              parameter Real T_6 "(s)";
              parameter Real T_7 "(s)";
              parameter Real T_8 "(s)";
              parameter Real T_9 "(s)";
              parameter Real T_10 "(s)";
              parameter Real L_SMAX;
              parameter Real L_SMIN;
              parameter Real V_CU "(p.u.)";
              parameter Real V_CL "(p.u.)";
              Modelica.Blocks.Interfaces.RealInput ICS1 annotation(Placement(transformation(extent = {{-200, 20}, {-160, 60}})));
              Modelica.Blocks.Interfaces.RealInput ICS2 annotation(Placement(transformation(extent = {{-200, -60}, {-160, -20}})));
              Modelica.Blocks.Math.Add add annotation(Placement(transformation(extent = {{-100, -10}, {-80, 10}})));
              Modelica.Blocks.Nonlinear.Limiter limiter(uMax = L_SMAX, uMin = L_SMIN) annotation(Placement(transformation(extent = {{100, -10}, {120, 10}})));
            protected
              Modelica.Blocks.Interfaces.RealOutput VSS annotation(Placement(transformation(extent = {{140, -10}, {160, 10}})));
            public
              Modelica.Blocks.Interfaces.RealOutput VOTHSG "Auxiliary Signal" annotation(Placement(transformation(extent = {{180, -10}, {200, 10}})));
            protected
              parameter Real ICS10(fixed = false);
              parameter Real ICS20(fixed = false);
            public
              NonElectrical.Continuous.ImDerivativeLag imDerivativeLag(K = T_3, T = T_4, pStartValue = 0) annotation(Placement(transformation(extent = {{-60, -10}, {-40, 10}})));
              NonElectrical.Continuous.ImSimpleLag imSimpleLag(K = K_1, T = T_1, nStartValue = K_1 * ICS10) annotation(Placement(transformation(extent = {{-160, 18}, {-110, 62}})));
              NonElectrical.Continuous.ImSimpleLag imSimpleLag1(K = K_2, T = T_2, nStartValue = ICS20) annotation(Placement(transformation(extent = {{-160, -62}, {-110, -18}})));
              NonElectrical.Continuous.ImLeadLag imLeadLag(K = 1, T1 = T_5, T2 = T_6, nStartValue = 0) annotation(Placement(transformation(extent = {{-34, -24}, {14, 24}})));
              NonElectrical.Continuous.ImLeadLag imLeadLag1(K = 1, T1 = T_7, T2 = T_8, nStartValue = 0) annotation(Placement(transformation(extent = {{6, -24}, {54, 24}})));
              NonElectrical.Continuous.ImLeadLag imLeadLag2(K = 1, T1 = T_9, T2 = T_10, nStartValue = 0) annotation(Placement(transformation(extent = {{46, -24}, {94, 24}})));
              Modelica.Blocks.Interfaces.RealInput VCT "Compensated terminal voltage" annotation(Placement(transformation(extent = {{-20, -20}, {20, 20}}, rotation = 90, origin = {0, -60})));
            initial equation
              ICS10 = ICS1;
              ICS20 = ICS2;
            equation
              if V_CU == 0 and not V_CL == 0 then
                if VCT > V_CL then
                  VOTHSG = VSS;
                else
                  VOTHSG = 0;
                end if;
              elseif V_CL == 0 and not V_CU == 0 then
                if VCT < V_CU then
                  VOTHSG = VSS;
                else
                  VOTHSG = 0;
                end if;
              elseif V_CU == 0 and V_CL == 0 then
                VOTHSG = VSS;
              elseif VCT > V_CL and VCT < V_CU then
                VOTHSG = VSS;
              else
                VOTHSG = 0;
              end if;
              connect(limiter.y, VSS) annotation(Line(points = {{121, 0}, {150, 0}}, color = {0, 0, 127}));
              connect(add.y, imDerivativeLag.p1) annotation(Line(points = {{-79, 0}, {-59.9, 0}}, color = {0, 0, 127}, smooth = Smooth.Bezier));
              connect(ICS1, imSimpleLag.p1) annotation(Line(points = {{-180, 40}, {-142.75, 40}}, color = {0, 0, 127}));
              connect(imSimpleLag.n1, add.u1) annotation(Line(points = {{-117.75, 40}, {-110, 40}, {-110, 6}, {-102, 6}}, color = {0, 0, 127}));
              connect(ICS2, imSimpleLag1.p1) annotation(Line(points = {{-180, -40}, {-162, -40}, {-142.75, -40}}, color = {0, 0, 127}));
              connect(imSimpleLag1.n1, add.u2) annotation(Line(points = {{-117.75, -40}, {-110, -40}, {-110, -6}, {-102, -6}}, color = {0, 0, 127}));
              connect(imDerivativeLag.n1, imLeadLag.p1) annotation(Line(points = {{-39.9, 0}, {-30, 0}, {-22.24, 0}}, color = {0, 0, 127}));
              connect(imLeadLag.n1, imLeadLag1.p1) annotation(Line(points = {{1.76, 0}, {10, 0}, {17.76, 0}}, color = {0, 0, 127}));
              connect(limiter.u, imLeadLag2.n1) annotation(Line(points = {{98, 0}, {90, 0}, {81.76, 0}}, color = {0, 0, 127}));
              connect(imLeadLag1.n1, imLeadLag2.p1) annotation(Line(points = {{41.76, 0}, {57.76, 0}}, color = {0, 0, 127}));
              annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-180, -60}, {180, 60}})), Icon(coordinateSystem(extent = {{-180, -60}, {180, 60}}, preserveAspectRatio = false), graphics = {Text(extent = {{-156, 52}, {-114, 28}}, lineColor = {28, 108, 200}, textString = "ICS1"), Text(extent = {{-158, -28}, {-114, -54}}, lineColor = {28, 108, 200}, textString = "ICS2"), Text(extent = {{-20, -20}, {22, -42}}, lineColor = {28, 108, 200}, textString = "VCT"), Text(extent = {{106, 12}, {178, -14}}, lineColor = {28, 108, 200}, textString = "VOTHSG"), Text(extent = {{-50, 32}, {58, -32}}, lineColor = {28, 108, 200}, textString = "IEE2ST"), Rectangle(extent = {{-180, 60}, {180, -60}}, lineColor = {28, 108, 200})}), Documentation(info = "<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td></td>
IEE2ST, PSSE Manual
</tr>
<tr>
<td><p>Last update</p></td>
<td></td>
2015-08-17
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Tin Rabuzin, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
            end IEE2ST;
          end IEE2ST;

          package STBSVC
            model STBSVC "WECC Supplementary Signal for Static var Compensator"
              parameter Real K_S1 ">0";
              parameter Real T_S7 "(s)";
              parameter Real T_S8 "(s)";
              parameter Real T_S9 ">0 (s)";
              parameter Real T_S13 ">0 (s)";
              parameter Real T_S14 ">0 (s)";
              parameter Real K_S3 ">0";
              parameter Real V_SCS;
              parameter Real K_S2;
              parameter Real T_S10 "(s)";
              parameter Real T_S11 "(s)";
              parameter Real T_S12 ">0, if K_S2 != 0 (s)";
              NonElectrical.Continuous.ImSimpleLag imSimpleLag(K = K_S1, nStartValue = V_S10, T = T_S7) annotation(Placement(transformation(extent = {{-94, 26}, {-46, 74}})));
              NonElectrical.Continuous.ImSimpleLag imSimpleLag1(nStartValue = V_S10, K = K_S2, T = T_S10) annotation(Placement(transformation(extent = {{-94, -74}, {-46, -26}})));
              NonElectrical.Continuous.ImLeadLag imLeadLag(K = 1, T1 = T_S8, T2 = T_S9, nStartValue = V_S10) annotation(Placement(transformation(extent = {{-62, 26}, {-14, 74}})));
              NonElectrical.Continuous.ImLeadLag imLeadLag1(K = 1, T1 = T_S11, T2 = T_S12, nStartValue = V_S20) annotation(Placement(transformation(extent = {{-62, -74}, {-14, -26}})));
              Modelica.Blocks.Math.Add add annotation(Placement(transformation(extent = {{-12, -10}, {8, 10}})));
              NonElectrical.Continuous.ImDerivativeLag imDerivativeLag(K = T_S13, T = T_S14, pStartValue = 0) annotation(Placement(transformation(extent = {{16, -10}, {36, 10}})));
              Modelica.Blocks.Math.Gain gain(k = K_S3) annotation(Placement(transformation(extent = {{44, -10}, {64, 10}})));
              Modelica.Blocks.Nonlinear.Limiter limiter(uMax = V_SCS, uMin = -V_SCS) annotation(Placement(transformation(extent = {{74, -10}, {94, 10}})));
              Modelica.Blocks.Interfaces.RealInput V_S1 "PSS input signal 1" annotation(Placement(transformation(extent = {{-150, 30}, {-110, 70}})));
              Modelica.Blocks.Interfaces.RealInput V_S2 "PSS input signal 2" annotation(Placement(transformation(extent = {{-150, -70}, {-110, -30}})));
              Modelica.Blocks.Interfaces.RealOutput VOTHSG "Stabilizer signal (pu)" annotation(Placement(transformation(extent = {{120, -10}, {140, 10}})));
            protected
              parameter Real V_S10(fixed = false);
              parameter Real V_S20(fixed = false);
            initial equation
              V_S10 = V_S1;
              V_S20 = V_S2;
            equation
              connect(imSimpleLag1.n1, imLeadLag1.p1) annotation(Line(points = {{-58, -50}, {-54, -50}, {-50.24, -50}}, color = {0, 0, 127}));
              connect(imSimpleLag.n1, imLeadLag.p1) annotation(Line(points = {{-58, 50}, {-50.24, 50}}, color = {0, 0, 127}));
              connect(imLeadLag.n1, add.u1) annotation(Line(points = {{-26.24, 50}, {-20, 50}, {-20, 6}, {-14, 6}}, color = {0, 0, 127}));
              connect(imLeadLag1.n1, add.u2) annotation(Line(points = {{-26.24, -50}, {-20, -50}, {-20, -6}, {-14, -6}}, color = {0, 0, 127}));
              connect(add.y, imDerivativeLag.p1) annotation(Line(points = {{9, 0}, {16.1, 0}}, color = {0, 0, 127}));
              connect(imDerivativeLag.n1, gain.u) annotation(Line(points = {{36.1, 0}, {42, 0}}, color = {0, 0, 127}));
              connect(gain.y, limiter.u) annotation(Line(points = {{65, 0}, {68, 0}, {72, 0}}, color = {0, 0, 127}));
              connect(V_S1, imSimpleLag.p1) annotation(Line(points = {{-130, 50}, {-82, 50}, {-82, 50.036}}, color = {0, 0, 127}));
              connect(V_S2, imSimpleLag1.p1) annotation(Line(points = {{-130, -50}, {-82, -50}, {-82, -49.964}}, color = {0, 0, 127}));
              connect(limiter.y, VOTHSG) annotation(Line(points = {{95, 0}, {130, 0}}, color = {0, 0, 127}));
              annotation(Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-120, -100}, {120, 100}})), Icon(coordinateSystem(extent = {{-120, -100}, {120, 100}}, preserveAspectRatio = true), graphics = {Rectangle(extent = {{-120, 100}, {120, -100}}, lineColor = {28, 108, 200}), Text(extent = {{-112, 58}, {-66, 44}}, lineColor = {28, 108, 200}, textString = "V_S1"), Text(extent = {{-120, -42}, {-58, -56}}, lineColor = {28, 108, 200}, textString = "V_S2"), Text(extent = {{70, 10}, {118, -6}}, lineColor = {28, 108, 200}, textString = "VOTHSG"), Text(extent = {{-62, 30}, {66, -32}}, lineColor = {28, 108, 200}, textString = "STBSVC")}));
            end STBSVC;
          end STBSVC;
        end PSS;
      end PSSE;
    end Controls;

    package Wind
      package PSAT
        package PSAT_Type_3
          model PSAT_WT "Wind Turbine Doubly Fed Induction Generator"
            import Modelica.Constants.pi;
            ElecDynBlk elecDyn(Sbase = Sbase, Vbus0 = Vbus0, angle0 = angle0, Pc = Pc, Qc = Qc, omega_m0 = omega_m0, Pnom = Pnom, Vbase = Vbase, freq = freq, Rs = Rs, Xs = Xs, Rr = Rr, Xr = Xr, Xm = Xm, Hm = Hm, x1 = x1, x2 = x2, i2Hm = i2Hm, wbase = wbase, k = k, poles = poles, ids0 = ids0, iqs0 = iqs0, idr0 = idr0, iqr0 = iqr0, vds0 = vds0, vqs0 = vqs0, vdr0 = vdr0, vqr0 = vqr0, Kv = Kv, Te = Te, idr_max = idr_max, idr_min = idr_min, iqr_max = iqr_max, iqr_min = iqr_min) annotation(Placement(visible = true, transformation(origin = {-46.9875, -45.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            ElecBlk elecCircuit(Sbase = Sbase, Vbus0 = Vbus0, angle0 = angle0, Pc = Pc, Qc = Qc, omega_m0 = omega_m0, Pnom = Pnom, Vbase = Vbase, freq = freq, Rs = Rs, Xs = Xs, Rr = Rr, Xr = Xr, Xm = Xm, Hm = Hm, x1 = x1, i2Hm = i2Hm, wbase = wbase, k = k, poles = poles, ids0 = ids0, iqs0 = iqs0, idr0 = idr0, iqr0 = iqr0, vds0 = vds0, vqs0 = vqs0, vdr0 = vdr0, vqr0 = vqr0) annotation(Placement(visible = true, transformation(origin = {43.0125, -50.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            WindBlk windBlk1(vw_base = vw_base, rho = rho, Sbase = Sbase, ngb = ngb, poles = poles, freq = freq, wbase = wbase, l = l) annotation(Placement(visible = true, transformation(origin = {15.4451, -15.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            MechaBlk mechaBlk1(Sbase = Sbase, Pnom = Pnom, Hm = Hm, Pc = Pc) annotation(Placement(visible = true, transformation(origin = {70.3869, -20.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            PitchControl pitchControl1(Kp = Kp, Tp = Tp, theta_p0 = theta_p0, theta_p_max = theta_max, theta_p_min = theta_min) annotation(Placement(visible = true, transformation(origin = {-46.9875, -15.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealInput Wind_Speed annotation(Placement(visible = true, transformation(origin = {-111.9875, -2.3928}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0), iconTransformation(origin = {0.0, 77.9903}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = -90)));
            PowerSystems.Connectors.PwPin pin annotation(Placement(visible = true, transformation(origin = {-101.9875, -70.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {-110.0, 0.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            parameter Real Sbase = 100 "Power Rating [Normalization Factor] (MVA)";
            parameter Real Vbus0 = 1 "p.u. Input";
            parameter Real angle0 = -0.00243 "needs to be taken as input, really parameter?";
            parameter Real Pc = 0.0160000000000082 "p.u. Input";
            parameter Real Qc = 0.030527374471207 "p.u.";
            parameter Real rho = 1.225 "Air Density (kg/m^3)";
            parameter Real vw_base = 15 "Vw Nominal (m/s)";
            parameter Real Pnom = 10 "Nominal Power (MVA)";
            parameter Real Vbase = 400 "Voltage rating kV";
            parameter Real freq = 50 "frequency rating (Hz)";
            parameter Real Rs_machine = 0.01 "stator Resistance (p.u.)";
            parameter Real Xs_machine = 0.1 "stator Reactance (p.u.)";
            parameter Real Rr_machine = 0.01 "Rotor Resitance (p.u.)";
            parameter Real Xr_machine = 0.08 "rotor Reactance (p.u.)";
            parameter Real Xm_machine = 3 "magnetisation reactance (p.u.)";
            parameter Real Hm_machine = 3 "inertia (p.u.)";
            parameter Real Kp = 10 "Pitch control gain (p.u.)";
            parameter Real Tp = 3 "Pitch control time constant (s)";
            parameter Real Kv = 10 "Voltage control gain (kV)";
            parameter Real Te = 0.01 "Power Control time constant (s)";
            parameter Real l = 75 "Blade length (m)";
            parameter Real poles = 2 "Number of poles-pair";
            parameter Real nblades = 3 "number of blades";
            parameter Real ngb = 0.01123596 "gear box ratio";
            Real Vbus = elecCircuit.Vbus;
            Real Anglebus = elecCircuit.Anglebus;
            Real P = elecCircuit.p;
            Real Q = elecCircuit.q;
          protected
            parameter Real Rs = Rs_machine * Sbase / Pnom "stator Resistance (p.u.)";
            parameter Real Xs = Xs_machine * Sbase / Pnom "stator Reactance (p.u.)";
            parameter Real Rr = Rr_machine * Sbase / Pnom "Rotor Resitance (p.u.)";
            parameter Real Xr = Xr_machine * Sbase / Pnom "rotor Reactance (p.u.)";
            parameter Real Xm = Xm_machine * Sbase / Pnom "magnetisation reactance (p.u.)";
            parameter Real Hm = Hm_machine * Pnom / Sbase "inertia (p.u.)";
            parameter Real Pmax_machine = 1 "Pmax (p.u.)";
            parameter Real Pmin_machine = 0 "Pmin (p.u.)";
            parameter Real Qmax_machine = 0.7 "Qmax (p.u.)";
            parameter Real Qmin_machine = -0.7 "Qmin (p.u.)";
            parameter Real Pmax = Pmax_machine * Pnom / Sbase "Pmax (p.u.)";
            parameter Real Pmin = Pmin_machine * Pnom / Sbase "Pmin (p.u.)";
            parameter Real Qmax = Qmax_machine * Pnom / Sbase "Qmax (p.u.)";
            parameter Real Qmin = Qmin_machine * Pnom / Sbase "Qmin (p.u.)";
            parameter Real x1 = Xs + Xm;
            parameter Real x2 = Xr + Xm;
            parameter Real iqr_max = -x1 * Pmin / Xm;
            parameter Real iqr_min = -Pmax * x1 / Xm;
            parameter Real idr_min = (-Qmax * x1 / Xm) - x1 / Xm ^ 2;
            parameter Real idr_max = (-Qmin * x1 / Xm) - x1 / Xm ^ 2;
            parameter Real theta_max = 45;
            parameter Real theta_min = 0;
            parameter Real omega_m0 = min(max(0.5 * Pc * Sbase / Pnom + 0.5, 0.5), 1);
            parameter Real i2Hm = 1 / (2 * Hm);
            parameter Real wbase = 2 * Modelica.Constants.pi * freq / poles;
            parameter Real k = x1 * Pnom / Vbus0 / Xm / Sbase "gain for iqr_off computation";
            parameter Real theta_p0 = 0;
            parameter Real ids0 = ((-vds0 ^ 2) + vds0 * Xm * iqr0 - x1 * Qc) / (Rs * vds0 - x1 * vqs0);
            parameter Real iqs0 = ((-vds0 * vqs0) + vqs0 * Xm * iqr0 - Rs * Qc) / (Rs * vds0 - x1 * vqs0);
            parameter Real idr0 = -(vqs0 + Rs * iqs0 + x1 * ids0) / Xm;
            parameter Real iqr0 = -x1 * Pnom * (2 * omega_m0 - 1) / Vbus0 / Xm / Sbase / omega_m0;
            parameter Real vds0 = -Vbus0 * sin(angle0);
            parameter Real vqs0 = Vbus0 * cos(angle0);
            parameter Real vdr0 = (-Rr * idr0) + (1 - omega_m0) * (x2 * iqr0 + Xm * iqs0);
            parameter Real vqr0 = (-Rr * iqr0) - (1 - omega_m0) * (x2 * idr0 + Xm * ids0);
          equation
            connect(pin, elecCircuit.pin) annotation(Line(visible = true, origin = {-5.4875, -55.7974}, points = {{-96.5, -14.2026}, {48.5, -14.2026}, {48.5, -5.2026}}));
            connect(mechaBlk1.omega_m, elecDyn.omega_m) annotation(Line(visible = true, origin = {40.3844, -34.0062}, points = {{38.0025, 14.0062}, {42.6281, 14.0062}, {42.6281, 0.9937}, {44.6156, 0.9937}, {37.6281, 0.9937}, {-100.3844, 0.9937}, {-100.3844, -15.9937}, {-95.3719, -15.9938}}, color = {0, 0, 127}));
            connect(elecDyn.Vbus, elecCircuit.Vbus) annotation(Line(visible = true, origin = {-2.65, -55.6607}, points = {{-52.3375, 15.6607}, {-59.3375, 15.6607}, {-59.3375, -16.3215}, {58.675, -16.3215}, {58.675, 0.6607}, {53.6625, 0.6607}}, color = {0, 0, 127}));
            connect(elecDyn.idr, elecCircuit.idr) annotation(Line(visible = true, origin = {14.0062, -41.6194}, points = {{-52.9937, 1.6194}, {15.9938, 1.6194}, {15.9938, -1.61938}, {21.0063, -1.61938}}, color = {0, 0, 127}));
            connect(elecDyn.iqr, elecCircuit.iqr) annotation(Line(visible = true, origin = {-1.9875, -50.0}, points = {{-37.0, 0.0}, {37.0, 0.0}}, color = {0, 0, 127}));
            connect(mechaBlk1.omega_m, elecCircuit.omega_m) annotation(Line(visible = true, origin = {59.8363, -27.8632}, points = {{18.5506, 7.8632}, {23.1762, 7.8632}, {23.1762, -5.2097}, {-66.8238, -5.2097}, {-66.8238, -29.1368}, {-24.8238, -29.1368}}, color = {0, 0, 127}));
            connect(mechaBlk1.Tel, elecCircuit.Tel) annotation(Line(visible = true, origin = {56.3623, -35.0}, points = {{6.0246, 10}, {-0.3373, 10}, {-0.3373, -10}, {-5.3498, -10}}, color = {0, 0, 127}));
            connect(pitchControl1.theta_p, windBlk1.theta_p) annotation(Line(visible = true, origin = {-6.6693, -15.1284}, points = {{-32.3182, 0.1284}, {9.1019, 0.1284}, {9.1019, -0.12848}, {14.1144, -0.12848}}, color = {0, 0, 127}));
            connect(windBlk1.Tm, mechaBlk1.Tm) annotation(Line(visible = true, origin = {50.1452, -14.8679}, points = {{-26.7001, 0.13217}, {7.2292, 0.13217}, {7.2292, -0.1321}, {12.2417, -0.1321}}, color = {0, 0, 127}));
            connect(mechaBlk1.omega_m, windBlk1.omega_m) annotation(Line(visible = true, origin = {42.916, -25.0816}, points = {{35.4709, 5.0816}, {40.4834, 5.0816}, {40.4834, -7.9309}, {-40.4834, -7.9309}, {-40.4834, 2.84934}, {-35.4709, 2.84934}}, color = {0, 0, 127}));
            connect(Wind_Speed, windBlk1.vw) annotation(Line(visible = true, origin = {-24.9193, -5.1166}, points = {{-87.0682, 2.7238}, {27.3519, 2.7238}, {27.3519, -2.72393}, {32.3644, -2.72393}}, color = {0, 0, 127}));
            connect(pitchControl1.omega_m, mechaBlk1.omega_m) annotation(Line(visible = true, origin = {25.5125, -22.0292}, points = {{-80.5, 7.0292}, {-85.5125, 7.0292}, {-85.5125, -11.0437}, {57.5, -11.0437}, {57.5, 2.0292}, {52.8744, 2.0292}}, color = {0, 0, 127}));
            annotation(Icon(coordinateSystem(extent = {{-100.0, -100.0}, {100.0, 100.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {10, 10}), graphics = {Text(visible = true, fillPattern = FillPattern.Solid, extent = {{-55.0, -28.0231}, {55.0, 28.0231}}, textString = "Dfig", fontName = "Arial"), Ellipse(visible = true, fillColor = {255, 255, 255}, extent = {{-100.0, -100.0}, {100.0, 100.0}})}), Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5})), Documentation(info = "<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\"><tr>
<td><p>Reference</p></td>
<td><p>WT Doubly Fed Induction Generator, PSAT Manual 2.1.8</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td><p>July 2015</p></td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Maxime Baudette, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end PSAT_WT;

          model ElecBlk
            import Modelica.Constants.pi;
            Modelica.Blocks.Interfaces.RealInput omega_m "Rotor Speed" annotation(Placement(transformation(extent = {{-102.0, 54.0}, {-62.0, 94.0}}, origin = {-46.1127, -159.0}, rotation = 0), visible = true, iconTransformation(origin = {2.0, -144.0}, extent = {{-102.0, 54.0}, {-62.0, 94.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealInput idr(start = idr0, fixed = false) "idr" annotation(Placement(transformation(extent = {{-102.0, 54.0}, {-62.0, 94.0}}, origin = {-45.2181, 9.0065}, rotation = 0), visible = true, iconTransformation(origin = {2.0, -6.3878}, extent = {{-102.0, 54.0}, {-62.0, 94.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealInput iqr(start = iqr0, fixed = false) "iqr" annotation(Placement(transformation(extent = {{-102.0, 54.0}, {-62.0, 94.0}}, origin = {-44.5564, -24.0}, rotation = 0), visible = true, iconTransformation(origin = {2.0, -74.0}, extent = {{-102.0, 54.0}, {-62.0, 94.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealOutput Tel "Electrical Torque" annotation(Placement(transformation(extent = {{102.0, 54.0}, {62.0, 94.0}}, origin = {44.9293, 3.7214}, rotation = 0), visible = true, iconTransformation(origin = {-2.0, -24.0}, extent = {{102.0, 54.0}, {62.0, 94.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealOutput Vbus "Bus Voltage Magnitude" annotation(Placement(transformation(extent = {{102.0, 54.0}, {62.0, 94.0}}, origin = {46.3073, -49.0}, rotation = 0), visible = true, iconTransformation(origin = {-2.0, -124.0}, extent = {{102.0, 54.0}, {62.0, 94.0}}, rotation = 0)));
            parameter Real Sbase = 100 "Power Rating [Normalization Factor] (MVA)";
            parameter Real Vbus0 = 1 "p.u. Input PowerFlow";
            parameter Real angle0 = -0.00243 "Angle PowerFlow";
            parameter Real Pc = 0.0160000000000082 "Active Power (p.u.), PowerFlow";
            parameter Real Qc = 0.030527374471207 "Reactive Power(p.u.), Power Flow";
            parameter Real omega_m0 = 0.58;
            parameter Real Pnom = 10 "Nominal Power (MVA)";
            parameter Real Vbase = 400 "Voltage rating kV";
            parameter Real freq = 50 "frequency rating (Hz)";
            parameter Real Rs = 0.1 "stator Resistance (p.u.)";
            parameter Real Xs = 1 "stator Reactance (p.u.)";
            parameter Real Rr = 0.1 "Rotor Resitance (p.u.)";
            parameter Real Xr = 0.8 "rotor Reactance (p.u.)";
            parameter Real Xm = 30 "magnetisation reactance (p.u.)";
            parameter Real Hm = 0.3 "inertia (p.u.)";
            parameter Real x1 = Xm + Xs "stator plus magnetisation impedances";
            parameter Real i2Hm = 1.667 "inverse p.u.inertia";
            parameter Real wbase = 2 * pi * freq / poles "p.u. basis for angular speed";
            parameter Real k = x1 * Pnom / Vbus0 / Xm / Sbase "gain for iqr_off computation";
            parameter Real ids0 = ((-vds0 ^ 2) + vds0 * Xm * iqr0 - x1 * Qc) / (Rs * vds0 - x1 * vqs0);
            parameter Real iqs0 = ((-vds0 * vqs0) + vqs0 * Xm * iqr0 - Rs * Qc) / (Rs * vds0 - x1 * vqs0);
            parameter Real idr0 = -(vqs0 + Rs * iqs0 + x1 * ids0) / Xm;
            parameter Real iqr0 = -x1 * Pnom * (2 * omega_m0 - 1) / Vbus0 / Xm / Sbase / omega_m0;
            parameter Real vds0 = -Vbus0 * sin(angle0);
            parameter Real vqs0 = Vbus0 * cos(angle0);
            parameter Real vdr0 = (-Rr * idr0) + (1 - omega_m0) * ((Xm + Xr) * iqr0 + Xm * iqs0);
            parameter Real vqr0 = (-Rr * iqr0) - (1 - omega_m0) * ((Xm + Xr) * idr0 + Xm * ids0);
            parameter Real poles = 2 "Number of poles-pair";
          public
            Real vds(start = vds0, fixed = false) "stator tension, in dq";
            Real vqs(start = vqs0, fixed = false) "stator tension, in dq";
            Real p "Active power";
            Real q "Reactive Power";
            Real ids(start = ids0, fixed = false) "stator current, in dq";
            Real iqs(start = iqs0, fixed = false) "stator current, in dq";
            Real vdr(start = vdr0, fixed = false) "rotor voltage in dq";
            Real vqr(start = vqr0, fixed = false) "rotor voltage in dq";
            PowerSystems.Connectors.PwPin pin annotation(Placement(visible = true, transformation(origin = {-158.3073, 1.6927}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {0.0, -110.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Real slip;
            Real Anglebus = atan(pin.vi / pin.vr);
          equation
            Vbus = sqrt(vds ^ 2 + vqs ^ 2);
            vqs = pin.vr;
            vds = -pin.vi;
            -p = pin.vr * pin.ir + pin.vi * pin.ii;
            -q = pin.vi * pin.ir - pin.vr * pin.ii;
            p = vds * ids + vqs * iqs + vdr * idr + vqr * iqr;
            q = (-Xm * Vbus * idr / x1) - Vbus ^ 2 / Xm;
            vds = (-Rs * ids) + x1 * iqs + Xm * iqr;
            vqs = (-Rs * iqs) - x1 * ids - Xm * idr;
            slip = 1 - omega_m;
            vdr = (-Rr * idr) + slip * (x1 * iqr + Xm * iqs);
            vqr = (-Rr * iqr) - slip * (x1 * idr + Xm * ids);
            Tel = Xm * (iqr * ids - idr * iqs);
            annotation(Icon(coordinateSystem(extent = {{-100.0, -100.0}, {100.0, 100.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {10, 10}), graphics = {Rectangle(visible = true, fillColor = {255, 255, 255}, extent = {{-100.0, -100.0}, {100.0, 100.0}}), Text(visible = true, origin = {1.7639, 5.0}, fillPattern = FillPattern.Solid, extent = {{-44.3912, -45.0}, {44.3912, 45.0}}, textString = "elec", fontName = "Arial")}), Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5})));
          end ElecBlk;

          model ElecDynBlk
            Modelica.Blocks.Interfaces.RealInput omega_m "Rotor Speed" annotation(Placement(transformation(extent = {{-102.0, 54.0}, {-62.0, 94.0}}, origin = {-45.2439, -151.0508}, rotation = 0), visible = true, iconTransformation(origin = {2.0, -124.0}, extent = {{-102.0, 54.0}, {-62.0, 94.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealInput Vbus "Vbus" annotation(Placement(transformation(extent = {{-102.0, 54.0}, {-62.0, 94.0}}, origin = {-45.2049, -85.6189}, rotation = 0), visible = true, iconTransformation(origin = {2.0, -24.0}, extent = {{-102.0, 54.0}, {-62.0, 94.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealOutput idr(start = idr0, fixed = false) "saturated idr" annotation(Placement(transformation(extent = {{102.0, 54.0}, {62.0, 94.0}}, origin = {43.0, -29.0}, rotation = 0), visible = true, iconTransformation(origin = {-2.0, -24.0}, extent = {{102.0, 54.0}, {62.0, 94.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealOutput iqr(start = iqr0, fixed = false) "saturated iqr" annotation(Placement(transformation(extent = {{102.0, 54.0}, {62.0, 94.0}}, origin = {43.0, -94.0}, rotation = 0), visible = true, iconTransformation(origin = {-2.0, -124.0}, extent = {{102.0, 54.0}, {62.0, 94.0}}, rotation = 0)));
            constant Real pi = 3.14159265358979;
            parameter Real Sbase = 100 "Power Rating [Normalization Factor] (MVA)";
            parameter Real Vbus0 = 1 "p.u. Input PowerFlow";
            parameter Real angle0 = -0.00243 "Angle PowerFlow";
            parameter Real Pc = 0.0160000000000082 "Active Power (p.u.), PowerFlow";
            parameter Real Qc = 0.030527374471207 "Reactive Power(p.u.), Power Flow";
            parameter Real omega_m0 = min(max(0.5 * Pc * Sbase / Pnom + 0.5, 0.5), 1);
            parameter Real Pnom = 10 "Nominal Power (MVA)";
            parameter Real Vbase = 400 "Voltage rating kV";
            parameter Real freq = 50 "frequency rating (Hz)";
            parameter Real Rs = 0.1 "stator Resistance (p.u.)";
            parameter Real Xs = 1 "stator Reactance (p.u.)";
            parameter Real Rr = 0.1 "Rotor Resitance (p.u.)";
            parameter Real Xr = 0.8 "rotor Reactance (p.u.)";
            parameter Real Xm = 30 "magnetisation reactance (p.u.)";
            parameter Real Hm = 0.3 "inertia (p.u.)";
            parameter Real x1 = Xm + Xs "stator plus magnetisation impedances";
            parameter Real x2 = Xm + Xr "rotor plus magnetisation impedances";
            parameter Real i2Hm = 1.667 "inverse p.u.inertia";
            parameter Real wbase = 2 * pi * freq / poles "p.u. basis for angular speed";
            parameter Real iqr_max;
            parameter Real idr_max;
            parameter Real iqr_min;
            parameter Real idr_min;
            parameter Real poles = 2 "Number of poles-pair";
            parameter Real Kv = 10 "Voltage control gain (kV)";
            parameter Real Te = 0.01 "Power Control time constant (s)";
            parameter Real k = x1 * Pnom / Vbus0 / Xm / Sbase "gain for iqr_off computation";
            parameter Real ids0 = ((-vds0 ^ 2) + vds0 * Xm * iqr0 - x1 * Qc) / (Rs * vds0 - x1 * vqs0);
            parameter Real iqs0 = ((-vds0 * vqs0) + vqs0 * Xm * iqr0 - Rs * Qc) / (Rs * vds0 - x1 * vqs0);
            parameter Real idr0 = -(vqs0 + Rs * iqs0 + x1 * ids0) / Xm;
            parameter Real iqr0 = -x1 * Pnom * (2 * omega_m0 - 1) / Vbus0 / Xm / Sbase / omega_m0;
            parameter Real vds0 = -Vbus0 * sin(angle0);
            parameter Real vqs0 = Vbus0 * cos(angle0);
            parameter Real vdr0 = (-Rr * idr0) + (1 - omega_m0) * (x2 * iqr0 + Xm * iqs0);
            parameter Real vqr0 = (-Rr * iqr0) - (1 - omega_m0) * (x2 * idr0 + Xm * ids0);
            Real idrI "internal, non saturated idr";
            Real iqrI "internal, non saturated iqr";
            Real Vref;
            Real iqr_off;
            Real pwa;
          initial equation
            0 = ((-(Xs + Xm) * pwa / Vbus / Xm / omega_m) - iqr - iqr_off) / Te;
            Vref = Vbus0 - (idrI + Vbus0 / Xm) / Kv;
            iqr_off = (-k * max(min(2 * omega_m0 - 1, 1), 0) / omega_m0) - iqrI;
          equation
            der(Vref) = 0;
            der(iqr_off) = 0;
            pwa = max(min(2 * omega_m - 1, 1), 0) * Pnom / Sbase;
            der(iqrI) = ((-(Xs + Xm) * pwa / Vbus / Xm / omega_m) - iqr - iqr_off) / Te;
            der(idrI) = Kv * (Vbus - Vref) - Vbus / Xm - idr;
            iqr = min(max(iqrI, iqr_min), iqr_max);
            idr = min(max(idrI, idr_min), idr_max);
            when iqrI > iqr_max and der(iqrI) < 0 then
              reinit(iqrI, iqr_max);
            elsewhen iqrI < iqr_min and der(iqrI) > 0 then
              reinit(iqrI, iqr_min);
            end when;
            when idrI > idr_max and der(idrI) < 0 then
              reinit(idrI, idr_max);
            elsewhen idrI < idr_min and der(idrI) > 0 then
              reinit(idrI, idr_min);
            end when;
            annotation(Icon(coordinateSystem(extent = {{-100.0, -100.0}, {100.0, 100.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {10, 10}), graphics = {Rectangle(visible = true, fillColor = {255, 255, 255}, extent = {{-100.0, -100.0}, {100.0, 100.0}}), Text(visible = true, origin = {0.294, 8.6655}, fillPattern = FillPattern.Solid, extent = {{-47.919, -38.6655}, {47.919, 38.6655}}, textString = "elecDyn", fontName = "Arial")}), Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5})));
          end ElecDynBlk;

          model MechaBlk
            Modelica.Blocks.Interfaces.RealInput Tm "engine shaft torque" annotation(Placement(transformation(extent = {{-102.0, 54.0}, {-62.0, 94.0}}, origin = {-43.0, 7.7602}, rotation = 0), visible = true, iconTransformation(origin = {2.0, -24.0}, extent = {{-102.0, 54.0}, {-62.0, 94.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealInput Tel "electromagnetical torque" annotation(Placement(transformation(extent = {{-102.0, 54.0}, {-62.0, 94.0}}, origin = {-43.0, -34.0}, rotation = 0), visible = true, iconTransformation(origin = {2.0, -124.0}, extent = {{-102.0, 54.0}, {-62.0, 94.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealOutput omega_m "engine shaft angular velocity" annotation(Placement(transformation(extent = {{102.0, 54.0}, {62.0, 94.0}}, origin = {43.0, -74.0}, rotation = 0), visible = true, iconTransformation(origin = {-2.0, -74.0}, extent = {{102.0, 54.0}, {62.0, 94.0}}, rotation = 0)));
            parameter Real Sbase = 100 "Power Rating [Normalization Factor] (MVA)";
            parameter Real Pnom = 10 "Nominal Power (MVA)";
            parameter Real Hm = 0.3 "inertia (p.u.)";
            parameter Real Pc = 0.016 "p.u. Input, PowerFlow";
          initial equation
            if Pc < Pnom / Sbase and Pc > 0 then
              omega_m = 0.5 * Pc * Sbase / Pnom + 0.5;
            elseif Pc * Sbase >= Pnom then
              omega_m = 1;
            else
              omega_m = 0.5;
            end if;
            Tel = Tm;
          equation
            der(omega_m) = (Tm - Tel) / (2 * Hm);
            annotation(Icon(coordinateSystem(extent = {{-100.0, -100.0}, {100.0, 100.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {10, 10}), graphics = {Rectangle(visible = true, fillColor = {255, 255, 255}, extent = {{-100.0, -100.0}, {100.0, 100.0}}), Text(visible = true, origin = {-1.9109, 6.1667}, fillPattern = FillPattern.Solid, extent = {{-49.8299, -36.1667}, {49.8299, 36.1667}}, textString = "meca", fontName = "Arial")}), Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5})));
          end MechaBlk;

          model PitchControl
            Modelica.Blocks.Interfaces.RealInput omega_m "Real voltage" annotation(Placement(transformation(extent = {{-102.0, 54.0}, {-62.0, 94.0}}, origin = {-43.0, -74.0}, rotation = 0), visible = true, iconTransformation(origin = {2.0, -74.0}, extent = {{-102.0, 54.0}, {-62.0, 94.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealOutput theta_p(start = theta_p0) "saturated theta_p" annotation(Placement(transformation(extent = {{102.0, 54.0}, {62.0, 94.0}}, origin = {46.3073, -74.0}, rotation = 0), visible = true, iconTransformation(origin = {-2.0, -74.0}, extent = {{102.0, 54.0}, {62.0, 94.0}}, rotation = 0)));
            parameter Real Kp = 10 "Pitch control gain (p.u.)";
            parameter Real Tp = 3 "Pitch control time constant (s)";
            parameter Real theta_p0 = 0;
            parameter Real theta_p_min;
            parameter Real theta_p_max;
            Real theta_pI "internal non-saturated theta_p";
            Real phi;
          initial equation
            (Kp * phi - theta_pI) / Tp = 0;
          equation
            theta_p = min(max(theta_pI, theta_p_min), theta_p_max);
            phi = ceil(0.5 * floor(1000 * (omega_m - 1) * 2)) / 1000;
            der(theta_pI) = (Kp * phi - theta_p) / Tp;
            when theta_pI > theta_p_max and der(theta_pI) < 0 then
              reinit(theta_pI, theta_p_max);
            elsewhen theta_pI < theta_p_min and der(theta_pI) > 0 then
              reinit(theta_pI, theta_p_min);
            end when;
            annotation(Icon(coordinateSystem(extent = {{-100.0, -100.0}, {100.0, 100.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {10, 10}), graphics = {Rectangle(visible = true, fillColor = {255, 255, 255}, extent = {{-100.0, -100.0}, {100.0, 100.0}}), Text(visible = true, origin = {0.0, 3.0984}, fillPattern = FillPattern.Solid, extent = {{-44.9792, -41.316}, {44.9792, 41.316}}, textString = "pitch", fontName = "Arial")}), Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5})));
          end PitchControl;

          model WindBlk
            import Modelica.Constants.pi;
            Modelica.Blocks.Interfaces.RealInput vw "Real voltage" annotation(Placement(transformation(extent = {{-102.0, 54.0}, {-62.0, 94.0}}, origin = {-43.0, 7.7602}, rotation = 0), visible = true, iconTransformation(origin = {2.0, -2.4053}, extent = {{-102.0, 54.0}, {-62.0, 94.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealInput theta_p "Real voltage" annotation(Placement(transformation(extent = {{-102.0, 54.0}, {-62.0, 94.0}}, origin = {-43.0, -34.0}, rotation = 0), visible = true, iconTransformation(origin = {2.0, -76.5688}, extent = {{-102.0, 54.0}, {-62.0, 94.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealInput omega_m "Real voltage" annotation(Placement(transformation(extent = {{-102.0, 54.0}, {-62.0, 94.0}}, origin = {-43.0, -74.0}, rotation = 0), visible = true, iconTransformation(origin = {2.0, -146.3226}, extent = {{-102.0, 54.0}, {-62.0, 94.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealOutput Tm "Real voltage" annotation(Placement(transformation(extent = {{102.0, 54.0}, {62.0, 94.0}}, origin = {43.0, -74.0}, rotation = 0), visible = true, iconTransformation(origin = {-2.0, -71.3573}, extent = {{102.0, 54.0}, {62.0, 94.0}}, rotation = 0)));
            parameter Real vw_base = 15 "Vw Nominal (m/s)";
            parameter Real rho = 1.225 "Air Density (kg/m^3)";
            parameter Real Sbase = 100 "Power Rating [Normalization Factor] (MVA)";
            parameter Real l = 75 "Blade length (m)";
            parameter Real ngb = 0.01123596 "gear box ratio";
            parameter Real Radapt = ngb * l "r_{gearbox}*r";
            parameter Real poles = 2 "Number of poles-pair";
            parameter Real freq = 50 "frequency rating (Hz)";
            parameter Real wbase = 2 * pi * freq;
            parameter Real Ar = pi * l ^ 2 "blades area";
            Real lambda "Tip speed Ratio";
            Real lambdai "Tip Speed Ratio optimal";
            Real cp "Capacity coefficient";
            Real Pw "Power in the Wind";
          equation
            lambda = omega_m * wbase * Radapt / (vw * vw_base);
            lambdai = 1 / (1 / (lambda + 0.08 * theta_p) - 0.035 / (theta_p ^ 3 + 1));
            cp = 0.22 * (116 / lambdai - 0.4 * theta_p - 5) * exp(-12.5 / lambdai);
            Pw = 0.5 * rho * cp * Ar * (vw * vw_base) ^ 3 / (Sbase * 1000000.0);
            Tm = Pw / omega_m;
            annotation(Icon(coordinateSystem(extent = {{-100.0, -100.0}, {100.0, 100.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {10, 10}), graphics = {Rectangle(visible = true, fillColor = {255, 255, 255}, extent = {{-100.0, -100.0}, {100.0, 100.0}}), Text(visible = true, origin = {5.2917, -1.4606}, fillPattern = FillPattern.Solid, extent = {{-39.3935, -41.4606}, {39.3935, 41.4606}}, textString = "wind", fontName = "Arial")}), Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5})));
          end WindBlk;
          annotation(Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5})));
        end PSAT_Type_3;
        annotation(Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5})));
      end PSAT;

      model WindGenerator
        import Modelica.Constants.pi;
        import Modelica.Constants.e;
        Modelica.Blocks.Interfaces.RealOutput Vw "Connector of Real output signal" annotation(Placement(transformation(extent = {{100.0, -10.0}, {120.0, 10.0}}, rotation = 0, origin = {0.0, 0.0}), visible = true, iconTransformation(origin = {0.0, 0.0}, extent = {{100.0, -10.0}, {120.0, 10.0}}, rotation = 0)));
        parameter Real tstart = 5 "Start time of the wind gust";
        parameter Real tstop = 10 "Stop time of the wind gust";
        parameter Real v0 = 14 "steady state wind speed";
        parameter Real vmax = 25 "peak wind speed for Mexican Hat";
        parameter Real wmag = -4 "magnitude of the gust of wind";
        parameter Real sigma = 1 "Mexican hat wavelet shape factor";
        parameter Real typ = 1 "1:constant 2:gust 3:mexican hat";
      protected
        parameter Real wgwidth = tstop - tstart;
      equation
        if typ == 1 then
          Vw = v0;
        elseif typ == 2 then
          if time > tstart and time < tstop then
            Vw = v0 + wmag * (1 - cos((time - tstart) * 2 * Modelica.Constants.pi / wgwidth)) / 2;
          else
            Vw = v0;
          end if;
        else
          Vw = v0 + (vmax - v0) * (1 - (time - (tstop + tstart) / 2) ^ 2 / sigma ^ 2) * Modelica.Constants.e ^ (-(time - (tstop + tstart) / 2) ^ 2 / (2 * sigma ^ 2)) "2/(sqrt(3*sigma)*Modelica.Constants.pi^(1/4))*(1 - ((time - (tstop + tstart)/2)/sigma)^2)*Modelica.Constants.e^((-((time - (tstop + tstart)/2)/sigma)^2)/(2*sigma^2)) + v0";
        end if;
        annotation(Icon(coordinateSystem(extent = {{-100.0, -100.0}, {100.0, 100.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {10, 10}), graphics = {Rectangle(visible = true, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, lineThickness = 0.75, extent = {{-100.0, -100.0}, {100.0, 100.0}}), Bitmap(visible = true, origin = {-0.1255, 0}, fileName = "", extent = {{-99.8745, -96.8769}, {99.8745, 96.877}})}), Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5})), Documentation(info = "<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\"<tr>
<td><p>Reference</p></td>
<td><p>Mexican Hat, PSAT Manual 2.1.8</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td><p>July 2015</p></td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Maxime Baudette, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
      end WindGenerator;

      package GE
        package Type_3
          package Turbine
            model Rotor_Model
              Modelica.Blocks.Interfaces.RealInput Pm "Mechanical Power Input" annotation(Placement(transformation(extent = {{-102.0, 54.0}, {-62.0, 94.0}}, origin = {-66.2513, -29.0}, rotation = 0), visible = true, iconTransformation(origin = {2.0, -138.6259}, extent = {{-102.0, 54.0}, {-62.0, 94.0}}, rotation = 0)));
              Modelica.Blocks.Interfaces.RealInput Pe "Electrical Power Input" annotation(Placement(transformation(extent = {{-102.0, 54.0}, {-62.0, 94.0}}, origin = {-65.7168, -104.0}, rotation = 0), visible = true, iconTransformation(origin = {2.0, -1.6523}, extent = {{-102.0, 54.0}, {-62.0, 94.0}}, rotation = 0)));
              Modelica.Blocks.Interfaces.RealOutput omega_gen "Engine shaft angular velocity" annotation(Placement(transformation(extent = {{102.0, 54.0}, {62.0, 94.0}}, origin = {-144.7168, -169.0}, rotation = 0), visible = true, iconTransformation(origin = {-2.0, -4.0}, extent = {{102.0, 54.0}, {62.0, 94.0}}, rotation = 0)));
              Modelica.Blocks.Interfaces.RealOutput omega_turb "engine shaft angular velocity" annotation(Placement(visible = true, transformation(origin = {-142.0, 21.0}, extent = {{102.0, 54.0}, {62.0, 94.0}}, rotation = 0), iconTransformation(origin = {-2.0, -140.0376}, extent = {{102.0, 54.0}, {62.0, 94.0}}, rotation = 0)));
            protected
              Modelica.Blocks.Continuous.Integrator integrator1(y_start = wt_x6_0) annotation(Placement(visible = true, transformation(origin = {-27.2938, 51.715}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Continuous.Integrator integrator2(y_start = wt_x8_0) annotation(Placement(visible = true, transformation(origin = {-25.0, -38.4407}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Continuous.Integrator integrator3(y_start = wt_x7_0) annotation(Placement(visible = true, transformation(origin = {35.0, 51.7151}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Continuous.Integrator integrator4(y_start = wt_x9_0) annotation(Placement(visible = true, transformation(origin = {35.0, -38.3965}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Math.Add3 add31 annotation(Placement(visible = true, transformation(origin = {-77.9503, 51.6035}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Math.Division division1 annotation(Placement(visible = true, transformation(origin = {-105.0, 51.7929}, extent = {{-10.0, 10.0}, {10.0, -10.0}}, rotation = 0)));
              Modelica.Blocks.Math.Division division2 annotation(Placement(visible = true, transformation(origin = {-105.0, -37.9398}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Math.Add3 add32(k1 = -1, k2 = -1, k3 = -1) annotation(Placement(visible = true, transformation(origin = {-75.0, -38.2071}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Math.Gain i2H(k = 1 / (2 * H)) annotation(Placement(visible = true, transformation(origin = {-51.5025, 51.5804}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Math.Gain Gain_i2Hg(k = 1 / (2 * Hg)) annotation(Placement(visible = true, transformation(origin = {-52.0335, -38.3327}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Math.Gain Gain1_wbase(k = wbase) annotation(Placement(visible = true, transformation(origin = {7.1416, 51.7326}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Math.Gain Gain_wbase(k = wbase) annotation(Placement(visible = true, transformation(origin = {6.8708, -38.4743}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Math.Add add1(k1 = -1) annotation(Placement(visible = true, transformation(origin = {-30.0, 8.0513}, extent = {{10.0, -10.0}, {-10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Math.Gain Gain_Dtg(k = Dtg) annotation(Placement(visible = true, transformation(origin = {-60.0, 7.5203}, extent = {{10.0, -10.0}, {-10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Math.Add add2(k1 = -1) annotation(Placement(visible = true, transformation(origin = {95.0, 10.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Math.Gain Gain_Ktg(k = Ktg) annotation(Placement(visible = true, transformation(origin = {122.4495, 10.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Math.Add add3 annotation(Placement(visible = true, transformation(origin = {67.5947, -20.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Math.Add add4 annotation(Placement(visible = true, transformation(origin = {-25.0, -80.0}, extent = {{10.0, -10.0}, {-10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Math.Add add5 annotation(Placement(visible = true, transformation(origin = {-25.0, 80.0}, extent = {{10.0, -10.0}, {-10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Sources.Constant Const1_wndtge_spd0(k = wndtge_spd0) annotation(Placement(visible = true, transformation(origin = {22.1822, -90.0}, extent = {{10.0, -10.0}, {-10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Sources.Constant Const_wndtge_spd0(k = wndtge_spd0) annotation(Placement(visible = true, transformation(origin = {15.0, 90.0}, extent = {{10.0, -10.0}, {-10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Sources.Constant Const_wndtge_ang0(k = wndtge_ang0) annotation(Placement(visible = true, transformation(origin = {25.0, -2.4551}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            public
              parameter Real H = 0.3 "inertia (p.u.)";
              parameter Real Hg = 0.3;
              parameter Real wbase = 1;
              parameter Real Dtg = 1;
              parameter Real Ktg = 1;
              parameter Real wt_x6_0 = 1;
              parameter Real wt_x7_0 = 1;
              parameter Real wt_x8_0 = 1;
              parameter Real wt_x9_0 = 1;
              parameter Real wndtge_ang0 = 1;
              parameter Real wndtge_spd0 = 1;
            equation
              connect(Const_wndtge_spd0.y, add5.u1) annotation(Line(visible = true, origin = {-7.25, 88.0}, points = {{11.25, 2.0}, {-2.75, 2.0}, {-2.75, -2.0}, {-5.75, -2.0}}, color = {0, 0, 127}));
              connect(Const1_wndtge_spd0.y, add4.u2) annotation(Line(visible = true, origin = {-5.4544, -88.0}, points = {{16.6366, -2}, {-4.5456, -2}, {-4.5456, 2}, {-7.5456, 2}}, color = {0, 0, 127}));
              connect(omega_gen, add4.y) annotation(Line(visible = true, origin = {-72.1792, -87.5}, points = {{9.4624, -7.5}, {7.1792, -7.5}, {7.1792, 7.5}, {36.1792, 7.5}}, color = {0, 0, 127}));
              connect(omega_turb, add5.y) annotation(Line(visible = true, origin = {-65.5, 87.5}, points = {{5.5, 7.5}, {5.5, 7.5}, {5.5, -7.5}, {29.5, -7.5}}, color = {0, 0, 127}));
              connect(Const_wndtge_ang0.y, add3.u1) annotation(Line(visible = true, origin = {49.196, -8.2276}, points = {{-13.196, 5.7725}, {3.3987, 5.7725}, {3.3987, -5.7724}, {6.3987, -5.7724}}, color = {0, 0, 127}));
              connect(Pe, division2.u1) annotation(Line(visible = true, origin = {-126.1792, -30.9699}, points = {{-21.5376, 0.9699}, {6.1792, 0.9699}, {6.1792, -0.9699}, {9.1792, -0.9699}}, color = {0, 0, 127}));
              connect(Pm, division1.u1) annotation(Line(visible = true, origin = {-126.3128, 45.3965}, points = {{-21.9385, -0.3965}, {6.3128, -0.3965}, {6.3128, 0.3964}, {9.3128, 0.3964}}, color = {0, 0, 127}));
              connect(integrator2.y, Gain_wbase.u) annotation(Line(visible = true, origin = {-8.8469, -38.4575}, points = {{-5.1531, 0.0168}, {0.7177, 0.0168}, {0.7177, -0.0168}, {3.7177, -0.0168}}, color = {0, 0, 127}));
              connect(Gain_wbase.y, integrator4.u) annotation(Line(visible = true, origin = {21.2177, -38.4354}, points = {{-3.3469, -0.0389}, {0.7823, -0.0389}, {0.7823, 0.0389}, {1.7823, 0.0389}}, color = {0, 0, 127}));
              connect(integrator1.y, Gain1_wbase.u) annotation(Line(visible = true, origin = {-9.2172, 51.7238}, points = {{-7.0766, -0.0088}, {1.3589, -0.0088}, {1.3589, 0.0088}, {4.3588, 0.0088}}, color = {0, 0, 127}));
              connect(Gain1_wbase.y, integrator3.u) annotation(Line(visible = true, origin = {21.2854, 51.7238}, points = {{-3.1438, 0.0088}, {0.7146, 0.0088}, {0.7146, -0.0087}, {1.7146, -0.0087}}, color = {0, 0, 127}));
              connect(Gain_Ktg.y, add31.u1) annotation(Line(visible = true, origin = {21.7313, 46.5345}, points = {{111.7182, -36.5345}, {114.7181, -36.5345}, {114.7181, 23.4655}, {-114.7364, 23.4655}, {-114.7364, 13.069}, {-111.6816, 13.069}}, color = {0, 0, 127}));
              connect(Gain_Ktg.y, add32.u3) annotation(Line(visible = true, origin = {22.2231, -34.3404}, points = {{111.2264, 44.3404}, {114.2264, 44.3404}, {114.2264, -32.4736}, {-115.2281, -32.4736}, {-115.2281, -11.8667}, {-109.2231, -11.8667}}, color = {0, 0, 127}));
              connect(add2.y, Gain_Ktg.u) annotation(Line(visible = true, origin = {108.2248, 10.0}, points = {{-2.2248, 0}, {2.2247, 0}}, color = {0, 0, 127}));
              connect(add32.y, Gain_i2Hg.u) annotation(Line(visible = true, origin = {-64.0112, -38.2908}, points = {{0.0112, 0.0837}, {0.0112, -0.0419}, {-0.0223, -0.0419}}, color = {0, 0, 127}));
              connect(Gain_i2Hg.y, integrator2.u) annotation(Line(visible = true, origin = {-38.5084, -38.3867}, points = {{-2.5251, 0.054}, {0.5084, 0.054}, {0.5084, -0.054}, {1.5084, -0.054}}, color = {0, 0, 127}));
              connect(add1.y, Gain_Dtg.u) annotation(Line(visible = true, origin = {-44.75, 7.7858}, points = {{3.75, 0.2655}, {-0.25, 0.2655}, {-0.25, -0.2655}, {-3.25, -0.2655}}, color = {0, 0, 127}));
              connect(Gain_Dtg.y, add32.u1) annotation(Line(visible = true, origin = {-84.5, -11.3434}, points = {{13.5, 18.8637}, {-5.5, 18.8637}, {-5.5, -18.8637}, {-2.5, -18.8637}}, color = {0, 0, 127}));
              connect(Gain_Dtg.y, add31.u3) annotation(Line(visible = true, origin = {-80.1801, 15.7288}, points = {{9.1801, -8.2085}, {5.1801, -8.2085}, {5.1801, -5.7288}, {-9.7702, -5.7288}, {-9.7702, 27.8747}}, color = {0, 0, 127}));
              connect(i2H.y, integrator1.u) annotation(Line(visible = true, origin = {-40.0996, 51.6702}, points = {{-0.4029, -0.0898}, {-0.4029, 0.0448}, {0.8058, 0.0448}}, color = {0, 0, 127}));
              connect(add31.y, i2H.u) annotation(Line(visible = true, origin = {-64.8645, 51.5919}, points = {{-2.0858, 0.0116}, {0.362, 0.0116}, {0.362, -0.0115}, {1.362, -0.0115}}, color = {0, 0, 127}));
              connect(integrator2.y, add4.u1) annotation(Line(visible = true, origin = {-11.75, -56.2203}, points = {{-2.25, 17.7796}, {1.75, 17.7796}, {1.75, -17.7797}, {-1.25, -17.7797}}, color = {0, 0, 127}));
              connect(add5.u2, integrator1.y) annotation(Line(visible = true, origin = {-12.3235, 62.8575}, points = {{-0.6765, 11.1425}, {2.3235, 11.1425}, {2.3235, -11.1425}, {-3.9703, -11.1425}}, color = {0, 0, 127}));
              connect(add1.u1, integrator1.y) annotation(Line(visible = true, origin = {-15.2204, 32.8832}, points = {{-2.7796, -18.8319}, {1.9265, -18.8319}, {1.9265, 18.8318}, {-1.0734, 18.8318}}, color = {0, 0, 127}));
              connect(add1.u2, integrator2.y) annotation(Line(visible = true, origin = {-13.5, -18.1947}, points = {{-4.5, 20.246}, {2.5, 20.246}, {2.5, -20.246}, {-0.5, -20.246}}, color = {0, 0, 127}));
              connect(add3.u2, integrator4.y) annotation(Line(visible = true, origin = {49.8987, -32.1982}, points = {{5.696, 6.1982}, {-0.8987, 6.1982}, {-0.8987, -6.1983}, {-3.8987, -6.1983}}, color = {0, 0, 127}));
              connect(add3.y, add2.u2) annotation(Line(visible = true, origin = {80.7973, -7.6625}, points = {{-2.2026, -12.3375}, {0.7973, -12.3375}, {0.7973, 0.675}, {-0.7973, 0.675}, {-0.7973, 11.6625}, {2.2027, 11.6625}}, color = {0, 0, 127}));
              connect(integrator3.y, add2.u1) annotation(Line(visible = true, origin = {72.25, 33.8575}, points = {{-26.25, 17.8576}, {7.75, 17.8576}, {7.75, -17.8575}, {10.75, -17.8575}}, color = {0, 0, 127}));
              connect(division2.u2, add4.y) annotation(Line(visible = true, origin = {-98.25, -61.9699}, points = {{-18.75, 18.0301}, {-21.75, 18.0301}, {-21.75, -18.0301}, {62.25, -18.0301}}, color = {0, 0, 127}));
              connect(division1.u2, add5.y) annotation(Line(visible = true, origin = {-98.25, 68.8965}, points = {{-18.75, -11.1036}, {-21.75, -11.1036}, {-21.75, 11.1035}, {62.25, 11.1035}}, color = {0, 0, 127}));
              connect(division2.y, add32.u2) annotation(Line(visible = true, origin = {-90.25, -38.0734}, points = {{-3.75, 0.1336}, {0.25, 0.1336}, {0.25, -0.1337}, {3.25, -0.1337}}, color = {0, 0, 127}));
              connect(division1.y, add31.u2) annotation(Line(visible = true, origin = {-91.4627, 51.6982}, points = {{-2.5373, 0.0947}, {0.5124, 0.0947}, {0.5124, -0.0947}, {1.5124, -0.0947}}, color = {0, 0, 127}));
              annotation(Icon(coordinateSystem(extent = {{-100.0, -100.0}, {100.0, 100.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {10, 10}), graphics = {Rectangle(visible = true, fillColor = {255, 255, 255}, extent = {{-100.0, -100.0}, {100.0, 100.0}}), Text(visible = true, origin = {-1.9109, 6.1667}, fillPattern = FillPattern.Solid, extent = {{-49.8299, -36.1667}, {49.8299, 36.1667}}, textString = "Rotor", fontName = "Arial")}), Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5})));
            end Rotor_Model;

            model Wind_Power_Model
              Modelica.Blocks.Interfaces.RealInput Wind_Speed "Wind speed" annotation(Placement(transformation(extent = {{-102.0, 54.0}, {-62.0, 94.0}}, origin = {-68.0, -46.4927}, rotation = 0), visible = true, iconTransformation(origin = {2.0, -2.4053}, extent = {{-102.0, 54.0}, {-62.0, 94.0}}, rotation = 0)));
              Modelica.Blocks.Interfaces.RealInput Theta "Pitch angle" annotation(Placement(transformation(extent = {{-102.0, 54.0}, {-62.0, 94.0}}, origin = {62.0, -34.0}, rotation = 0), visible = true, iconTransformation(origin = {2.0, -76.5688}, extent = {{-102.0, 54.0}, {-62.0, 94.0}}, rotation = 0)));
              Modelica.Blocks.Interfaces.RealInput omega "Turbine speed" annotation(Placement(transformation(extent = {{-102.0, 54.0}, {-62.0, 94.0}}, origin = {-68.0, 21.0}, rotation = 0), visible = true, iconTransformation(origin = {2.0, -146.3226}, extent = {{-102.0, 54.0}, {-62.0, 94.0}}, rotation = 0)));
              Modelica.Blocks.Interfaces.RealOutput Pm "Mechanical power" annotation(Placement(transformation(extent = {{102.0, 54.0}, {62.0, 94.0}}, origin = {43.0, -74.0}, rotation = 0), visible = true, iconTransformation(origin = {-2.0, -71.3573}, extent = {{102.0, 54.0}, {62.0, 94.0}}, rotation = 0)));
              import Modelica.Constants.inf;
            protected
              Modelica.Blocks.Nonlinear.Limiter limiter1(uMax = inf, uMin = 0.1) annotation(Placement(visible = true, transformation(origin = {-106.8708, 27.782}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Math.Division division1 annotation(Placement(visible = true, transformation(origin = {-80.0, 75.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Math.Gain Gain_KI(k = KI) annotation(Placement(visible = true, transformation(origin = {-55.0, 75.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Nonlinear.Limiter limiter2(uMax = inf, uMin = 0.1) annotation(Placement(visible = true, transformation(origin = {-23.2941, 73.1292}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Math.Gain Gain_wndtge_kp(k = wndtge_kp) annotation(Placement(visible = true, transformation(origin = {107.9503, -0.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Math.Product product2 annotation(Placement(visible = true, transformation(origin = {-27.4053, -6.6035}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Math.Product product3 annotation(Placement(visible = true, transformation(origin = {-65.0, -20.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Math.Product product4 annotation(Placement(visible = true, transformation(origin = {80.0, -1.6035}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Cp_function cp_function1 annotation(Placement(visible = true, transformation(origin = {30.0, 58.3965}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            public
              parameter Real KI = 1;
              parameter Real wndtge_kp = 1;
            equation
              connect(limiter1.y, division1.u2) annotation(Line(visible = true, origin = {-93.9354, 45.8588}, points = {{-1.9354, -18.0768}, {1.0646, -18.0768}, {1.0646, -5.0643}, {-1.0646, -5.0643}, {-1.0646, 23.1412}, {1.9354, 23.1412}}, color = {0, 0, 127}));
              connect(Wind_Speed, limiter1.u) annotation(Line(visible = true, origin = {-128.1531, 27.6446}, points = {{-21.8469, -0.1373}, {6.2823, -0.1373}, {6.2823, 0.1374}, {9.2823, 0.1374}}, color = {0, 0, 127}));
              connect(omega, division1.u1) annotation(Line(visible = true, origin = {-108.0, 88.0}, points = {{-42.0, 7.0}, {13.0, 7.0}, {13.0, -7.0}, {16.0, -7.0}}, color = {0, 0, 127}));
              connect(division1.y, Gain_KI.u) annotation(Line(visible = true, origin = {-68.0, 75.0}, points = {{-1.0, 0.0}, {1.0, 0.0}}, color = {0, 0, 127}));
              connect(Wind_Speed, product2.u1) annotation(Line(visible = true, origin = {-148.4635, 14.0554}, points = {{-1.5365, 13.4519}, {26.1487, 14.0554}, {26.1487, -14.0554}, {109.0582, -14.6589}}, color = {0, 0, 127}));
              connect(Wind_Speed, product3.u1) annotation(Line(visible = true, origin = {-139.5109, 5.7536}, points = {{-10.4891, 21.7537}, {16.75, 21.7537}, {16.75, -19.7536}, {62.5109, -19.7536}}, color = {0, 0, 127}));
              connect(Wind_Speed, product3.u2) annotation(Line(visible = true, origin = {-139.2437, -0.0}, points = {{-10.7563, 27.5073}, {16.75, 26.7536}, {16.75, -26.7536}, {62.2437, -26.0}}, color = {0, 0, 127}));
              connect(Theta, cp_function1.Theta) annotation(Line(visible = true, origin = {7.0, 46.1983}, points = {{-27, -6.1983}, {8, -6.1983}, {8, 6.1982}, {11, 6.1982}}, color = {0, 0, 127}));
              connect(product4.y, Gain_wndtge_kp.u) annotation(Line(visible = true, origin = {94.2128, -0.8018}, points = {{-3.2128, -0.8017}, {0.7376, -0.8017}, {0.7376, 0.8018}, {1.7375, 0.8018}}, color = {0, 0, 127}));
              connect(Gain_wndtge_kp.y, Pm) annotation(Line(visible = true, origin = {122.1088, 0.0}, points = {{-3.1585, -0.0}, {2.8912, 0.0}}, color = {0, 0, 127}));
              connect(product2.y, product4.u2) annotation(Line(visible = true, origin = {8.5, -5.5}, points = {{-24.9053, -1.1035}, {-18.5, 0.5}, {-18.5, -0.5}, {59.5, -2.1035}}, color = {0, 0, 127}));
              connect(cp_function1.y, product4.u1) annotation(Line(visible = true, origin = {59.75, 31.3965}, points = {{-18.75, 27.0}, {5.25, 27.0}, {5.25, -27.0}, {8.25, -27.0}}, color = {0, 0, 127}));
              connect(limiter2.y, cp_function1.Lambda) annotation(Line(visible = true, origin = {8.9265, 68.7628}, points = {{-21.2206, 4.3664}, {6.0735, 4.3664}, {6.0735, -4.3663}, {9.0735, -4.3663}}, color = {0, 0, 127}));
              connect(Gain_KI.y, limiter2.u) annotation(Line(visible = true, origin = {-38.9706, 74.0646}, points = {{-5.0294, 0.9354}, {0.6765, 0.9354}, {0.6765, -0.9354}, {3.6765, -0.9354}}, color = {0, 0, 127}));
              connect(product3.y, product2.u2) annotation(Line(visible = true, origin = {-44.554, -16.3018}, points = {{-9.446, -3.6982}, {2.1487, -3.6982}, {2.1487, 3.6983}, {5.1487, 3.6983}}, color = {0, 0, 127}));
              annotation(Icon(coordinateSystem(extent = {{-100.0, -100.0}, {100.0, 100.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {10, 10}), graphics = {Rectangle(visible = true, fillColor = {255, 255, 255}, extent = {{-100.0, -100.0}, {100.0, 100.0}}), Text(visible = true, origin = {5.2917, -1.4606}, fillPattern = FillPattern.Solid, extent = {{-39.3935, -41.4606}, {39.3935, 41.4606}}, textString = "wind", fontName = "Arial")}), Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5})));
            end Wind_Power_Model;

            block Multi_Powers "Multiplexer block for four input connectors"
              extends Modelica.Blocks.Interfaces.BlockIcon;
              Modelica.Blocks.Interfaces.RealInput u1 "Input" annotation(Placement(transformation(extent = {{-140, 70}, {-100, 110}}, rotation = 0)));
              Modelica.Blocks.Interfaces.RealOutput y[5] "Multiple powers of the input" annotation(Placement(transformation(extent = {{100, -10}, {120, 10}}, rotation = 0)));
            protected
              Real u2;
              Real u3;
              Real u4;
            equation
              u2 = u1 ^ 2;
              u3 = u1 ^ 3;
              u4 = u1 ^ 4;
              [y] = [1; u1; u2; u3; u4];
              annotation(Documentation(info = "<HTML>
<p>
The output connector is the <b>concatenation</b> of the four input connectors.
Note, that the dimensions of the input connector signals have to be
explicitly defined via parameters n1, n2, n3 and n4.
</p>
</HTML>
"), Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}, grid = {1, 1}), graphics = {Line(points = {{8, 0}, {102, 0}}, color = {0, 0, 127}), Line(points = {{-100, 90}, {-60, 90}, {-3, 4}}, color = {0, 0, 127}), Line(points = {{-100, 30}, {-60, 30}, {-9, 0}}, color = {0, 0, 127}), Line(points = {{-99, -30}, {-59, -30}, {-10, -5}}, color = {0, 0, 127}), Line(points = {{-100, -90}, {-60, -90}, {-5, -6}}, color = {0, 0, 127}), Ellipse(extent = {{-15, 15}, {15, -15}}, fillColor = {0, 0, 127}, fillPattern = FillPattern.Solid, lineColor = {0, 0, 127})}), Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}, grid = {1, 1}), graphics = {Line(points = {{-100, 90}, {-60, 90}, {-3, 4}}, color = {0, 0, 255}), Line(points = {{-100, -90}, {-60, -90}, {-5, -6}}, color = {0, 0, 255}), Line(points = {{8, 0}, {102, 0}}, color = {0, 0, 255}), Ellipse(extent = {{-15, 15}, {15, -15}}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, lineColor = {0, 0, 255}), Line(points = {{-100, 30}, {-60, 30}, {-9, 0}}, color = {0, 0, 255}), Line(points = {{-99, -30}, {-59, -30}, {-10, -5}}, color = {0, 0, 255})}));
            end Multi_Powers;

            model Cp_function
              extends Modelica.Blocks.Interfaces.BlockIcon;
            public
              Modelica.Blocks.Interfaces.RealInput Lambda "Lambda" annotation(Placement(transformation(extent = {{-140.0, 40.0}, {-100.0, 80.0}}, rotation = 0, origin = {0.0, 0.0}), visible = true, iconTransformation(origin = {0.0, 0.0}, extent = {{-140.0, 40.0}, {-100.0, 80.0}}, rotation = 0)));
              Modelica.Blocks.Interfaces.RealInput Theta "Pitch angle" annotation(Placement(transformation(extent = {{-140.0, -80.0}, {-100.0, -40.0}}, rotation = 0, origin = {0.0, 0.0}), visible = true, iconTransformation(origin = {0.0, 0.0}, extent = {{-140.0, -80.0}, {-100.0, -40.0}}, rotation = 0)));
              Modelica.Blocks.Interfaces.RealOutput y "Cp" annotation(Placement(transformation(extent = {{100, -10}, {120, 10}}, rotation = 0)));
            protected
              Modelica.Blocks.Math.MatrixGain matrixGain1(K = [-0.41909, 0.21808, -0.012406, -0.00013365, 0.000011524; -0.067606, 0.060405, -0.013934, 0.0010683, -0.000023895; 0.015727, -0.010996, 0.0021495, -0.00014855, 0.0000027937; -0.00086018, 0.00057051, -0.00010479, 0.0000059924, -0.000000089194; 0.000014788, -0.0000094839, 0.0000016167, -0.000000071535, 0.00000000049686]) annotation(Placement(visible = true, transformation(origin = {-26.0, 50.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Multi_Powers multi_Powers1 annotation(Placement(visible = true, transformation(origin = {-64.0, 50.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Multi_Powers multi_Powers2 annotation(Placement(visible = true, transformation(origin = {-78.0, -70.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            equation
              connect(Theta, multi_Powers2.u1) annotation(Line(visible = true, origin = {-99.0, -60.5}, points = {{-21.0, 0.5}, {6.0, 0.5}, {6.0, -0.5}, {9.0, -0.5}}, color = {0, 0, 127}));
              connect(Lambda, multi_Powers1.u1) annotation(Line(visible = true, origin = {-88.5, 59.5}, points = {{-31.5, 0.5}, {9.5, 0.5}, {9.5, -0.5}, {12.5, -0.5}}, color = {0, 0, 127}));
              connect(multi_Powers1.y[1], matrixGain1.u[1]) annotation(Line(visible = true, origin = {-45.5, 50.0}, points = {{-7.5, -0.8}, {0, -0.8}, {0, 0}, {7.5, 0}}, color = {0, 0, 127}));
              connect(multi_Powers1.y[2], matrixGain1.u[2]);
              connect(multi_Powers1.y[3], matrixGain1.u[3]);
              connect(multi_Powers1.y[4], matrixGain1.u[4]);
              connect(multi_Powers1.y[5], matrixGain1.u[5]);
              y = matrixGain1.y[1] * multi_Powers2.y[1] + matrixGain1.y[2] * multi_Powers2.y[2] + matrixGain1.y[3] * multi_Powers2.y[3] + matrixGain1.y[4] * multi_Powers2.y[4] + matrixGain1.y[5] * multi_Powers2.y[5];
              annotation(Icon(coordinateSystem(extent = {{-100.0, -100.0}, {100.0, 100.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {10, 10}), graphics = {Text(visible = true, origin = {0.0, -1.2231}, fillPattern = FillPattern.Solid, extent = {{-36.5009, -18.7769}, {36.5009, 18.7769}}, textString = "CP", fontName = "Arial")}), Documentation(info = "<html>
<p>
Block has two continuous Real input vectors u1 and u2 and one
continuous Real output vector y.
All vectors have the same number of elements.
</p>
</html>"), Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}, grid = {2, 2}), graphics), Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5})));
            end Cp_function;

            model Turbine_Model
              parameter Real GEN_base = 1;
              parameter Real WT_base = 1;
              parameter Real Kpp = 1;
              parameter Real Kip = 1;
              parameter Real pirat = 1;
              parameter Real pimax = 1;
              parameter Real pimin = 1;
              parameter Real pwrat = 1;
              parameter Real pwmax = 1;
              parameter Real pwmin = 1;
              parameter Real Kic = 1;
              parameter Real Kpc = 1;
              parameter Real Tp = 1;
              parameter Real Tpc = 1;
              parameter Real eps = 1;
              parameter Real Kptrq = 1;
              parameter Real Kitrq = 1;
              parameter Real Dtg = 1;
              parameter Real H = 1;
              parameter Real Hg = 1;
              parameter Real Ktg = 1;
              parameter Real KI = 1;
              parameter Real wndtge_kp = 1;
              parameter Real wt_x0_0 = 1;
              parameter Real wt_x1_0 = 1;
              parameter Real wt_x2_0 = 1;
              parameter Real wt_x3_0 = 1;
              parameter Real wt_x4_0 = 1;
              parameter Real wt_x5_0 = 1;
              parameter Real wt_x6_0 = 1;
              parameter Real wt_x7_0 = 1;
              parameter Real wt_x8_0 = 1;
              parameter Real wt_x9_0 = 1;
              parameter Real wbase = 1;
              parameter Real wndtge_ang0 = 1;
              parameter Real wndtge_spd0 = 1;
            protected
              Boolean thlim1(start = true);
              Boolean pwlim2(start = true);
              Modelica.Blocks.Math.Gain Change_Base(k = GEN_base / WT_base) annotation(Placement(visible = true, transformation(origin = {-130.0, 85.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Math.Add add1(k2 = -1) annotation(Placement(visible = true, transformation(origin = {-92.0602, 80.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Continuous.Integrator integrator1(k = 1 / 5, y_start = wt_x5_0) annotation(Placement(visible = true, transformation(origin = {-66.7293, 85.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Math.Add add2(k1 = -1) annotation(Placement(visible = true, transformation(origin = {-35.0, 58.2372}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Math.Gain Gain_Kpp(k = Kpp) annotation(Placement(visible = true, transformation(origin = {-6.8708, 73.0513}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Continuous.Integrator integrator2(k = Kip, y_start = wt_x1_0) annotation(Placement(visible = true, transformation(origin = {-1.8708, 43.0036}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Math.Add3 add31 annotation(Placement(visible = true, transformation(origin = {23.3965, 65.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Continuous.Integrator integrator3(k = Kic, y_start = wt_x3_0) annotation(Placement(visible = true, transformation(origin = {-35.0, -32.7609}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Math.Add add3 annotation(Placement(visible = true, transformation(origin = {-7.225, -25.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Math.Gain Gain_Kpc(k = Kpc) annotation(Placement(visible = true, transformation(origin = {-35.0, 1.579}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Math.Add add4(k1 = -1) annotation(Placement(visible = true, transformation(origin = {-105.0, -11.8301}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Math.Add add5(k2 = -1) annotation(Placement(visible = true, transformation(origin = {52.373, 60.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Math.Gain Gain_iTP(k = 1 / Tp) annotation(Placement(visible = true, transformation(origin = {80.0, 60.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Nonlinear.Limiter limiter1(uMax = pirat) annotation(Placement(visible = true, transformation(origin = {107.1696, 60.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Continuous.LimIntegrator limIntegrator1(y_start = wt_x0_0, outMax = pimax, outMin = pimin, initType = Modelica.Blocks.Types.Init.InitialOutput) annotation(Placement(visible = true, transformation(origin = {135.0, 60.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Math.Gain Gain_Kptrq(k = Kptrq) annotation(Placement(visible = true, transformation(origin = {-35.0, -75.421}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Math.Add add6 annotation(Placement(visible = true, transformation(origin = {-7.225, -82.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Continuous.Integrator integrator4(k = Kitrq, y_start = wt_x2_0) annotation(Placement(visible = true, transformation(origin = {-35.0, -106.8211}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Math.Product product1 annotation(Placement(visible = true, transformation(origin = {22.2601, -70.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Continuous.LimIntegrator limIntegrator2(outMax = pwmax, outMin = pwmin, y_start = wt_x4_0) annotation(Placement(visible = true, transformation(origin = {139.1753, -76.2002}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Nonlinear.Limiter limiter2(uMax = pwrat) annotation(Placement(visible = true, transformation(origin = {111.3449, -76.2002}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Math.Gain Gain_iTPc(k = 1 / Tpc) annotation(Placement(visible = true, transformation(origin = {84.1753, -76.2002}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Math.Add add8(k2 = -1) annotation(Placement(visible = true, transformation(origin = {56.5483, -76.2002}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Math.Gain Change_Base1(k = WT_base / GEN_base) annotation(Placement(visible = true, transformation(origin = {175.0, -1.9789}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Sources.Constant const(k = 1) annotation(Placement(visible = true, transformation(origin = {-147.5253, -5.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            public
              Modelica.Blocks.Interfaces.RealInput Pelec "Electrical power" annotation(Placement(transformation(extent = {{-102.0, 54.0}, {-62.0, 94.0}}, origin = {-88.0, 11.0}, rotation = 0), visible = true, iconTransformation(origin = {2.0, -137.1586}, extent = {{-102.0, 54.0}, {-62.0, 94.0}}, rotation = 0)));
              Modelica.Blocks.Interfaces.RealInput Wind_Speed "Wind speed" annotation(Placement(transformation(extent = {{-102.0, 54.0}, {-62.0, 94.0}}, origin = {-88.0, -29.0}, rotation = 0), visible = true, iconTransformation(origin = {2.0, -7.5581}, extent = {{-102.0, 54.0}, {-62.0, 94.0}}, rotation = 0)));
              Modelica.Blocks.Interfaces.RealOutput Pord "Active power command" annotation(Placement(transformation(extent = {{102.0, 54.0}, {62.0, 94.0}}, origin = {128.0, -75.6493}, rotation = 0), visible = true, iconTransformation(origin = {-2.0, -7.6782}, extent = {{102.0, 54.0}, {62.0, 94.0}}, rotation = 0)));
              Rotor_Model rotor_Model1(wt_x6_0 = wt_x6_0, wt_x7_0 = wt_x7_0, wt_x8_0 = wt_x8_0, wt_x9_0 = wt_x9_0, Dtg = Dtg, H = H, Hg = Hg, Ktg = Ktg, wbase = wbase, wndtge_ang0 = wndtge_ang0, wndtge_spd0 = wndtge_spd0) annotation(Placement(visible = true, transformation(origin = {-100.5502, 45.01}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Wind_Power_Model wind_Power_Model1(KI = KI, wndtge_kp = wndtge_kp) annotation(Placement(visible = true, transformation(origin = {-132.1327, 37.6573}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            equation
              connect(Pelec, Change_Base.u) annotation(Line(visible = true, origin = {-156.0, 85.0}, points = {{-14.0, 0.0}, {14.0, 0.0}}, color = {0, 0, 127}));
              connect(Wind_Speed, wind_Power_Model1.Wind_Speed) annotation(Line(visible = true, origin = {-150.1058, 44.9084}, points = {{-19.8942, 0.0916}, {4.9606, 0.0916}, {4.9606, -0.09163}, {9.9731, -0.09163}}, color = {0, 0, 127}));
              connect(integrator1.y, add2.u1) annotation(Line(visible = true, origin = {-50.6823, 74.6186}, points = {{-5.047, 10.3814}, {0.6823, 10.3814}, {0.6823, -10.3814}, {3.6823, -10.3814}}, color = {0, 0, 127}));
              connect(add1.u2, integrator1.y) annotation(Line(visible = true, origin = {-79.8948, 75.9958}, points = {{-24.1654, -1.9958}, {-25.1654, -1.9958}, {-25.1654, -7.0083}, {25.1654, -7.0083}, {25.1654, 9.0042}, {24.1655, 9.0042}}, color = {0, 0, 127}));
              connect(add1.y, integrator1.u) annotation(Line(visible = true, origin = {-79.812, 82.5}, points = {{-1.2482, -2.5}, {0.0827, -2.5}, {0.0827, 2.5}, {1.0827, 2.5}}, color = {0, 0, 127}));
              connect(Change_Base1.y, Pord) annotation(Line(visible = true, origin = {193.5, -1.8141}, points = {{-7.5, -0.1648}, {-4.5, -0.1648}, {-4.5, 0.1648}, {16.5, 0.1648}}, color = {0, 0, 127}));
              connect(const.y, add4.u1) annotation(Line(visible = true, origin = {-128.3813, -14.5849}, points = {{-8.144, 9.5849}, {-1.6187, 9.5849}, {-1.6187, 9.5849}, {11.3813, 8.7548}}, color = {0, 0, 127}));
              connect(add4.u2, limIntegrator2.y) annotation(Line(visible = true, origin = {16.5876, -49.6768}, points = {{-133.588, 31.8467}, {-136.588, 31.8467}, {-136.588, -5.3232}, {136.588, -5.3232}, {136.588, -26.5234}, {133.588, -26.5234}}, color = {0, 0, 127}));
              connect(limIntegrator2.y, Change_Base1.u) annotation(Line(visible = true, origin = {158.2938, -39.0896}, points = {{-8.1185, -37.1106}, {1.7062, -37.1106}, {1.7062, 37.1107}, {4.7062, 37.1107}}, color = {0, 0, 127}));
              connect(add8.y, Gain_iTPc.u) annotation(Line(visible = true, origin = {69.8618, -76.2002}, points = {{-2.3135, 0.0}, {2.3135, 0.0}}, color = {0, 0, 127}));
              connect(add5.y, Gain_iTP.u) annotation(Line(visible = true, origin = {65.6865, 60.0}, points = {{-2.3135, 0.0}, {2.3135, 0.0}}, color = {0, 0, 127}));
              connect(Gain_iTPc.y, limiter2.u) annotation(Line(visible = true, origin = {97.2601, -76.2002}, points = {{-2.0848, 0.0}, {2.0848, 0.0}}, color = {0, 0, 127}));
              connect(product1.y, add8.u1) annotation(Line(visible = true, origin = {34.2519, -67.0}, points = {{-0.9918, -3.0}, {7.2964, -3.2002}, {7.2964, -3.2002}, {10.2964, -3.2002}}, color = {0, 0, 127}));
              connect(limIntegrator2.y, add8.u2) annotation(Line(visible = true, origin = {97.3618, -84.8669}, points = {{52.8135, 8.6667}, {55.8135, 8.6667}, {55.8135, -11.3333}, {-55.8135, -11.3333}, {-55.8135, 2.6667}, {-52.8135, 2.6667}}, color = {0, 0, 127}));
              connect(limiter2.y, limIntegrator2.u) annotation(Line(visible = true, origin = {124.7601, -76.2002}, points = {{-2.4152, 0.0}, {2.4152, 0.0}}, color = {0, 0, 127}));
              connect(integrator4.y, add6.u2) annotation(Line(visible = true, origin = {-20.9188, -97.4105}, points = {{-3.0812, -9.4106}, {0.6938, -9.4106}, {0.6938, 9.4105}, {1.6938, 9.4105}}, color = {0, 0, 127}));
              connect(add31.u2, integrator2.y) annotation(Line(visible = true, origin = {10.196, 54.0018}, points = {{1.2005, 10.9982}, {-0.0668, 10.9982}, {-0.0668, -10.9982}, {-1.0668, -10.9982}}, color = {0, 0, 127}));
              connect(add3.y, add31.u3) annotation(Line(visible = true, origin = {11.1982, 16.0}, points = {{-7.4232, -41.0}, {0.4054, -41.0}, {0.4054, 41.0}, {0.1983, 41.0}}, color = {0, 0, 127}));
              connect(add2.y, Gain_Kptrq.u) annotation(Line(visible = true, origin = {-40.3485, 3.0264}, points = {{16.3485, 55.2108}, {17.0758, 55.6318}, {17.0758, 22.3946}, {-19.6515, 22.3946}, {-19.6515, -78.0264}, {-6.6515, -78.4474}}, color = {0, 0, 127}));
              connect(rotor_Model1.omega_gen, product1.u1) annotation(Line(visible = true, origin = {-41.5592, -14.7662}, points = {{-50.991, 66.7762}, {-26.3238, 66.7762}, {-26.3238, -42.1593}, {51.8193, -42.1593}, {51.8193, -49.2338}}, color = {0, 0, 127}));
              connect(add6.y, product1.u2) annotation(Line(visible = true, origin = {7.1388, -79.0}, points = {{-3.3638, -3.0}, {0.1213, -3.0}, {0.1213, 3.0}, {3.1213, 3.0}}, color = {0, 0, 127}));
              connect(Gain_Kptrq.y, add6.u1) annotation(Line(visible = true, origin = {-20.9188, -75.7105}, points = {{-3.0812, 0.2895}, {0.6938, 0.2895}, {0.6938, -0.2895}, {1.6938, -0.2895}}, color = {0, 0, 127}));
              connect(wind_Power_Model1.Theta, limIntegrator1.y) annotation(Line(visible = true, origin = {-28.0648, 76.8501}, points = {{-112.068, -39.4497}, {-117.08, -39.4497}, {-117.08, 28.1499}, {-91.0554, 28.1499}, {177.065, 28.1499}, {177.065, -16.8501}, {174.065, -16.8501}}, color = {0, 0, 127}));
              connect(limIntegrator1.y, add5.u2) annotation(Line(visible = true, origin = {93.1865, 51.3333}, points = {{52.8135, 8.6667}, {55.8135, 8.6667}, {55.8135, -11.3333}, {-55.8135, -11.3333}, {-55.8135, 2.6667}, {-52.8135, 2.6667}}, color = {0, 0, 127}));
              connect(limiter1.y, limIntegrator1.u) annotation(Line(visible = true, origin = {120.5848, 60.0}, points = {{-2.4152, 0.0}, {2.4152, 0.0}}, color = {0, 0, 127}));
              connect(Gain_iTP.y, limiter1.u) annotation(Line(visible = true, origin = {93.0848, 60.0}, points = {{-2.0848, 0.0}, {2.0848, 0.0}}, color = {0, 0, 127}));
              connect(add31.y, add5.u1) annotation(Line(visible = true, origin = {38.3789, 65.5}, points = {{-3.9824, -0.5}, {0.9941, -0.5}, {0.9941, 0.5}, {1.9941, 0.5}}, color = {0, 0, 127}));
              connect(integrator3.y, add3.u2) annotation(Line(visible = true, origin = {-20.9188, -31.8805}, points = {{-3.0812, -0.8804}, {0.6937, -0.8804}, {0.6937, 0.8805}, {1.6938, 0.8805}}, color = {0, 0, 127}));
              connect(add4.y, Gain_Kpc.u) annotation(Line(visible = true, origin = {-60.25, -5.1256}, points = {{-33.75, -6.7045}, {10.25, -6.7045}, {10.25, 6.7046}, {13.25, 6.7046}}, color = {0, 0, 127}));
              connect(Gain_Kpc.y, add3.u1) annotation(Line(visible = true, origin = {-21.6125, -9.689}, points = {{-2.3875, 11.268}, {0.6125, 11.268}, {0.6125, -1.957}, {-0.6125, -1.957}, {-0.6125, -9.311}, {2.3875, -9.311}}, color = {0, 0, 127}));
              connect(Gain_Kpp.y, add31.u1) annotation(Line(visible = true, origin = {8.0797, 73.0257}, points = {{-3.9505, 0.0256}, {0.3168, 0.0256}, {0.3168, -0.0257}, {3.3168, -0.0257}}, color = {0, 0, 127}));
              connect(add2.y, Gain_Kpp.u) annotation(Line(visible = true, origin = {-20.6531, 65.6443}, points = {{-3.3469, -7.4071}, {0.7823, -7.4071}, {0.7823, 7.407}, {1.7823, 7.407}}, color = {0, 0, 127}));
              connect(Change_Base.y, rotor_Model1.Pe) annotation(Line(visible = true, origin = {-111.2201, 65.5087}, points = {{-7.7799, 19.4913}, {1.2201, 19.4913}, {1.2201, -12.8593}, {2.6699, -12.8593}, {2.6699, -13.2639}}, color = {0, 0, 127}));
              connect(rotor_Model1.omega_gen, add2.u2) annotation(Line(visible = true, origin = {-64.1526, 52.1236}, points = {{-28.3976, -0.1136}, {14.1526, -0.1136}, {14.1526, 0.1136}, {17.1526, 0.1136}}, color = {0, 0, 127}));
              connect(wind_Power_Model1.Pm, rotor_Model1.Pm) annotation(Line(visible = true, origin = {-114.9521, 38.2345}, points = {{-9.1806, -0.31293}, {1.3894, -0.31293}, {1.3894, 0.31291}, {6.4019, 0.31291}}, color = {0, 0, 127}));
              connect(rotor_Model1.omega_turb, wind_Power_Model1.omega) annotation(Line(visible = true, origin = {-116.3415, 31.1587}, points = {{23.7913, 7.24754}, {28.8037, 7.24754}, {28.8037, -6.5139}, {-28.8037, -6.5139}, {-28.8037, -0.73366}, {-23.7912, -0.73366}}, color = {0, 0, 127}));
              add1.u1 = if Change_Base.y >= 0.75 then 1.2 else ((-0.67 * Change_Base.y) + 1.42) * Change_Base.y + 0.51;
              integrator2.u = if thlim1 then add2.y else 0;
              integrator3.u = if thlim1 then add4.y else 0;
              integrator4.u = if pwlim2 then add2.y else 0;
              thlim1 = not (limIntegrator1.y <= pimin + eps and limiter1.y < 0);
              pwlim2 = not (limIntegrator2.y >= pwmax and limiter2.y > 0);
              annotation(Icon(coordinateSystem(extent = {{-100.0, -100.0}, {100.0, 100.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {10, 10}), graphics = {Rectangle(visible = true, fillColor = {255, 255, 255}, extent = {{-100.0, -100.0}, {100.0, 100.0}}), Text(visible = true, fillPattern = FillPattern.Solid, extent = {{-44.9792, -41.316}, {44.9792, 41.316}}, textString = "Turbine", fontName = "Arial")}), Diagram(coordinateSystem(extent = {{-210.0, -148.5}, {210.0, 148.5}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5})));
            end Turbine_Model;
            annotation(Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5})));
          end Turbine;

          package Electrical_Control
            model Electrical_Control
              import Modelica.Constants.inf;
              parameter Real qmax = 1;
              parameter Real qmin = 0;
              parameter Real KQi = 1;
              parameter Real ex_x0_0 = 1;
              parameter Real ex_x1_0 = 1;
              parameter Real KVi = 1;
              parameter Real xiqmax = 1;
              parameter Real xiqmin = 1;
            public
              Modelica.Blocks.Interfaces.RealInput Qgen "Reactive Power produced by the Generator" annotation(Placement(transformation(extent = {{-102.0, 54.0}, {-62.0, 94.0}}, origin = {-148.0, 42.372}, rotation = 0), visible = true, iconTransformation(origin = {2.0, -154.0}, extent = {{-102.0, 54.0}, {-62.0, 94.0}}, rotation = 0)));
              Modelica.Blocks.Interfaces.RealInput Qord "Reactive power command" annotation(Placement(transformation(extent = {{-102.0, 54.0}, {-62.0, 94.0}}, origin = {-148.0, -25.5774}, rotation = 0), visible = true, iconTransformation(origin = {2.0, 6.0}, extent = {{-102.0, 54.0}, {-62.0, 94.0}}, rotation = 0)));
              Modelica.Blocks.Interfaces.RealInput Pord "Active power command" annotation(Placement(visible = true, transformation(origin = {-148.0, -136.6369}, extent = {{-102.0, 54.0}, {-62.0, 94.0}}, rotation = 0), iconTransformation(origin = {2.0, -47.414}, extent = {{-102.0, 54.0}, {-62.0, 94.0}}, rotation = 0)));
              Modelica.Blocks.Interfaces.RealInput Vterm "Terminal voltage" annotation(Placement(visible = true, transformation(origin = {-148.0, -174.0}, extent = {{-102.0, 54.0}, {-62.0, 94.0}}, rotation = 0), iconTransformation(origin = {2.0, -94.0}, extent = {{-102.0, 54.0}, {-62.0, 94.0}}, rotation = 0)));
              Modelica.Blocks.Interfaces.RealOutput Ipcmd "Current command" annotation(Placement(visible = true, transformation(origin = {128.0, -154.0}, extent = {{102.0, 54.0}, {62.0, 94.0}}, rotation = 0), iconTransformation(origin = {-2.0, 1.3917}, extent = {{102.0, 54.0}, {62.0, 94.0}}, rotation = 0)));
              Modelica.Blocks.Interfaces.RealOutput Efd "Excitation voltage" annotation(Placement(transformation(extent = {{102.0, 54.0}, {62.0, 94.0}}, origin = {128.0, -2.1101}, rotation = 0), visible = true, iconTransformation(origin = {-2.0, -61.4483}, extent = {{102.0, 54.0}, {62.0, 94.0}}, rotation = 0)));
            protected
              Modelica.Blocks.Math.Division division1 annotation(Placement(visible = true, transformation(origin = {-166.6875, -80.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Nonlinear.Limiter limiter1(uMax = 1.1, uMin = -inf) annotation(Placement(visible = true, transformation(origin = {-135.6935, -80.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Nonlinear.Limiter limiter2(uMax = qmax, uMin = qmin) annotation(Placement(visible = true, transformation(origin = {-186.1796, 47.2887}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Math.Add add1(k1 = -1) annotation(Placement(visible = true, transformation(origin = {-150.0, 80.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Continuous.LimIntegrator limIntegrator1(k = KQi, y_start = ex_x0_0, outMax = 99999, outMin = -99999) annotation(Placement(visible = true, transformation(origin = {-114.9137, 80.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Math.Add add2(k2 = -1) annotation(Placement(visible = true, transformation(origin = {-80.0, 73.0337}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Math.Gain gain1(k = KVi) annotation(Placement(visible = true, transformation(origin = {-51.7827, 73.3274}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              lim_exc_s1 lim_exc_s11(typpe = 1, xiqmax = xiqmax, xiqmin = xiqmin) annotation(Placement(visible = true, transformation(origin = {-14.0506, 73.3274}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              lim_exc_s1 lim_exc_s12(typpe = 2, xiqmax = xiqmax, xiqmin = xiqmin) annotation(Placement(visible = true, transformation(origin = {61.5119, 72.4087}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Continuous.Integrator integrator1(y_start = ex_x1_0) annotation(Placement(visible = true, transformation(origin = {15.875, 72.9494}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Sources.Constant const(k = 0) annotation(Placement(visible = true, transformation(origin = {19.4593, 103.9435}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            equation
              connect(const.y, lim_exc_s12.Efd) annotation(Line(visible = true, origin = {43.2488, 91.1761}, points = {{-12.7895, 12.7674}, {3.2632, 12.7674}, {3.2632, -12.7674}, {6.2631, -12.7674}}, color = {0, 0, 127}));
              connect(integrator1.y, lim_exc_s12.Vref) annotation(Line(visible = true, origin = {42.3527, 72.7755}, points = {{-15.4777, 0.1739}, {4.1592, 0.1739}, {4.1592, -0.17397}, {7.1592, -0.17397}}, color = {0, 0, 127}));
              connect(lim_exc_s11.Efd, lim_exc_s12.y) annotation(Line(visible = true, origin = {28.4241, 91.1481}, points = {{-54.4747, -11.8207}, {-58.9866, -12.1987}, {-58.9866, 31.3162}, {65.692, 31.3162}, {65.692, -19.1174}, {44.0878, -18.7394}}, color = {0, 0, 127}));
              connect(lim_exc_s12.Vt, Vterm) annotation(Line(visible = true, origin = {-86.5355, -18.5464}, points = {{136.0474, 84.9551}, {119.0414, 84.5771}, {119.0414, 68.9244}, {-10.9824, 68.9244}, {-10.9824, -35.1262}, {-108.1222, -35.1262}, {-108.1222, -78.2155}, {-143.4645, -78.2155}, {-143.4645, -81.4536}}, color = {0, 0, 127}));
              connect(lim_exc_s12.y, Efd) annotation(Line(visible = true, origin = {164.128, 72.1493}, points = {{-91.6161, 0.2594}, {22.872, 0.2594}, {22.872, -0.2594}, {45.872, -0.2594}}, color = {0, 0, 127}));
              connect(gain1.y, lim_exc_s11.Vref) annotation(Line(visible = true, origin = {-31.2336, 73.4238}, points = {{-9.5491, -0.0964}, {2.183, -0.0964}, {2.183, 0.09643}, {5.183, 0.09643}}, color = {0, 0, 127}));
              connect(lim_exc_s11.y, integrator1.u) annotation(Line(visible = true, origin = {0.6436, 73.1384}, points = {{-3.6942, 0.189}, {0.2314, 0.189}, {0.2314, -0.189}, {3.2314, -0.189}}, color = {0, 0, 127}));
              connect(lim_exc_s11.Vt, Vterm) annotation(Line(visible = true, origin = {-127.081, -18.8882}, points = {{101.0304, 86.2156}, {91.9292, 85.8376}, {91.9292, 68.8882}, {29.1852, 68.8882}, {29.1852, -35.5403}, {-67.9547, -35.5403}, {-67.9547, -78.6296}, {-102.919, -78.6296}, {-102.919, -81.1118}}, color = {0, 0, 127}));
              connect(Qgen, add1.u1) annotation(Line(visible = true, origin = {-180.5, 101.186}, points = {{-49.5, 15.186}, {15.5, 15.186}, {15.5, -15.186}, {18.5, -15.186}}, color = {0, 0, 127}));
              connect(Qord, limiter2.u) annotation(Line(visible = true, origin = {-207.6347, 47.8557}, points = {{-22.3653, 0.5669}, {6.4551, 0.567}, {6.4551, -0.567}, {9.4551, -0.567}}, color = {0, 0, 127}));
              connect(limiter1.y, Ipcmd) annotation(Line(visible = true, origin = {42.6532, -80.0}, points = {{-167.3467, 0.0}, {167.3468, 0.0}}, color = {0, 0, 127}));
              connect(Vterm, division1.u2) annotation(Line(visible = true, origin = {-193.0156, -93.0}, points = {{-36.9844, -7.0}, {11.3281, -7.0}, {11.3281, 7.0}, {14.3281, 7.0}}, color = {0, 0, 127}));
              connect(add2.u2, Vterm) annotation(Line(visible = true, origin = {-162.3359, -38.3305}, points = {{70.3359, 105.3642}, {64.818, 105.3642}, {64.818, -15.7201}, {-32.3219, -15.7201}, {-32.3219, -58.8094}, {-67.6641, -58.8094}, {-67.6641, -61.6695}}, color = {0, 0, 127}));
              connect(Pord, division1.u1) annotation(Line(visible = true, origin = {-193.0156, -68.3185}, points = {{-36.9844, 5.6816}, {11.3281, 5.6815}, {11.3281, -5.6815}, {14.3281, -5.6815}}, color = {0, 0, 127}));
              connect(add2.y, gain1.u) annotation(Line(visible = true, origin = {-65.5871, 73.1805}, points = {{-3.4129, -0.1468}, {0.8043, -0.1468}, {0.8043, 0.1469}, {1.8044, 0.1469}}, color = {0, 0, 127}));
              connect(limIntegrator1.y, add2.u1) annotation(Line(visible = true, origin = {-96.4784, 79.5168}, points = {{-7.4353, 0.4832}, {1.4784, 0.4832}, {1.4784, -0.4831}, {4.4784, -0.4831}}, color = {0, 0, 127}));
              connect(add1.y, limIntegrator1.u) annotation(Line(visible = true, origin = {-132.9568, 80.0}, points = {{-6.0432, 0}, {6.0431, 0}}, color = {0, 0, 127}));
              connect(limiter2.y, add1.u2) annotation(Line(visible = true, origin = {-166.7949, 60.6443}, points = {{-8.3847, -13.3556}, {1.7949, -13.3556}, {1.7949, 13.3557}, {4.7949, 13.3557}}, color = {0, 0, 127}));
              connect(division1.y, limiter1.u) annotation(Line(visible = true, origin = {-151.6905, -80.0}, points = {{-3.997, 0.0}, {3.997, 0.0}}, color = {0, 0, 127}));
              annotation(Diagram(coordinateSystem(extent = {{-210.0, -148.5}, {210.0, 148.5}}, preserveAspectRatio = true, initialScale = 0.1, grid = {10, 10}), graphics), Icon(coordinateSystem(extent = {{-100.0, -100.0}, {100.0, 100.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {10, 10}), graphics = {Rectangle(visible = true, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, extent = {{-100.0, -100.0}, {100.0, 100.0}}), Text(visible = true, origin = {-2.5076, 2.901}, fillPattern = FillPattern.Solid, extent = {{-67.4924, -47.099}, {67.4924, 47.099}}, textString = "Electrical Control", fontName = "Arial")}));
            end Electrical_Control;

            model lim_exc_s1
              extends Modelica.Blocks.Interfaces.BlockIcon;
              parameter Real xiqmin = 1;
              parameter Real xiqmax = 1;
              parameter Real typpe = 1;
              Modelica.Blocks.Interfaces.RealInput Efd "Input: Excitation voltage" annotation(Placement(transformation(extent = {{-140.0, 40.0}, {-100.0, 80.0}}, rotation = 0, origin = {0.0, 18.0}), visible = true, iconTransformation(origin = {0.0, 0.0}, extent = {{-140.0, 40.0}, {-100.0, 80.0}}, rotation = 0)));
              Modelica.Blocks.Interfaces.RealInput Vt "Terminal Voltage" annotation(Placement(transformation(extent = {{-140.0, -80.0}, {-100.0, -40.0}}, rotation = 0, origin = {0.0, -18.0}), visible = true, iconTransformation(origin = {0.0, 0.0}, extent = {{-140.0, -80.0}, {-100.0, -40.0}}, rotation = 0)));
              Modelica.Blocks.Interfaces.RealOutput y "Output: saturated excitation voltage" annotation(Placement(transformation(extent = {{100, -10}, {120, 10}}, rotation = 0)));
              Modelica.Blocks.Interfaces.RealInput Vref "Reference Voltage " annotation(Placement(visible = true, transformation(origin = {0.0, -58.0}, extent = {{-140.0, 40.0}, {-100.0, 80.0}}, rotation = 0), iconTransformation(origin = {0.0, -58.0717}, extent = {{-140.0, 40.0}, {-100.0, 80.0}}, rotation = 0)));
            equation
              if typpe == 1 then
                if Efd >= Vt + xiqmax and Vref >= 0 or Efd <= Vt + xiqmin and Vref <= 0 then
                  y = 0;
                else
                  y = Vref;
                end if;
              elseif typpe == 2 then
                if Vref >= Vt + xiqmax then
                  y = Vt + xiqmax;
                elseif Vref <= Vt + xiqmin then
                  y = Vt + xiqmin;
                else
                  y = Vref;
                end if;
              else
                y = 0;
              end if;
              annotation(Icon(coordinateSystem(extent = {{-100.0, -100.0}, {100.0, 100.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {10, 10}), graphics = {Text(visible = true, origin = {-1.349, 1.6286}, fillPattern = FillPattern.Solid, extent = {{-55.1519, -28.3714}, {55.1519, 28.3714}}, textString = "lim_exc_s1", fontName = "Arial")}), Documentation(info = "<html>
<p>
Block has two continuous Real input vectors u1 and u2 and one
continuous Real output vector y.
All vectors have the same number of elements.
</p>
</html>"), Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}, grid = {2, 2}), graphics));
            end lim_exc_s1;
            annotation(Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5})));
          end Electrical_Control;

          package Generator
            model Generator
              import Modelica.Constants.pi;
              parameter Real freq = 50;
              parameter Real omega_0 = 2 * pi * freq;
              parameter Real Kpllp = 1;
              parameter Real ge_x0_0 = 1;
              parameter Real ge_x1_0 = 1;
              parameter Real ge_x2_0 = 1;
              parameter Real GEN_base = 1;
              parameter Real SYS_base = 1;
              parameter Real Lpp = 1;
            public
              Modelica.Blocks.Interfaces.RealInput Efd "Excitation voltage" annotation(Placement(transformation(extent = {{-102.0, 54.0}, {-62.0, 94.0}}, origin = {-86.1542, 14.0368}, rotation = 0), visible = true, iconTransformation(origin = {2.0, -130.6017}, extent = {{-102.0, 54.0}, {-62.0, 94.0}}, rotation = 0)));
              Modelica.Blocks.Interfaces.RealInput Ipcmd "Current command" annotation(Placement(transformation(extent = {{-102.0, 54.0}, {-62.0, 94.0}}, origin = {-86.1542, -12.4057}, rotation = 0), visible = true, iconTransformation(origin = {2.0, -22.352}, extent = {{-102.0, 54.0}, {-62.0, 94.0}}, rotation = 0)));
              Modelica.Blocks.Interfaces.RealOutput Vt "Terminal voltage" annotation(Placement(visible = true, transformation(origin = {68.0, -29.8146}, extent = {{102.0, 54.0}, {62.0, 94.0}}, rotation = 0), iconTransformation(origin = {-2.0, 0.2537}, extent = {{102.0, 54.0}, {62.0, 94.0}}, rotation = 0)));
              Modelica.Blocks.Interfaces.RealOutput Pgen "Active power" annotation(Placement(visible = true, transformation(origin = {68.0, -114.0}, extent = {{102.0, 54.0}, {62.0, 94.0}}, rotation = 0), iconTransformation(origin = {-2.0, -94.0}, extent = {{102.0, 54.0}, {62.0, 94.0}}, rotation = 0)));
              Modelica.Blocks.Interfaces.RealOutput Qgen "Reactive power" annotation(Placement(visible = true, transformation(origin = {68.0, -151.9188}, extent = {{102.0, 54.0}, {62.0, 94.0}}, rotation = 0), iconTransformation(origin = {-2.0, -134.0}, extent = {{102.0, 54.0}, {62.0, 94.0}}, rotation = 0)));
              PowerSystems.Connectors.PwPin p annotation(Placement(visible = true, transformation(origin = {-158.1542, -62.9104}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {0.0, -110.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Real Anglet;
            protected
              Real Vt_re;
              Real Vt_im;
              Modelica.Blocks.Continuous.Integrator integrator1(k = omega_0, y_start = ge_x2_0) annotation(Placement(visible = true, transformation(origin = {-67.1876, -70.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Nonlinear.Limiter limiter1(uMax = 0.1, uMin = -0.1) annotation(Placement(visible = true, transformation(origin = {-97.7647, -70.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Math.Gain gain1(k = Kpllp / omega_0) annotation(Placement(visible = true, transformation(origin = {-125.925, -70.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Math.Cos cos1 annotation(Placement(visible = true, transformation(origin = {-35.4375, -56.5604}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Math.Sin sin1 annotation(Placement(visible = true, transformation(origin = {-35.4375, -81.75}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Math.Product product1 annotation(Placement(visible = true, transformation(origin = {-1.5708, -57.7032}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Math.Product product2 annotation(Placement(visible = true, transformation(origin = {-1.3063, -82.2968}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Math.Add add1(k2 = -1) annotation(Placement(visible = true, transformation(origin = {27.0042, -63.4938}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Math.Gain gain2(k = 1 / Lpp) annotation(Placement(visible = true, transformation(origin = {76.305, -30.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Math.Gain gain3(k = 1 / Lpp) annotation(Placement(visible = true, transformation(origin = {70.0, -3.3186}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Continuous.Integrator integrator2(k = 1 / 0.01, y_start = ge_x0_0) annotation(Placement(visible = true, transformation(origin = {-87.6272, 90.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Continuous.Integrator integrator3(k = 1 / 0.01, y_start = ge_x1_0) annotation(Placement(visible = true, transformation(origin = {-90.2646, 56.35}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Math.Add add2(k2 = -1) annotation(Placement(visible = true, transformation(origin = {-120.0, 90.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Math.Add add3(k2 = -1) annotation(Placement(visible = true, transformation(origin = {-120.3313, 55.9354}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Math.Gain gain4(k = -1 / Lpp) annotation(Placement(visible = true, transformation(origin = {-54.097, 90.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Math.Add add4(k2 = -1) annotation(Placement(visible = true, transformation(origin = {28.575, 84.2094}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Math.Product product3 annotation(Placement(visible = true, transformation(origin = {0.2646, 65.4063}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Math.Product product4 annotation(Placement(visible = true, transformation(origin = {0.0, 90.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Math.Product product5 annotation(Placement(visible = true, transformation(origin = {0.0, 40.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Math.Product product6 annotation(Placement(visible = true, transformation(origin = {0.2646, 15.4063}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Math.Add add5 annotation(Placement(visible = true, transformation(origin = {28.575, 34.2094}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Math.Add add6 annotation(Placement(visible = true, transformation(origin = {105.9559, -23.9376}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
              Modelica.Blocks.Math.Add add7(k2 = -1) annotation(Placement(visible = true, transformation(origin = {100.0, 2.3228}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            equation
              connect(integrator2.y, gain4.u) annotation(Line(visible = true, origin = {-71.3621, 90.0}, points = {{-5.2651, 0.0}, {5.2651, 0.0}}, color = {0, 0, 127}));
              connect(gain4.y, product5.u1) annotation(Line(visible = true, origin = {-31.724, 68.0}, points = {{-11.373, 22.0}, {6.1406, 22.0}, {6.1406, -22.0}, {19.724, -22.0}}, color = {0, 0, 127}));
              connect(gain4.y, product3.u1) annotation(Line(visible = true, origin = {-31.7901, 80.7032}, points = {{-11.3069, 9.2968}, {6.2068, 9.2968}, {6.2068, -9.2968}, {20.0547, -9.2969}}, color = {0, 0, 127}));
              connect(add3.u1, Ipcmd) annotation(Line(visible = true, origin = {-147.4735, 61.7648}, points = {{15.1422, 0.1706}, {2.7693, 0.1706}, {2.7693, -0.1705}, {-20.6807, -0.1705}}, color = {0, 0, 127}));
              connect(Efd, add2.u1) annotation(Line(visible = true, origin = {-142.5385, 92.0184}, points = {{-25.6157, -3.9816}, {7.5385, -3.9816}, {7.5385, 3.9816}, {10.5385, 3.9816}}, color = {0, 0, 127}));
              connect(gain2.y, add6.u2) annotation(Line(visible = true, origin = {90.7932, -29.9688}, points = {{-3.4882, -0.0312}, {0.1627, -0.0312}, {0.1627, 0.0312}, {3.1627, 0.0312}}, color = {0, 0, 127}));
              connect(add7.u1, add4.y) annotation(Line(visible = true, origin = {62.1454, 46.0725}, points = {{25.8546, -37.7497}, {-16.096, -37.676}, {-16.096, 37.676}, {-22.5704, 38.1369}}, color = {0, 0, 127}));
              connect(gain3.y, add7.u2) annotation(Line(visible = true, origin = {84.75, -3.4979}, points = {{-3.75, 0.1793}, {0.25, 0.1793}, {0.25, -0.1793}, {3.25, -0.1793}}, color = {0, 0, 127}));
              connect(add6.u1, add5.y) annotation(Line(visible = true, origin = {44.1804, 8.1359}, points = {{49.7755, -26.0735}, {-1.6054, -26.0735}, {-1.6054, 26.0735}, {-4.6054, 26.0735}}, color = {0, 0, 127}));
              connect(integrator3.y, product6.u1) annotation(Line(visible = true, origin = {-52.0781, 40.0}, points = {{-27.1865, 16.35}, {15.3823, 17.4718}, {15.3823, -17.4718}, {40.3427, -18.5937}}, color = {0, 0, 127}));
              connect(integrator3.y, product4.u1) annotation(Line(visible = true, origin = {-51.7474, 76.9688}, points = {{-27.5172, -20.6188}, {15.3161, -20.6188}, {15.3161, 19.0312}, {39.7474, 19.0312}}, color = {0, 0, 127}));
              connect(product3.u2, sin1.y) annotation(Line(visible = true, origin = {-15.7932, -12.4948}, points = {{4.0578, 71.9011}, {-1.6755, 70.5781}, {-1.6755, -70.5781}, {-8.6443, -69.2552}}, color = {0, 0, 127}));
              connect(product6.u2, sin1.y) annotation(Line(visible = true, origin = {-15.5286, -35.5782}, points = {{3.7932, 44.9845}, {-1.6755, 45.5782}, {-1.6755, -45.5782}, {-8.9089, -46.1718}}, color = {0, 0, 127}));
              connect(product1.y, add1.u1) annotation(Line(visible = true, origin = {13.1104, -57.5985}, points = {{-3.6812, -0.1047}, {0.8938, -0.1047}, {0.8938, 0.1047}, {1.8938, 0.1047}}, color = {0, 0, 127}));
              connect(product2.y, add1.u2) annotation(Line(visible = true, origin = {13.1766, -75.8953}, points = {{-3.4829, -6.4015}, {0.8276, -6.4015}, {0.8276, 6.4015}, {1.8276, 6.4015}}, color = {0, 0, 127}));
              connect(cos1.y, product1.u2) annotation(Line(visible = true, origin = {-17.7875, -60.1318}, points = {{-6.65, 3.5714}, {1.2167, 3.5714}, {1.2167, -3.5714}, {4.2167, -3.5714}}, color = {0, 0, 127}));
              connect(sin1.y, product2.u1) annotation(Line(visible = true, origin = {-17.5891, -79.0234}, points = {{-6.8484, -2.7266}, {1.2828, -2.7266}, {1.2828, 2.7266}, {4.2828, 2.7266}}, color = {0, 0, 127}));
              connect(add1.y, gain1.u) annotation(Line(visible = true, origin = {-45.4625, -77.6549}, points = {{83.4667, 14.1611}, {85.4625, 14.1611}, {85.4625, -22.3451}, {-95.4625, -22.3451}, {-95.4625, 7.6549}, {-92.4625, 7.6549}}, color = {0, 0, 127}));
              connect(cos1.y, product4.u2) annotation(Line(visible = true, origin = {-23.7531, 13.9844}, points = {{-0.6844, -70.5448}, {1.6094, -70.2802}, {1.6094, 70.2802}, {11.7531, 70.0156}}, color = {0, 0, 127}));
              connect(cos1.y, product5.u2) annotation(Line(visible = true, origin = {-23.4885, -11.5448}, points = {{-0.949, -45.0156}, {1.6094, -45.0156}, {1.6094, 45.5448}, {11.4885, 45.5448}}, color = {0, 0, 127}));
              connect(product4.y, add4.u1) annotation(Line(visible = true, origin = {14.6813, 90.1047}, points = {{-3.6813, -0.1047}, {0.8938, -0.1047}, {0.8938, 0.1047}, {1.8937, 0.1047}}, color = {0, 0, 127}));
              connect(product3.y, add4.u2) annotation(Line(visible = true, origin = {14.7474, 71.8078}, points = {{-3.4828, -6.4015}, {0.8276, -6.4015}, {0.8276, 6.4016}, {1.8276, 6.4016}}, color = {0, 0, 127}));
              connect(product5.y, add5.u1) annotation(Line(visible = true, origin = {14.6813, 40.1047}, points = {{-3.6813, -0.1047}, {0.8938, -0.1047}, {0.8938, 0.1047}, {1.8937, 0.1047}}, color = {0, 0, 127}));
              connect(product6.y, add5.u2) annotation(Line(visible = true, origin = {14.7474, 21.8078}, points = {{-3.4828, -6.4015}, {0.8276, -6.4015}, {0.8276, 6.4016}, {1.8276, 6.4016}}, color = {0, 0, 127}));
              connect(integrator1.y, sin1.u) annotation(Line(visible = true, origin = {-51.125, -75.875}, points = {{-5.0626, 5.875}, {0.6875, 5.875}, {0.6875, -5.875}, {3.6875, -5.875}}, color = {0, 0, 127}));
              connect(integrator1.y, cos1.u) annotation(Line(visible = true, origin = {-51.125, -63.2802}, points = {{-5.0626, -6.7198}, {0.6875, -6.7198}, {0.6875, 6.7198}, {3.6875, 6.7198}}, color = {0, 0, 127}));
              connect(gain1.y, limiter1.u) annotation(Line(visible = true, origin = {-112.3448, -70.0}, points = {{-2.5802, 0.0}, {2.5801, 0.0}}, color = {0, 0, 127}));
              connect(limiter1.y, integrator1.u) annotation(Line(visible = true, origin = {-82.9761, -70.0}, points = {{-3.7886, 0.0}, {3.7885, 0.0}}, color = {0, 0, 127}));
              connect(integrator3.y, add3.u2) annotation(Line(visible = true, origin = {-105.7979, 48.7618}, points = {{26.5333, 7.5882}, {29.5333, 7.5882}, {29.5333, -8.7618}, {-29.5333, -8.7618}, {-29.5333, 1.1736}, {-26.5334, 1.1736}}, color = {0, 0, 127}));
              connect(integrator2.y, add2.u2) annotation(Line(visible = true, origin = {-108.1753, 82.6179}, points = {{31.5481, 7.3821}, {34.5482, 7.3821}, {34.5482, -10.3866}, {-26.4976, -10.3866}, {-26.4976, 2.3134}, {-23.8247, 2.3134}, {-23.8247, 1.3821}}, color = {0, 0, 127}));
              connect(add3.y, integrator3.u) annotation(Line(visible = true, origin = {-105.5312, 56.1427}, points = {{-3.8001, -0.2073}, {0.2667, -0.2073}, {0.2667, 0.2073}, {3.2666, 0.2073}}, color = {0, 0, 127}));
              connect(add2.y, integrator2.u) annotation(Line(visible = true, origin = {-104.3136, 90.0}, points = {{-4.6864, 0.0}, {4.6864, 0.0}}, color = {0, 0, 127}));
              Vt_re = p.vr;
              Vt_im = p.vi;
              add7.y * GEN_base / SYS_base = -p.ir;
              add6.y * GEN_base / SYS_base = -p.ii;
              Vt = sqrt(Vt_re ^ 2 + Vt_im ^ 2);
              Anglet = atan(Vt_im / Vt_re);
              product1.u1 = Vt_im;
              product2.u2 = Vt_re;
              gain2.u = Vt_re;
              gain3.u = Vt_im;
              Pgen = Vt_re * add7.y + Vt_im * add6.y;
              Qgen = Vt_im * add7.y - Vt_re * add6.y;
              annotation(Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {10, 10}), graphics), Icon(coordinateSystem(extent = {{-100.0, -100.0}, {100.0, 100.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {10, 10}), graphics = {Rectangle(visible = true, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, extent = {{-100.0, -100.0}, {100.0, 100.0}}), Text(visible = true, origin = {0.0, -3.1866}, fillPattern = FillPattern.Solid, extent = {{-64.7389, -33.1866}, {64.7389, 33.1866}}, textString = "Generator", fontName = "Arial")}));
            end Generator;
            annotation(Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5})));
          end Generator;

          model GE_WT
            import Modelica.Constants.pi;
            import Modelica.Constants.eps;
            parameter Real _V0 = 1.03 "Terminal Voltage from Power Flow";
            parameter Real _Ang0 = 0.421202138172605 "Terminal Angle from Power Flow";
            parameter Real _P0 = 1.62 "Active Power from Power Flow";
            parameter Real _Q0 = -0.370492231185345 "Reactive Power from Power Flow";
            parameter Real GEN_base = 180 "Base Power from the Electrical Generator";
            parameter Real WT_base = 162 "Base Power from the Turbine";
            parameter Real SYS_base = 100 "Base Power from the power system";
            parameter Real freq = 60 "Steady state Frequency of the power system";
            parameter Real poles = 3 "Number of pole pairs";
            parameter Real Tp = 0.3 "Time Constant Pitch command";
            parameter Real Kpp = 150.0 "Pitch Control gain";
            parameter Real Kip = 25.0 "Gain of integrator of Pitch Control";
            parameter Real Kpc = 3.0 "Pitch Compensation gain";
            parameter Real Kic = 30.0 "Gain of integrator of Pitch Compensation";
            parameter Real pimax = 27.0 "Maximum pitch angle";
            parameter Real pimin = 0.0 "minimum pitch angle";
            parameter Real pirat = 10.0 "maximum variation rate of pitch angle";
            parameter Real pwmax = 1.12 "Maximal power taken from the wind";
            parameter Real pwmin = 0.1 "Minimal power taken from the wind";
            parameter Real pwrat = 0.45 "maximum variation rate of power taken from the wind";
            parameter Real Kptrq = 3.0 "Gain Torque Controller";
            parameter Real Kitrq = 0.6 "Gain of integrator of Torque Controller";
            parameter Real Tpc = 0.05 "Time Constant Torque controller";
            parameter Real KQi = 0.1 "Gain constant of first PI in DFIG electrical control model";
            parameter Real KVi = 40 "Gain constant of second PI in DFIG electrical control model";
            parameter Real xiqmax = 0.4 "Up saturation of second PI in DFIG electrical control model";
            parameter Real xiqmin = -0.5 "Down saturation of second PI in DFIG electrical control model";
            parameter Real Kpllp = 30;
            parameter Real Xpp = 0.8;
            parameter Real qmax = 0.312;
            parameter Real qmin = -0.436;
            parameter Real nmass = 2 "Mono-mass or Two-mass model";
            parameter Real Hg = 0.62 "Inertia 2";
            parameter Real H = 4.33 "Inertia";
            parameter Real Ktg = 1.11 "Gain for 2 mass model";
            parameter Real Dtg = 1.5 "Damping";
            parameter Real Kl = 56.6;
            Real P "Active Power produced in SYS_base";
            Real Q "Reactive Power produced in SYS_base";
            PowerSystems.Connectors.PwPin pwPin1 annotation(Placement(visible = true, transformation(origin = {-77.9122, 32.2584}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0), iconTransformation(origin = {-110.0, 0.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealInput Wind_Speed annotation(Placement(visible = true, transformation(origin = {-80.0, 60.0}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = 0), iconTransformation(origin = {0.0, 77.9903}, extent = {{-20.0, -20.0}, {20.0, 20.0}}, rotation = -90)));
            Turbine.Turbine_Model turbine_Model1(eps = Modelica.Constants.eps, GEN_base = GEN_base, Kic = Kic, Kip = Kip, Kitrq = Kitrq, Kpc = Kpc, Kpp = Kpp, Kptrq = Kptrq, pimax = pimax, pimin = pimin, pirat = pirat, pwmax = pwmax, pwmin = pwmin, pwrat = pwrat, Tp = Tp, Tpc = Tpc, wt_x0_0 = wt_x0_0, wt_x1_0 = wt_x1_0, wt_x2_0 = wt_x2_0, wt_x3_0 = wt_x3_0, wt_x4_0 = wt_x4_0, wt_x5_0 = wt_x5_0, wt_x6_0 = wt_x6_0, wt_x7_0 = wt_x7_0, wt_x8_0 = wt_x8_0, wt_x9_0 = wt_x9_0, WT_base = WT_base, Dtg = Dtg, H = H, Hg = Hg, KI = Kl, Ktg = Ktg, wndtge_kp = wndtge_kp, wbase = wbase, wndtge_ang0 = wndtge_ang0, wndtge_spd0 = wndtge_spd0) annotation(Placement(visible = true, transformation(origin = {-46.6105, 53.4541}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Electrical_Control.Electrical_Control electrical_Control1(ex_x0_0 = ex_x0_0, ex_x1_0 = ex_x1_0, KQi = KQi, qmax = qmax, qmin = qmin, KVi = KVi, xiqmax = xiqmax, xiqmin = xiqmin) annotation(Placement(visible = true, transformation(origin = {-10.0, 57.46}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            Generator.Generator generator1(freq = freq, ge_x0_0 = ge_x0_0, ge_x1_0 = ge_x1_0, ge_x2_0 = ge_x2_0, GEN_base = GEN_base, Kpllp = Kpllp, Lpp = Lpp, SYS_base = SYS_base) annotation(Placement(visible = true, transformation(origin = {45.0, 60.0}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
          protected
            function cp_init
              input Real lambda;
              input Real theta;
              output Real cp;
            protected
              Real[5, 1] lambda_vec;
              Real[5, 1] theta_vec;
              Real[5, 1] prod;
              parameter Real[5, 5] coeff = [-0.41909, 0.21808, -0.012406, -0.00013365, 0.000011524; -0.067606, 0.060405, -0.013934, 0.0010683, -0.000023895; 0.015727, -0.010996, 0.0021495, -0.00014855, 0.0000027937; -0.00086018, 0.00057051, -0.00010479, 0.0000059924, -0.000000089194; 0.000014788, -0.0000094839, 0.0000016167, -0.000000071535, 0.00000000049686];
            algorithm
              lambda_vec := [1; lambda; lambda ^ 2; lambda ^ 3; lambda ^ 4];
              theta_vec := [1; theta; theta ^ 2; theta ^ 3; theta ^ 4];
              prod := coeff * lambda_vec;
              cp := prod[1, 1] * theta_vec[1, 1] + prod[2, 1] * theta_vec[2, 1] + prod[3, 1] * theta_vec[3, 1] + prod[4, 1] * theta_vec[4, 1] + prod[5, 1] * theta_vec[5, 1];
            end cp_init;

            function get_Vw
              input Real pimin;
              input Real wndtge_kl;
              input Real wndtge_kp;
              input Real genbc_k_speed;
              input Real pmech;
              output Real lambdaOUT;
            protected
              Real cp;
              Real Vw;
              Real last_err;
              Real new_err;
              Real pwind;
              Real lambda_sav;
              Real lambda;
              Boolean stop;
            algorithm
              last_err := 99999.0;
              lambda := 15 + 0.001;
              stop := false;
              while lambda >= 2.001 and not stop loop
                lambda := lambda - 0.001;
                cp := cp_init(lambda, pimin);
                Vw := wndtge_kl * genbc_k_speed / lambda;
                pwind := wndtge_kp * cp * Vw ^ 3;
                new_err := pwind - pmech;
                if abs(new_err) <= 0.01 then
                  lambdaOUT := lambda;
                  stop := true;
                else
                  if abs(new_err - last_err) < abs(new_err + last_err) or last_err > 90000.0 then
                    last_err := new_err;
                    lambda_sav := lambda;
                  else
                    lambdaOUT := lambda_sav - last_err * (lambda - lambda_sav) / (new_err - last_err);
                    cp := cp_init(lambdaOUT, 0.0);
                    Vw := wndtge_kl * genbc_k_speed / lambdaOUT;
                    stop := true;
                  end if;
                end if;
              end while;
            end get_Vw;

            function get_theta
              input Real lambda;
              input Real Vw;
              input Real wndtge_kl;
              input Real wndtge_kp;
              input Real genbc_k_speed;
              input Real pmech;
              input Real pimin;
              input Real pimax;
              output Real thetaOUT;
            protected
              Real Vw1;
              Real cp;
              Real last_err;
              Real new_err;
              Real pwind;
              Real theta_sav;
              Boolean stop;
              Real theta;
            algorithm
              last_err := 99999.0;
              theta := pimin - 0.005;
              stop := false;
              Vw1 := Vw;
              while theta <= pimax - 0.005 and not stop loop
                theta := theta + 0.005;
                cp := cp_init(lambda, theta);
                pwind := wndtge_kp * cp * Vw1 ^ 3;
                new_err := pwind - pmech;
                if abs(new_err) <= 0.01 then
                  thetaOUT := theta;
                  stop := true;
                else
                  if abs(new_err - last_err) < abs(new_err + last_err) or last_err > 90000 then
                    last_err := new_err;
                    theta_sav := theta;
                  else
                    thetaOUT := theta_sav - last_err * (theta - theta_sav) / (new_err - last_err);
                    cp := cp_init(lambda, thetaOUT);
                    Vw1 := wndtge_kl * genbc_k_speed / lambda;
                    stop := true;
                  end if;
                end if;
              end while;
            end get_theta;

            Modelica.Blocks.Sources.Constant const(k = qgen) annotation(Placement(visible = true, transformation(origin = {-44.2929, 70.7071}, extent = {{-4.2929, -4.2929}, {4.2929, 4.2929}}, rotation = 0)));
            parameter Real Lpp = Xpp;
            parameter Real wbase = 2 * Modelica.Constants.pi * freq / poles;
            parameter Real pelec = _P0 / WT_base * SYS_base;
            parameter Real pmech = pelec;
            parameter Real wt_x0_0(fixed = false);
            parameter Real wt_x1_0(fixed = false);
            parameter Real wt_x2_0(fixed = false);
            parameter Real wt_x3_0(fixed = false);
            parameter Real wt_x4_0(fixed = false);
            parameter Real wt_x5_0(fixed = false);
            parameter Real wt_x6_0(fixed = false);
            parameter Real wt_x7_0(fixed = false);
            parameter Real wt_x8_0(fixed = false);
            parameter Real wt_x9_0(fixed = false);
            parameter Real ex_x0_0(fixed = false);
            parameter Real ex_x1_0(fixed = false);
            parameter Real ge_x0_0(fixed = false);
            parameter Real ge_x1_0(fixed = false);
            parameter Real ge_x2_0(fixed = false);
            parameter Real qgen(fixed = false);
            parameter Real wndtge_ang0(fixed = false);
            parameter Real wndtge_spd0(fixed = false);
            parameter Real wndtge_spdwmx(fixed = false);
            parameter Real wndtge_spdwmn(fixed = false);
            parameter Real wndtge_kp(fixed = false) "Power coefficient";
            parameter Real cp(fixed = false);
            parameter Real theta(fixed = false);
            parameter Real Vw(fixed = false);
            parameter Real genbc_k_speed(fixed = false);
            parameter Real wndtge_spdw1(fixed = false);
            parameter Real wndtge_wn = 0;
            parameter Real wndtge_m1 = 0;
            parameter Real wndtge_q11 = 0;
            parameter Real wndtge_q21 = 0;
            parameter Real lambda(fixed = false);
            parameter Real masflg = 1;
          initial algorithm
            wndtge_spdwmx := 25.0 "Max. wind speed";
            wndtge_spdwmn := 3.0 "Min. wind speed";
            wndtge_spdw1 := 14.0;
            genbc_k_speed := 1.2;
            wndtge_kp := 0.00159;
            qgen := _Q0 * SYS_base / GEN_base;
            ge_x0_0 := _V0 + _Q0 * SYS_base / GEN_base * Lpp / _V0;
            ge_x1_0 := _P0 * SYS_base / GEN_base / _V0;
            ge_x2_0 := _Ang0;
            ex_x0_0 := _V0;
            ex_x1_0 := ge_x0_0;
            wndtge_spd0 := if pmech < 0.75 then ((-0.67 * pmech) + 1.42) * pmech + 0.51 else genbc_k_speed;
            theta := pimin;
            lambda := get_Vw(pimin, Kl, wndtge_kp, genbc_k_speed, pmech);
            lambda := lambda + 0.01;
            cp := cp_init(lambda, 0.0);
            Vw := Kl * genbc_k_speed / lambda;
            if wndtge_spdw1 > wndtge_spdwmx then
              wndtge_spdw1 := wndtge_spdwmx;
            end if;
            if wndtge_spdw1 < wndtge_spdwmn then
              wndtge_spdw1 := wndtge_spdwmn;
            end if;
            if pmech >= 1.0 and wndtge_spdw1 > Vw then
              Vw := wndtge_spdw1;
              lambda := Kl * genbc_k_speed / Vw;
              theta := get_theta(lambda, Vw, Kl, wndtge_kp, genbc_k_speed, pmech, pimin, pimax);
              cp := cp_init(lambda, theta);
              Vw := Kl * genbc_k_speed / lambda;
            end if;
            wndtge_kp := pmech / (cp * Vw ^ 3);
            wt_x0_0 := theta;
            wt_x1_0 := if Kip == 0 then 0.0 else theta - Kpc * (pelec - 1.0);
            wt_x4_0 := pelec;
            wt_x2_0 := if Kitrq == 0 then 0.0 else wt_x4_0 / genbc_k_speed;
            wt_x3_0 := 0.0;
            wt_x5_0 := genbc_k_speed;
            wt_x6_0 := 0.0;
            wt_x7_0 := if masflg == 3 then pmech / genbc_k_speed / (wndtge_wn * wndtge_wn * wndtge_m1) * (wndtge_q11 - wndtge_q21) else 0.0;
            wt_x8_0 := 0.0;
            wt_x9_0 := 0.0;
            wndtge_ang0 := -pmech / (Ktg * genbc_k_speed);
          equation
            connect(pwPin1, generator1.p) annotation(Line(visible = true, origin = {4.0293, 37.8389}, points = {{-81.9415, -5.5805}, {40.9707, -5.5805}, {40.9707, 11.1611}}));
            connect(generator1.Pgen, turbine_Model1.Pelec) annotation(Line(visible = true, origin = {-0.1428, 48.5266}, points = {{53.1428, 9.4734}, {60.1428, 9.4734}, {60.1428, -8.085}, {-59.4803, -8.085}, {-59.4803, -1.38836}, {-54.4677, -1.38836}}, color = {0, 0, 127}));
            connect(Wind_Speed, turbine_Model1.Wind_Speed) annotation(Line(visible = true, origin = {-62.4641, 60.0491}, points = {{-17.5359, -0.0491}, {4.8411, -0.0491}, {4.8411, 0.04919}, {7.8536, 0.04919}}, color = {0, 0, 127}));
            connect(turbine_Model1.Pord, electrical_Control1.Pord) annotation(Line(visible = true, origin = {-25.6589, 60.1024}, points = {{-12.9516, -0.01612}, {2.6464, -0.01612}, {2.6464, 0.0162}, {7.6589, 0.0162}}, color = {0, 0, 127}));
            connect(const.y, electrical_Control1.Qord) annotation(Line(visible = true, origin = {-25.1902, 68.958}, points = {{-14.3805, 1.7491}, {7.1902, 1.7491}, {7.1902, -3.498}}, color = {0, 0, 127}));
            P = generator1.Pgen * GEN_base / SYS_base;
            Q = generator1.Qgen * GEN_base / SYS_base;
            connect(electrical_Control1.Ipcmd, generator1.Ipcmd) annotation(Line(visible = true, origin = {24.7437, 65.082}, points = {{-26.7437, -0.08283}, {7.2437, -0.08283}, {7.2437, 0.0828}, {12.2563, 0.0828}}, color = {0, 0, 127}));
            connect(electrical_Control1.Efd, generator1.Efd) annotation(Line(visible = true, origin = {24.7437, 56.5275}, points = {{-26.7437, 2.18767}, {7.2437, 2.18767}, {7.2437, -2.18767}, {12.2563, -2.18767}}, color = {0, 0, 127}));
            connect(generator1.Qgen, electrical_Control1.Qgen) annotation(Line(visible = true, origin = {26.605, 49.271}, points = {{26.395, 4.729}, {31.4075, 4.729}, {31.4075, -4.8235}, {-44.605, -4.8235}, {-44.605, 0.189}}, color = {0, 0, 127}));
            connect(generator1.Vt, electrical_Control1.Vterm) annotation(Line(visible = true, origin = {17.5, 65.2993}, points = {{35.5, 2.12607}, {40.5125, 2.12607}, {40.5125, 7.7132}, {-40.5125, 7.7132}, {-40.5125, -9.8393}, {-35.5, -9.8393}}, color = {0, 0, 127}));
            annotation(Icon(coordinateSystem(extent = {{-100.0, -100.0}, {100.0, 100.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {10, 10}), graphics = {Ellipse(visible = true, fillColor = {255, 255, 255}, extent = {{-100.0, -100.0}, {100.0, 100.0}}), Text(visible = true, origin = {0.0, 16.6286}, fillPattern = FillPattern.Solid, extent = {{-44.8085, -23.3714}, {44.8085, 23.3714}}, textString = "DFIG", fontName = "Arial"), Text(visible = true, origin = {0.0, -17.9447}, fillPattern = FillPattern.Solid, extent = {{-25.6048, -15.9106}, {25.6048, 15.9106}}, textString = "GE", fontName = "Arial")}), Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5})), Documentation(info = "<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\"><tr>
<td><p>Reference</p></td>
<td><p>GE Wind Turbine Generator<a href=\"http://doi.org/10.1109/PES.2003.1267470\"> http://doi.org/10.1109/PES.2003.1267470</a></p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td><p>July 2015</p></td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Maxime Baudette, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end GE_WT;
          annotation(Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5})));
        end Type_3;
        annotation(Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5})));
      end GE;

      package DTU
        model VoltageDepCurrent "Part of the Q Control, to generate voltage dependent current. Developed by DTU"
          PowerSystems.Connectors.ImPin Uwtt annotation(Placement(transformation(extent = {{-60, -6}, {-48, 6}}), iconTransformation(extent = {{-60, -6}, {-48, 6}})));
          PowerSystems.Connectors.ImPin iqv annotation(Placement(transformation(extent = {{47, -6}, {59, 6}}), iconTransformation(extent = {{47, -6}, {59, 6}})));
          parameter Real Udb1 "voltage dead band lower limit";
          parameter Real Udb2 "voltage dead band upper limit";
          parameter Real Kqv;
          parameter Real Uini(fixed = false) "initial voltage";
        initial equation
          Uini = Uwtt;
        equation
          iqv = if Uwtt < Uini - Udb1 then Kqv * (Uwtt - Uini + Udb1) elseif Uwtt > Uini + Udb2 then Kqv * (Uwtt - Uini - Udb2) else 0;
          annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-48, 30}, {48, -28}}, lineColor = {0, 0, 255}, lineThickness = 0.5), Line(points = {{-10, 20}, {-10, -20}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-30, 0}, {10, 0}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-26, -10}, {-20, 0}, {0, 0}, {6, 10}}, color = {0, 0, 255}, thickness = 0.5, smooth = Smooth.None), Text(extent = {{16, 6}, {34, -6}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillPattern = FillPattern.Solid, textString = "Kqv")}));
        end VoltageDepCurrent;

        model CurrentLimiter "The current limitation model combines the physical limit. Developed by DTU"
          parameter Real i_maxdip "Maximum current during voltage dip at the wind turbine terminals";
          parameter Real i_max "Maximum continuous current at the wind turbine terminals";
          parameter Real M_Qpri "Prioritisation of q control during LVRT (0: active power priority - 1: reactive power priority)";
          parameter Real ini_Uwttfilt(fixed = false) "initial voltage magnitude";
          parameter Real T_Ufilt "filter time constant of the voltage measurement";
          PowerSystems.Connectors.ImPin iPcmdlmt annotation(Placement(transformation(extent = {{-90, 34}, {-80, 46}})));
          PowerSystems.Connectors.ImPin Uwtt annotation(Placement(transformation(extent = {{-90, -6}, {-80, 6}})));
          PowerSystems.Connectors.ImPin iQcmdlmt annotation(Placement(transformation(extent = {{-90, -46}, {-80, -34}})));
          PowerSystems.Connectors.ImPin iQmax annotation(Placement(transformation(extent = {{80, 24}, {90, 36}})));
          PowerSystems.Connectors.ImPin iPmax annotation(Placement(transformation(extent = {{80, -38}, {90, -26}})));
          Modelica.Blocks.Sources.Constant Imax(k = i_max) "Maximum continuous current at the wind turbine terminals" annotation(Placement(transformation(extent = {{-96, 48}, {-86, 58}})));
          Modelica.Blocks.Logical.GreaterThreshold greaterThreshold(threshold = 0.5) annotation(Placement(transformation(extent = {{-80, 58}, {-72, 66}})));
          Modelica.Blocks.Logical.Switch switch1 annotation(Placement(transformation(extent = {{-64, 56}, {-52, 68}})));
          Modelica.Blocks.Math.Add add(k1 = 1, k2 = 1) annotation(Placement(transformation(extent = {{-28, 51}, {-18, 61}})));
          Modelica.Blocks.Math.Product product1 annotation(Placement(transformation(extent = {{-48, 32}, {-38, 42}})));
          Modelica.Blocks.Math.Sqrt sqrt1 annotation(Placement(transformation(extent = {{6, 51}, {16, 61}})));
          Modelica.Blocks.Math.Min min1 annotation(Placement(transformation(extent = {{22, 48}, {32, 58}})));
          Modelica.Blocks.Nonlinear.Limiter limiter(uMax = 999, uMin = 0) annotation(Placement(transformation(extent = {{-14, 51}, {-4, 61}})));
          PowerSystems.Connectors.ImPin F_LVRT annotation(Placement(transformation(extent = {{-5, -6}, {5, 6}}, rotation = -90, origin = {0, 65})));
          PowerSystems.Interfaces.ImConverterReal imConverterReal annotation(Placement(transformation(extent = {{-82, 30}, {-62, 50}})));
          Modelica.Blocks.Math.Product product2 annotation(Placement(transformation(extent = {{26, -3}, {36, 7}})));
          Modelica.Blocks.Sources.Constant Imaxdip(k = i_maxdip) "Maximum current during voltage dip at the wind turbine terminals" annotation(Placement(transformation(extent = {{-96, 68}, {-86, 78}})));
          PowerSystems.Interfaces.ImConverterReal imConverterReal1 annotation(Placement(transformation(extent = {{-26, 78}, {-46, 98}})));
          Modelica.Blocks.Math.Product product3 annotation(Placement(transformation(extent = {{-46, 54}, {-36, 64}})));
          Modelica.Blocks.Logical.Switch switch2 annotation(Placement(transformation(extent = {{54, 52}, {66, 64}})));
          Modelica.Blocks.Math.Add add1(k1 = 1, k2 = -1) annotation(Placement(transformation(extent = {{-28, -45}, {-18, -35}})));
          Modelica.Blocks.Nonlinear.Limiter limiter1(uMax = 999, uMin = 0) annotation(Placement(transformation(extent = {{-12, -45}, {-2, -35}})));
          Modelica.Blocks.Math.Sqrt sqrt2 annotation(Placement(transformation(extent = {{6, -45}, {16, -35}})));
          Modelica.Blocks.Math.Min min2 annotation(Placement(transformation(extent = {{24, -42}, {34, -32}})));
          Modelica.Blocks.Logical.Switch switch3 annotation(Placement(transformation(extent = {{60, -38}, {72, -26}})));
          Modelica.Blocks.Math.Product product4 annotation(Placement(transformation(extent = {{-44, -48}, {-34, -38}})));
          PowerSystems.Interfaces.ImConverterReal imConverterReal2 annotation(Placement(transformation(extent = {{-82, -50}, {-62, -30}})));
          Modelica.Blocks.Tables.CombiTable1D iP_VDL(table = [0.1, 0; 0.15, 1; 0.9, 1; 0.925, 1; 1.075, 1; 1.1, 1]) "Lookup table for voltage dependency of active current limits" annotation(Placement(transformation(extent = {{-26, -18}, {-14, -6}})));
          PowerSystems.Interfaces.ImConverterReal imConverterReal3 annotation(Placement(transformation(extent = {{-56, -10}, {-36, 10}})));
          Modelica.Blocks.Sources.Constant MQpri(k = M_Qpri) "Prioritisation of q control during LVRT (0: active power priority - 1: reactive power priority)" annotation(Placement(transformation(extent = {{4, 0}, {14, 10}})));
          Modelica.Blocks.Logical.GreaterThreshold greaterThreshold1(threshold = 0.5) annotation(Placement(transformation(extent = {{40, -2}, {48, 6}})));
          PowerSystems.NonElectrical.Continuous.ImSimpleLag imSimpleLag(K = 1, T = T_Ufilt, nStartValue = ini_Uwttfilt) annotation(Placement(transformation(extent = {{-84, -16}, {-54, 16}})));
          Modelica.Blocks.Tables.CombiTable1D iQ_VDL(table = [0.1, 0; 0.15, 1; 0.9, 1; 0.925, 0.33; 1.075, 0.33; 1.1, 1]) "Lookup table for voltage dependency of reactive current limits" annotation(Placement(transformation(extent = {{-22, 24}, {-10, 36}})));
          Modelica.Blocks.Math.Min min3 annotation(Placement(transformation(extent = {{-62, 32}, {-52, 42}})));
          Modelica.Blocks.Math.Min min4 annotation(Placement(transformation(extent = {{-56, -26}, {-50, -20}})));
          Modelica.Blocks.Math.Abs abs1 annotation(Placement(transformation(extent = {{-64, -44}, {-58, -38}})));
        initial equation
          ini_Uwttfilt = Uwtt;
        equation
          connect(iPcmdlmt, imConverterReal.p) annotation(Line(points = {{-85, 40}, {-77.1, 40}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(F_LVRT, imConverterReal1.p) annotation(Line(points = {{0, 65}, {0, 88}, {-30.9, 88}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imConverterReal1.y, greaterThreshold.u) annotation(Line(points = {{-41, 88}, {-98, 88}, {-98, 62}, {-80.8, 62}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(greaterThreshold.y, switch1.u2) annotation(Line(points = {{-71.6, 62}, {-65.2, 62}}, color = {255, 0, 255}, smooth = Smooth.None));
          connect(Imaxdip.y, switch1.u1) annotation(Line(points = {{-85.5, 73}, {-70.75, 73}, {-70.75, 66.8}, {-65.2, 66.8}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(Imax.y, switch1.u3) annotation(Line(points = {{-85.5, 53}, {-69.75, 53}, {-69.75, 57.2}, {-65.2, 57.2}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(switch1.y, product3.u1) annotation(Line(points = {{-51.4, 62}, {-47, 62}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(product3.u2, product3.u1) annotation(Line(points = {{-47, 56}, {-48, 56}, {-48, 62}, {-47, 62}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(product3.y, add.u1) annotation(Line(points = {{-35.5, 59}, {-29, 59}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(add.u2, product1.y) annotation(Line(points = {{-29, 53}, {-35.5, 53}, {-35.5, 37}, {-37.5, 37}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(add.y, limiter.u) annotation(Line(points = {{-17.5, 56}, {-15, 56}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(limiter.y, sqrt1.u) annotation(Line(points = {{-3.5, 56}, {5, 56}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(sqrt1.y, min1.u1) annotation(Line(points = {{16.5, 56}, {21, 56}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(add1.u1, add.u1) annotation(Line(points = {{-29, -37}, {-32, -37}, {-32, 59}, {-29, 59}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(add1.y, limiter1.u) annotation(Line(points = {{-17.5, -40}, {-13, -40}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(limiter1.y, sqrt2.u) annotation(Line(points = {{-1.5, -40}, {5, -40}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(sqrt2.y, min2.u2) annotation(Line(points = {{16.5, -40}, {23, -40}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(iQcmdlmt, imConverterReal2.p) annotation(Line(points = {{-85, -40}, {-77.1, -40}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(product4.y, add1.u2) annotation(Line(points = {{-33.5, -43}, {-29, -43}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(iP_VDL.u[1], imConverterReal3.y) annotation(Line(points = {{-27.2, -12}, {-38, -12}, {-38, 0}, {-41, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(iP_VDL.y[1], min2.u1) annotation(Line(points = {{-13.4, -12}, {2, -12}, {2, -34}, {23, -34}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(MQpri.y, product2.u1) annotation(Line(points = {{14.5, 5}, {25, 5}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(F_LVRT, product2.u2) annotation(Line(points = {{0, 65}, {0, -4}, {22, -4}, {22, -1}, {25, -1}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(product2.y, greaterThreshold1.u) annotation(Line(points = {{36.5, 2}, {39.2, 2}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(greaterThreshold1.y, switch2.u2) annotation(Line(points = {{48.4, 2}, {50, 2}, {50, 58}, {52.8, 58}}, color = {255, 0, 255}, smooth = Smooth.None));
          connect(iQmax, switch2.y) annotation(Line(points = {{85, 30}, {74, 30}, {74, 58}, {74, 58}, {74, 58}, {66.6, 58}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(min1.y, switch2.u3) annotation(Line(points = {{32.5, 53}, {42.25, 53}, {42.25, 53.2}, {52.8, 53.2}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(switch3.u2, switch2.u2) annotation(Line(points = {{58.8, -32}, {50, -32}, {50, 58}, {52.8, 58}}, color = {255, 0, 255}, smooth = Smooth.None));
          connect(min2.y, switch3.u1) annotation(Line(points = {{34.5, -37}, {40, -37}, {40, -27.2}, {58.8, -27.2}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(switch3.y, iPmax) annotation(Line(points = {{72.6, -32}, {85, -32}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(switch3.u3, min2.u1) annotation(Line(points = {{58.8, -36.8}, {44, -36.8}, {44, -12}, {2, -12}, {2, -34}, {23, -34}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(Uwtt, imSimpleLag.p1) annotation(Line(points = {{-85, 0}, {-73.65, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imConverterReal3.p, imSimpleLag.n1) annotation(Line(points = {{-51.1, 0}, {-58.65, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(iQ_VDL.y[1], min1.u2) annotation(Line(points = {{-9.4, 30}, {18, 30}, {18, 50}, {21, 50}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(switch2.u1, min1.u2) annotation(Line(points = {{52.8, 62.8}, {38, 62.8}, {38, 30}, {18, 30}, {18, 50}, {21, 50}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(iQ_VDL.u[1], imConverterReal3.y) annotation(Line(points = {{-23.2, 30}, {-23.2, 0}, {-41, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(min3.u2, min2.u1) annotation(Line(points = {{-63, 34}, {-66, 34}, {-66, 12}, {-12, 12}, {-12, -8}, {-2, -8}, {-2, -34}, {23, -34}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(min3.u1, imConverterReal.y) annotation(Line(points = {{-63, 40}, {-67, 40}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(min3.y, product1.u1) annotation(Line(points = {{-51.5, 37}, {-49.75, 37}, {-49.75, 40}, {-49, 40}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(min4.u1, min1.u2) annotation(Line(points = {{-56.6, -21.2}, {-94, -21.2}, {-94, 20}, {18, 20}, {18, 50}, {21, 50}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(min4.y, product4.u1) annotation(Line(points = {{-49.7, -23}, {-49.7, -33.5}, {-45, -33.5}, {-45, -40}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(product4.u2, product4.u1) annotation(Line(points = {{-45, -46}, {-48, -46}, {-48, -34}, {-45, -33.5}, {-45, -40}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imConverterReal2.y, abs1.u) annotation(Line(points = {{-67, -40}, {-66, -40}, {-66, -41}, {-64.6, -41}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(min4.u2, abs1.y) annotation(Line(points = {{-56.6, -24.8}, {-58, -24.8}, {-58, -41}, {-57.7, -41}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(product1.u2, product1.u1) annotation(Line(points = {{-49, 34}, {-50, 34}, {-50, 38}, {-49.75, 40}, {-49, 40}}, color = {0, 0, 127}, smooth = Smooth.None));
          annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -70}, {100, 100}}), graphics), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -70}, {100, 100}}), graphics = {Rectangle(extent = {{-79, 60}, {81, -60}}, lineColor = {0, 0, 255}), Ellipse(extent = {{-22, 20}, {22, -22}}, lineColor = {0, 0, 255}, lineThickness = 0.5), Polygon(points = {{0, 20}, {-2, 14}, {2, 14}, {0, 20}}, lineColor = {0, 0, 255}, lineThickness = 0.5, smooth = Smooth.None, fillPattern = FillPattern.Solid, fillColor = {0, 0, 255}), Line(points = {{-10, -20}, {-22, -38}}, color = {0, 0, 255}, thickness = 0.5, smooth = Smooth.None), Line(points = {{24, 34}, {12, 16}}, color = {0, 0, 255}, thickness = 0.5, smooth = Smooth.None), Line(points = {{24, 34}, {36, 34}}, color = {0, 0, 255}, smooth = Smooth.None, thickness = 0.5), Line(points = {{-34, -38}, {-22, -38}}, color = {0, 0, 255}, smooth = Smooth.None, thickness = 0.5), Line(points = {{0, 16}, {0, -22}}, color = {0, 0, 255}, thickness = 0.5, smooth = Smooth.None), Text(extent = {{-74, 45}, {-56, 35}}, lineColor = {0, 0, 255}, textString = "i_Pcmd"), Text(extent = {{-73, 5}, {-59, -4}}, lineColor = {0, 0, 255}, textString = "U_wtt"), Text(extent = {{-8, 55}, {10, 45}}, lineColor = {0, 0, 255}, textString = "F_LVRT"), Text(extent = {{58, 35}, {76, 25}}, lineColor = {0, 0, 255}, textString = "i_Qmax"), Text(extent = {{60, -27}, {78, -37}}, lineColor = {0, 0, 255}, textString = "i_Pmax"), Text(extent = {{-72, -34}, {-54, -44}}, lineColor = {0, 0, 255}, textString = "i_Qcmd"), Text(extent = {{-26, -43}, {26, -54}}, lineColor = {0, 0, 255}, textString = "Current Limitation Model")}));
        end CurrentLimiter;

        model GenSet_Type4 "Generator Type 4 Set Model. Developed by DTU"
          parameter Real Tg;
          parameter Real diPmax;
          parameter Real diQmin;
          parameter Real diQmax;
          parameter Real ini_iPref;
          parameter Real ini_iQref;
          PowerSystems.Connectors.ImPin iPmax annotation(Placement(transformation(extent = {{-51, 34}, {-41, 46}})));
          PowerSystems.Connectors.ImPin iPcmd annotation(Placement(transformation(extent = {{-51, 10}, {-41, 22}})));
          PowerSystems.Connectors.ImPin iQmax annotation(Placement(transformation(extent = {{-51, -46}, {-41, -34}})));
          PowerSystems.Connectors.ImPin iQcmd annotation(Placement(transformation(extent = {{-51, -22}, {-41, -10}})));
          PowerSystems.Connectors.ImPin iPref annotation(Placement(transformation(extent = {{25, 14}, {35, 26}}), iconTransformation(extent = {{25, 14}, {35, 26}})));
          PowerSystems.Connectors.ImPin iQref annotation(Placement(transformation(extent = {{25, -26}, {35, -14}}), iconTransformation(extent = {{25, -26}, {35, -14}})));
          PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint(V = -999) annotation(Placement(transformation(extent = {{-38, -2}, {-18, 14}})));
          PowerSystems.NonElectrical.Math.ImGain imGain2(K = -1) annotation(Placement(transformation(extent = {{-28, -36}, {-8, -16}})));
          PowerSystems.NonElectrical.Continuous.ImSimpleLag_varnonwindup imSimpleLag_varnonwindup(T = Tg, rmax = diPmax, initValue = ini_iPref, rmin = -999) annotation(Placement(transformation(extent = {{-16, 8}, {4, 28}})));
          PowerSystems.NonElectrical.Continuous.ImSimpleLag_varnonwindup imSimpleLag_varnonwindup1(T = Tg, rmin = diQmin, rmax = diQmax, initValue = ini_iQref) annotation(Placement(transformation(extent = {{-12, -26}, {8, -6}})));
        equation
          connect(imSimpleLag_varnonwindup.yi, iPcmd) annotation(Line(points = {{-12.7, 18}, {-28, 18}, {-28, 16}, {-46, 16}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imSimpleLag_varnonwindup.yo, iPref) annotation(Line(points = {{0.6, 17.9}, {14.3, 17.9}, {14.3, 20}, {30, 20}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imSetPoint.n1, imSimpleLag_varnonwindup.min) annotation(Line(points = {{-23.1, 6}, {-16, 6}, {-16, 12}, {-7.5, 12}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imSimpleLag_varnonwindup.max, iPmax) annotation(Line(points = {{-2.9, 24}, {-22, 24}, {-22, 40}, {-46, 40}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imSimpleLag_varnonwindup1.yi, iQcmd) annotation(Line(points = {{-8.7, -16}, {-46, -16}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imSimpleLag_varnonwindup1.yo, iQref) annotation(Line(points = {{4.6, -16.1}, {30, -16.1}, {30, -20}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imGain2.n1, imSimpleLag_varnonwindup1.min) annotation(Line(points = {{-13.1, -26}, {-8, -26}, {-8, -22}, {-3.5, -22}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imSimpleLag_varnonwindup1.max, imGain2.p1) annotation(Line(points = {{1.1, -10}, {-26, -10}, {-26, -26}, {-23.1, -26}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(iQmax, imGain2.p1) annotation(Line(points = {{-46, -40}, {-36, -40}, {-36, -26}, {-23.1, -26}}, color = {0, 0, 127}, smooth = Smooth.None));
          annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-55, -60}, {55, 55}}, initialScale = 0.1, grid = {2, 2}), graphics), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-55, -60}, {55, 55}}, initialScale = 0.1, grid = {2, 2}), graphics = {Rectangle(extent = {{-40, 40}, {26, -40}}, lineColor = {0, 0, 255}, lineThickness = 0.5), Text(extent = {{-18, 8}, {8, -8}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillPattern = FillPattern.Solid, textString = "Type 4
Gen Set"), Text(extent = {{-38, 36}, {-26, 30}}, lineColor = {0, 0, 255}, textString = "i_Pmax"), Text(extent = {{-38, 18}, {-26, 12}}, lineColor = {0, 0, 255}, textString = "i_Pcmd"), Text(extent = {{-38, -10}, {-26, -16}}, lineColor = {0, 0, 255}, textString = "i_Qcmd"), Text(extent = {{-38, -32}, {-26, -38}}, lineColor = {0, 0, 255}, textString = "i_Qmax"), Text(extent = {{11, 24}, {23, 18}}, lineColor = {0, 0, 255}, textString = "i_Pref"), Text(extent = {{10, -17}, {22, -23}}, lineColor = {0, 0, 255}, textString = "i_Qref")}));
        end GenSet_Type4;

        model IQLVRT "Selects the reactive current during fault and post fault. Developed by DTU"
          PowerSystems.Connectors.ImPin F_LVRT annotation(Placement(transformation(extent = {{-5, -6}, {5, 6}}, rotation = -90, origin = {-40, 56})));
          PowerSystems.Connectors.ImPin Fpost annotation(Placement(transformation(extent = {{-5, -6}, {5, 6}}, rotation = -90, origin = {40, 56})));
          PowerSystems.Connectors.ImPin iQstate annotation(Placement(transformation(extent = {{-5, -6}, {5, 6}}, rotation = 0, origin = {-46, 30})));
          PowerSystems.Connectors.ImPin iQpost annotation(Placement(transformation(extent = {{-5, -6}, {5, 6}}, rotation = 0, origin = {-46, 0})));
          PowerSystems.Connectors.ImPin iqv annotation(Placement(transformation(extent = {{-5, -6}, {5, 6}}, rotation = 0, origin = {-46, -30})));
          PowerSystems.Connectors.ImPin iQcmd annotation(Placement(transformation(extent = {{-5, -6}, {5, 6}}, rotation = 0, origin = {44, 0})));
        equation
          iQcmd = if F_LVRT < 0.5 and Fpost < 0.5 then iQstate elseif F_LVRT < 0.5 and Fpost > 0.5 then iQpost + iQstate else iqv + iQstate;
          annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-40, 50}, {40, -30}}, lineColor = {0, 0, 255}, lineThickness = 0.5), Text(extent = {{-18, 32}, {20, 0}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillPattern = FillPattern.Solid, textString = "IQLVRT 
Mode")}));
        end IQLVRT;

        model LVRT "Enables low voltage ride through signal. Developed by DTU"
          PowerSystems.Connectors.ImPin Uwtt annotation(Placement(transformation(extent = {{-51, -6}, {-41, 6}}), iconTransformation(extent = {{-51, -6}, {-41, 6}})));
          PowerSystems.Connectors.ImPin F_LVRT annotation(Placement(transformation(extent = {{39, 14}, {49, 26}}), iconTransformation(extent = {{39, 14}, {49, 26}})));
          PowerSystems.Connectors.ImPin Fpost annotation(Placement(transformation(extent = {{39, -26}, {49, -14}}), iconTransformation(extent = {{39, -26}, {49, -14}})));
          parameter Real Uqdip "Voltage threshold value for LVRT detection in Q control";
          parameter Modelica.SIunits.Time Tpost = 0 "Length of time period where post fault reactive power is injected";
          discrete Modelica.SIunits.Time LVRTstop "Time instant when post fault period started";
        initial equation
          F_LVRT = if Uwtt < Uqdip then 1 else 0;
          Fpost = 0;
        algorithm
          when Uwtt <= Uqdip then
            F_LVRT := 1;
          elsewhen Uwtt > Uqdip then
            F_LVRT := 0;
            LVRTstop := time;
            Fpost := 1;
          end when;
          when time > LVRTstop + Tpost then
            if F_LVRT < 1 then
              Fpost := 0;
            else
              Fpost := pre(Fpost);
            end if;
          end when;
          annotation(Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-40, 30}, {40, -30}}, lineColor = {0, 0, 255}, lineThickness = 0.5), Text(extent = {{-18, 38}, {20, 6}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillPattern = FillPattern.Solid, textString = "LVRT Mode"), Line(points = {{-26, 10}, {-10, 10}, {-10, -20}, {6, -20}, {20, 4}, {36, 4}}, color = {0, 0, 255}, smooth = Smooth.None, thickness = 0.5)}), Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics));
        end LVRT;

        model QControl_Type4B "Developed by DTU"
          PowerSystems.NonElectrical.Nonlinear.ImReal4in imReal4in annotation(Placement(transformation(extent = {{-72, 6}, {-32, 44}})));
          PowerSystems.Connectors.ImPin Uref annotation(Placement(transformation(extent = {{-88, 16}, {-80, 24}})));
          PowerSystems.Connectors.ImPin Qref annotation(Placement(transformation(extent = {{-88, -4}, {-80, 4}})));
          PowerSystems.Connectors.ImPin Qwtt annotation(Placement(transformation(extent = {{-88, 36}, {-80, 44}})));
          PowerSystems.Connectors.ImPin Pwtt annotation(Placement(transformation(extent = {{-88, -24}, {-80, -16}})));
          PowerSystems.Connectors.ImPin Uwtt annotation(Placement(transformation(extent = {{-88, -44}, {-80, -36}})));
          PowerSystems.NonElectrical.Continuous.ImSimpleLag imSimpleLag(nStartValue = ini_Pwtt, K = 1, T = Tpfilt) annotation(Placement(transformation(extent = {{-82, -32}, {-48, -8}})));
          parameter Real Tpfilt "Power measurement filter time constant";
          parameter Real MwttPF "Power factor control mode";
          parameter Real MwttU "Voltage control mode";
          parameter Real MwttOL "Open loop mode";
          parameter Real Uref0 "User defined voltage reference";
          parameter Real Tangent_phi "Calculated from power factor setpoint";
          parameter Real Qmax "Maximum reactive power";
          parameter Real Qmin "Minimum reactive power";
          parameter Real Tufilt "Voltage measurement filter time constant";
          parameter Real Uqdip "Voltage threshold value for LVRT detection";
          parameter Real Tpost "Length of time period where post fault reactive power is injected";
          parameter Real Udb1 "Voltage dead band lower limit";
          parameter Real Udb2 "Voltage dead band upper limit";
          parameter Real Kqv "Voltage scaling factor for LVRT current";
          parameter Real iqh1 "Maximum reactive current injection during dip";
          parameter Real iqmin "Minimum reactive current injection";
          parameter Real iqmax "Maximum reactive current injection";
          parameter Real iq_post "Post fault reactive current injection";
          parameter Real Umax "Maximum voltage in voltage PI controller integral term";
          parameter Real Umin "Minimum voltage in voltage PI controller integral term";
          parameter Real KiQ "Reactive power PI controller integration gain";
          parameter Real KpQ "Reactive power PI controller proportional gain";
          parameter Real Tqord "Time constant in reactive power order lag";
          parameter Real KiU "Voltage PI controller integration gain";
          parameter Real KpU "Voltage PI controller proportional gain";
          parameter Real Tiq "Time constant in reactive current lag";
          parameter Real ini_Pwtt(fixed = false) "Initial value of the state (Active power order lag)";
          parameter Real ini_Uwtt(fixed = false) "Initial value of the state (Voltage order lag)";
          parameter Real ini_Qpi(fixed = false) "Initial value of the state (Reactive power PI controller)";
          parameter Real ini_Qwtt(fixed = false) "Initial value of the state (Reactive power order lag)";
          parameter Real ini_Iqwtt(fixed = false) "Initial reactive current";
          parameter Real Rdroop "Resistive component of voltage drop impedance";
          parameter Real Xdroop "Inductive component of voltage drop impedance";
          PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint1(V = MwttPF) annotation(Placement(transformation(extent = {{-92, 40}, {-74, 60}})));
          PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint4(V = MwttOL) annotation(Placement(transformation(extent = {{-92, 64}, {-74, 84}})));
          PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint3(V = Uref0) annotation(Placement(transformation(extent = {{-92, 56}, {-74, 76}})));
          PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint2(V = MwttU) annotation(Placement(transformation(extent = {{-92, 48}, {-74, 68}})));
          PowerSystems.NonElectrical.Math.ImMult2 imMult2_1(a0 = 0, a1 = 1, a2 = 1) annotation(Placement(transformation(extent = {{-54, -32}, {-34, -12}})));
          PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint(V = Tangent_phi) annotation(Placement(transformation(extent = {{-72, -40}, {-52, -20}})));
          PowerSystems.NonElectrical.Nonlinear.ImRelay imRelay annotation(Placement(transformation(extent = {{-40, 14}, {-8, 46}})));
          PowerSystems.NonElectrical.Nonlinear.ImLimiter imLimiter(Ymin = Qmin, Ymax = Qmax) annotation(Placement(transformation(extent = {{-16, 20}, {4, 40}})));
          PowerSystems.NonElectrical.Math.ImSum2 imSum2_1(a0 = 0, a1 = 1, a2 = -1) annotation(Placement(transformation(extent = {{0, 22}, {20, 42}})));
          PowerSystems.NonElectrical.Continuous.ImSimpleLag imSimpleLag1(K = 1, T = Tufilt, nStartValue = ini_Uwtt) annotation(Placement(transformation(extent = {{-82, -52}, {-48, -28}})));
          PowerSystems.NonElectrical.Nonlinear.ImRelay imRelay1 annotation(Placement(transformation(extent = {{22, 20}, {54, 57}})));
          PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint5(V = 0) annotation(Placement(transformation(extent = {{11, 29}, {31, 49}})));
          PowerSystems.Electrical.Wind.DTU.LVRT lVRT(Uqdip = Uqdip, Tpost = Tpost) annotation(Placement(transformation(extent = {{-54, -74}, {2, -32}})));
          PowerSystems.NonElectrical.Nonlinear.ImLimiter imLimiter1(Ymin = 0.01, Ymax = 999) annotation(Placement(transformation(extent = {{-44, -50}, {-24, -30}})));
          PowerSystems.Electrical.Wind.DTU.VoltageDepCurrent voltageDepCurrent(Udb1 = Udb1, Udb2 = Udb2, Kqv = Kqv) annotation(Placement(transformation(extent = {{-52, -98}, {0, -62}})));
          PowerSystems.NonElectrical.Nonlinear.ImLimiter imLimiter2(Ymin = iqmin, Ymax = iqh1) annotation(Placement(transformation(extent = {{-10, -90}, {10, -70}})));
          PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint6(V = iq_post) annotation(Placement(transformation(extent = {{2, -82}, {20, -66}})));
          PowerSystems.NonElectrical.Math.ImGain imGain(K = KpQ) annotation(Placement(transformation(extent = {{44, 14}, {64, 34}})));
          PowerSystems.NonElectrical.Math.ImSum2 imSum2_2(a0 = 0, a2 = 1, a1 = 1) annotation(Placement(transformation(extent = {{58, 22}, {78, 42}})));
          PowerSystems.NonElectrical.Math.ImSum2 imSum2_3(a0 = 0, a2 = 1, a1 = 1) annotation(Placement(transformation(extent = {{26, 58}, {46, 78}})));
          PowerSystems.NonElectrical.Nonlinear.ImRelay imRelay2 annotation(Placement(transformation(extent = {{72, 36}, {104, 68}})));
          PowerSystems.NonElectrical.Nonlinear.ImLimiter imLimiter3(Ymin = Umin, Ymax = Umax) annotation(Placement(transformation(extent = {{96, 42}, {116, 62}})));
          PowerSystems.NonElectrical.Math.ImSum2 imSum2_4(a0 = 0, a1 = -1, a2 = 1) annotation(Placement(transformation(extent = {{112, 40}, {132, 60}})));
          PowerSystems.NonElectrical.Math.ImDiv2 imDiv2_1(a0 = 0, a1 = 1, a2 = 1, nStartValue = ini_Iqwtt) annotation(Placement(transformation(extent = {{88, 2}, {108, 22}})));
          PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint8(V = 0) annotation(Placement(transformation(extent = {{137, 50}, {157, 70}})));
          PowerSystems.NonElectrical.Nonlinear.ImRelay imRelay4 annotation(Placement(transformation(extent = {{154, 42}, {186, 79}})));
          PowerSystems.NonElectrical.Math.ImGain imGain1(K = KpU) annotation(Placement(transformation(extent = {{180, 40}, {200, 60}})));
          PowerSystems.NonElectrical.Math.ImSum2 imSum2_7(a0 = 0, a2 = 1, a1 = 1) annotation(Placement(transformation(extent = {{192, 46}, {212, 66}})));
          PowerSystems.NonElectrical.Nonlinear.ImRelay imRelay5 annotation(Placement(transformation(extent = {{217, 45}, {249, 77}})));
          PowerSystems.Connectors.ImPin Iqcmd annotation(Placement(transformation(extent = {{120, -24}, {128, -16}}), iconTransformation(extent = {{120, -24}, {128, -16}})));
          PowerSystems.Connectors.ImPin F_LVRT annotation(Placement(transformation(extent = {{120, 16}, {128, 24}}), iconTransformation(extent = {{120, 16}, {128, 24}})));
          PowerSystems.NonElectrical.Continuous.ImSimpleLag_nonwindup imSimpleLag_nonwindup(rmin = -999, rmax = 999, initValue = ini_Qwtt, min = Qmin, max = Qmax, T = Tqord) annotation(Placement(transformation(extent = {{28, -2}, {52, 24}})));
          PowerSystems.NonElectrical.Continuous.ImSimpleLag_frznonwindup imSimpleLag_frznonwindup(min = iqmin, max = iqmax, T = Tiq, rmin = -999, rmax = 999, initValue = ini_Iqwtt) annotation(Placement(transformation(extent = {{142, -30}, {182, 4}})));
          PowerSystems.Electrical.Wind.DTU.IQLVRT iQLVRT1 annotation(Placement(transformation(extent = {{30, -96}, {78, -52}})));
          PowerSystems.Electrical.Wind.DTU.VoltageDrop voltageDrop(Rdroop = Rdroop, Xdroop = Xdroop) annotation(Placement(transformation(extent = {{-28, -36}, {20, 2}})));
          PowerSystems.NonElectrical.Continuous.ImIntegratornonwindup ImIntegratornonwindup(Ymin = Umin, Ymax = Umax, K = KiQ, nStartValue = ini_Qpi) annotation(Placement(transformation(extent = {{44, 28}, {64, 48}})));
          PowerSystems.NonElectrical.Continuous.ImIntegratornonwindup ImIntegratornonwindup1(Ymin = iqmin, Ymax = iqmax, K = KiU, nStartValue = ini_Iqwtt) annotation(Placement(transformation(extent = {{180, 50}, {200, 70}})));
        initial equation
          ini_Pwtt = Pwtt;
          ini_Qpi = imLimiter1.n1;
          ini_Uwtt = Uwtt;
          ini_Qwtt = -Qwtt;
        equation
          connect(imReal4in.p1, Uref) annotation(Line(points = {{-61, 28.8}, {-69.75, 28.8}, {-69.75, 20}, {-84, 20}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imReal4in.p2, Qref) annotation(Line(points = {{-61, 21.2}, {-68.75, 21.2}, {-68.75, 0}, {-84, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(Pwtt, imSimpleLag.p1) annotation(Line(points = {{-84, -20}, {-70.27, -20}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imSetPoint1.n1, imReal4in.in1) annotation(Line(points = {{-78.59, 50}, {-60, 50}, {-60, 33.74}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imSetPoint2.n1, imReal4in.in2) annotation(Line(points = {{-78.59, 58}, {-54.8, 58}, {-54.8, 33.74}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imSetPoint3.n1, imReal4in.in3) annotation(Line(points = {{-78.59, 66}, {-49.2, 66}, {-49.2, 33.74}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imSetPoint4.n1, imReal4in.in4) annotation(Line(points = {{-78.59, 74}, {-44, 74}, {-44, 33.74}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imSimpleLag.n1, imMult2_1.p1) annotation(Line(points = {{-53.27, -20}, {-48, -20}, {-48, -19.8}, {-49.1, -19.8}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imSetPoint.n1, imMult2_1.p2) annotation(Line(points = {{-57.1, -30}, {-50, -30}, {-50, -24.2}, {-49.1, -24.2}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imMult2_1.n1, imRelay.p2) annotation(Line(points = {{-39.1, -22}, {-38, -22}, {-38, 30}, {-32.16, 30}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imReal4in.n, imRelay.p3) annotation(Line(points = {{-43.2, 25}, {-30.6, 25}, {-30.6, 25.2}, {-32.16, 25.2}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imRelay.p1, imReal4in.in1) annotation(Line(points = {{-32.16, 34.8}, {-38, 34.8}, {-38, 50}, {-60, 50}, {-60, 33.74}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imRelay.n1, imLimiter.p1) annotation(Line(points = {{-16.16, 30}, {-11.1, 30}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imLimiter.n1, imSum2_1.p2) annotation(Line(points = {{-1.1, 30}, {4.9, 30}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(Qwtt, imSum2_1.p1) annotation(Line(points = {{-84, 40}, {0, 40}, {0, 34}, {4.9, 34}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(Uwtt, imSimpleLag1.p1) annotation(Line(points = {{-84, -40}, {-70.27, -40}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imSum2_1.n1, imRelay1.p3) annotation(Line(points = {{14.9, 32}, {22, 32}, {22, 32.95}, {29.84, 32.95}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imRelay1.p2, imSetPoint5.n1) annotation(Line(points = {{29.84, 38.5}, {28, 38.5}, {28, 39}, {25.9, 39}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(lVRT.Uwtt, imSimpleLag1.n1) annotation(Line(points = {{-38.88, -53}, {-46.44, -53}, {-46.44, -40}, {-53.27, -40}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imSimpleLag1.n1, imLimiter1.p1) annotation(Line(points = {{-53.27, -40}, {-39.1, -40}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(lVRT.F_LVRT, imRelay1.p1) annotation(Line(points = {{-13.68, -48.8}, {2, -48.8}, {2, 44.05}, {29.84, 44.05}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(voltageDepCurrent.Uwtt, imSimpleLag1.n1) annotation(Line(points = {{-40.04, -80}, {-46, -80}, {-46, -40}, {-53.27, -40}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(voltageDepCurrent.iqv, imLimiter2.p1) annotation(Line(points = {{-12.22, -80}, {-5.1, -80}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imGain.p1, imRelay1.p3) annotation(Line(points = {{48.9, 24}, {20, 24}, {20, 32}, {22, 32}, {22, 32.95}, {29.84, 32.95}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imGain.n1, imSum2_2.p2) annotation(Line(points = {{58.9, 24}, {60, 24}, {60, 30}, {62.9, 30}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imSum2_3.p1, imReal4in.in3) annotation(Line(points = {{30.9, 70}, {-49.2, 70}, {-49.2, 33.74}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imSum2_3.p2, imLimiter.p1) annotation(Line(points = {{30.9, 66}, {-14, 66}, {-14, 30}, {-11.1, 30}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imRelay2.p1, imReal4in.in2) annotation(Line(points = {{79.84, 56.8}, {-54.8, 56.8}, {-54.8, 33.74}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imRelay2.p2, imSum2_3.n1) annotation(Line(points = {{79.84, 52}, {76, 52}, {76, 68}, {40.9, 68}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imRelay2.n1, imLimiter3.p1) annotation(Line(points = {{95.84, 52}, {100.9, 52}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imLimiter3.n1, imSum2_4.p1) annotation(Line(points = {{110.9, 52}, {116.9, 52}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imDiv2_1.p2, imLimiter1.n1) annotation(Line(points = {{92.9, 10}, {90, 10}, {90, 0}, {-29.1, 0}, {-29.1, -40}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imSetPoint8.n1, imRelay4.p2) annotation(Line(points = {{151.9, 60}, {164, 60}, {164, 60.5}, {161.84, 60.5}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imSum2_4.n1, imRelay4.p3) annotation(Line(points = {{126.9, 50}, {148, 50}, {148, 54.95}, {161.84, 54.95}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imRelay4.p1, imRelay1.p1) annotation(Line(points = {{161.84, 66.05}, {136, 66.05}, {136, -4}, {2, -4}, {2, 44.05}, {29.84, 44.05}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imGain1.p1, imRelay4.p3) annotation(Line(points = {{184.9, 50}, {148, 50}, {148, 54.95}, {161.84, 54.95}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imRelay5.p1, imReal4in.in4) annotation(Line(points = {{224.84, 65.8}, {208, 65.8}, {208, 74}, {-44, 74}, {-44, 33.74}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(F_LVRT, imRelay1.p1) annotation(Line(points = {{124, 20}, {80, 20}, {80, -28}, {2, -28}, {2, 44.05}, {29.84, 44.05}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imSimpleLag_nonwindup.yi, imLimiter.p1) annotation(Line(points = {{31.96, 11}, {-14, 11}, {-14, 30}, {-11.1, 30}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imSimpleLag_nonwindup.yo, imDiv2_1.p1) annotation(Line(points = {{47.92, 10.87}, {61.96, 10.87}, {61.96, 14}, {92.9, 14}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imDiv2_1.n1, imSimpleLag_frznonwindup.yi) annotation(Line(points = {{102.9, 12}, {126, 12}, {126, -13}, {148.6, -13}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imSimpleLag_frznonwindup.yo, imRelay5.p2) annotation(Line(points = {{175.2, -13.17}, {218, -13.17}, {218, 61}, {224.84, 61}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imSimpleLag_frznonwindup.frz, imRelay1.p1) annotation(Line(points = {{154, -5.01}, {146, -5.01}, {146, -4}, {136, -4}, {2, -3.95}, {2, 44.05}, {29.84, 44.05}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(lVRT.Fpost, iQLVRT1.Fpost) annotation(Line(points = {{-13.68, -57.2}, {16, -57.2}, {16, -46}, {64, -46}, {64, -61.68}, {63.6, -61.68}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imRelay5.n1, iQLVRT1.iQstate) annotation(Line(points = {{240.84, 61}, {246, 61}, {246, -30}, {30, -30}, {30, -67.4}, {42.96, -67.4}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(iQLVRT1.iQcmd, Iqcmd) annotation(Line(points = {{64.56, -74}, {94, -74}, {94, -20}, {124, -20}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imSetPoint6.n1, iQLVRT1.iQpost) annotation(Line(points = {{15.41, -74}, {42.96, -74}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imLimiter2.n1, iQLVRT1.iqv) annotation(Line(points = {{4.9, -80}, {24, -80}, {24, -80.6}, {42.96, -80.6}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(voltageDrop.Pwt, imSimpleLag.p1) annotation(Line(points = {{-19.6, -9.4}, {-76, -9.4}, {-76, -20}, {-70.27, -20}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(voltageDrop.Qwt, imSum2_1.p1) annotation(Line(points = {{-19.6, -17}, {-26, -17}, {-26, 6}, {-80, 6}, {-80, 40}, {0, 40}, {0, 34}, {4.9, 34}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(voltageDrop.Uwt, imLimiter1.p1) annotation(Line(points = {{-19.6, -24.6}, {-34, -24.6}, {-34, -32}, {-42, -32}, {-42, -40}, {-39.1, -40}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(voltageDrop.deltaU, imSum2_4.p2) annotation(Line(points = {{11.6, -17}, {86, -17}, {86, 38}, {116.9, 38}, {116.9, 48}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imRelay1.n1, ImIntegratornonwindup.p1) annotation(Line(points = {{45.84, 38.5}, {48, 38.5}, {48, 38}, {48.9, 38}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imSum2_2.p1, ImIntegratornonwindup.n0) annotation(Line(points = {{62.9, 34}, {60, 34}, {60, 38}, {58.9, 38}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imRelay4.n1, ImIntegratornonwindup1.p1) annotation(Line(points = {{177.84, 60.5}, {180.92, 60.5}, {180.92, 60}, {184.9, 60}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(ImIntegratornonwindup1.n0, imSum2_7.p1) annotation(Line(points = {{194.9, 60}, {196, 60}, {196, 58}, {196.9, 58}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imGain1.n1, imSum2_7.p2) annotation(Line(points = {{194.9, 50}, {196, 50}, {196, 54}, {196.9, 54}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imSum2_2.n1, imRelay2.p3) annotation(Line(points = {{72.9, 32}, {76, 32}, {76, 47.2}, {79.84, 47.2}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imSum2_7.n1, imRelay5.p3) annotation(Line(points = {{206.9, 56}, {216, 56}, {216, 56.2}, {224.84, 56.2}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(iQLVRT1.F_LVRT, imRelay1.p1) annotation(Line(points = {{44.4, -61.68}, {44.4, -42}, {2, -42}, {2, 44.05}, {29.84, 44.05}}, color = {0, 0, 127}, smooth = Smooth.None));
          annotation(Icon(coordinateSystem(extent = {{-100, -100}, {260, 80}}, preserveAspectRatio = false), graphics = {Rectangle(extent = {{-80, 40}, {120, -40}}, lineColor = {0, 0, 255}, lineThickness = 0.5), Text(extent = {{-25, 26}, {52, -22}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillPattern = FillPattern.Solid, textString = "Type 4B
Q Control"), Text(extent = {{-74, 36}, {-54, 30}}, lineColor = {0, 0, 255}, textString = "Qwtt"), Text(extent = {{-74, 22}, {-54, 16}}, lineColor = {0, 0, 255}, textString = "Uref"), Text(extent = {{-74, 3}, {-54, -3}}, lineColor = {0, 0, 255}, textString = "Qref"), Text(extent = {{-74, -17}, {-54, -23}}, lineColor = {0, 0, 255}, textString = "Pwtt"), Text(extent = {{-74, -32}, {-54, -38}}, lineColor = {0, 0, 255}, textString = "Uwtt"), Text(extent = {{96, 22}, {116, 16}}, lineColor = {0, 0, 255}, textString = "LVRT"), Text(extent = {{96, -16}, {116, -22}}, lineColor = {0, 0, 255}, textString = "iQcmd")}), Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {260, 80}}), graphics));
        end QControl_Type4B;

        model DriveTrain "Two mass model. Developed by DTU"
          PowerSystems.Connectors.ImPin Paero annotation(Placement(transformation(extent = {{-70, 34}, {-60, 46}})));
          PowerSystems.Connectors.ImPin Pag annotation(Placement(transformation(extent = {{-70, -46}, {-60, -34}})));
          PowerSystems.NonElectrical.Math.ImSum2 imSum2_1(a0 = 0, a1 = 1, a2 = -1) annotation(Placement(transformation(extent = {{-24, 30}, {-4, 50}})));
          PowerSystems.NonElectrical.Math.ImSum2 imSum2_2(a0 = 0, a1 = 1, a2 = -1) annotation(Placement(transformation(extent = {{-22, -50}, {-2, -30}})));
          PowerSystems.NonElectrical.Math.ImSum2 imSum2_3(a0 = 0, a1 = 1, a2 = 1) annotation(Placement(transformation(extent = {{-4, -10}, {-24, 10}})));
          PowerSystems.NonElectrical.Continuous.ImIntegrator imIntegrator(K = 1 / (2 * Hgen), nStartValue = 0) annotation(Placement(transformation(extent = {{-4, -50}, {16, -30}})));
          PowerSystems.NonElectrical.Math.ImGain imGain(K = c_sh) annotation(Placement(transformation(extent = {{24, -2}, {4, 18}})));
          PowerSystems.NonElectrical.Continuous.ImIntegrator imIntegrator1(K = k_sh, nStartValue = T_init) annotation(Placement(transformation(extent = {{24, -18}, {4, 2}})));
          PowerSystems.NonElectrical.Math.ImSum2 imSum2_4(a0 = 0, a1 = 1, a2 = -1) annotation(Placement(transformation(extent = {{42, -10}, {22, 10}})));
          PowerSystems.Connectors.ImPin w_wtr annotation(Placement(transformation(extent = {{50, 34}, {60, 46}})));
          PowerSystems.Connectors.ImPin w_gen annotation(Placement(transformation(extent = {{50, -46}, {60, -34}})));
          PowerSystems.NonElectrical.Continuous.ImIntegrator imIntegrator2(K = 1 / (2 * Hwtr), nStartValue = 0) annotation(Placement(transformation(extent = {{-4, 30}, {16, 50}})));
          parameter Real Hgen "Inertia Constant of Generator";
          parameter Real Hwtr "Inertia Constant of Wind Turbine Rotor";
          parameter Real k_sh "Drive Train Stiffness";
          parameter Real c_sh "Drive Train Damping";
          parameter Real w_init "Initial Steady State WTR Speed";
          parameter Real T_init "Initial Steady State Shaft Torque";
          PowerSystems.NonElectrical.Math.ImSum2 imSum2_5(a0 = 0, a1 = 1, a2 = 1) annotation(Placement(transformation(extent = {{16, -52}, {36, -32}})));
          PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint(V = w_init) annotation(Placement(transformation(extent = {{-4, -60}, {16, -40}})));
          PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint1(V = w_init) annotation(Placement(transformation(extent = {{0, 16}, {20, 36}})));
          PowerSystems.NonElectrical.Math.ImSum2 imSum2_6(a0 = 0, a1 = 1, a2 = 1) annotation(Placement(transformation(extent = {{20, 28}, {40, 48}})));
          PowerSystems.NonElectrical.Math.ImDiv2_woinit imDiv2_woinit(a0 = 0, a1 = 1, a2 = 1) annotation(Placement(transformation(extent = {{-42, 32}, {-22, 52}})));
          PowerSystems.NonElectrical.Math.ImDiv2_woinit imDiv2_woinit1(a0 = 0, a1 = 1, a2 = 1) annotation(Placement(transformation(extent = {{-44, -52}, {-24, -32}})));
        equation
          connect(imSum2_2.n1, imIntegrator.p1) annotation(Line(points = {{-7.1, -40}, {0.9, -40}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imSum2_4.n1, imGain.p1) annotation(Line(points = {{27.1, 0}, {24, 0}, {24, 8}, {19.1, 8}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imIntegrator1.p1, imSum2_4.n1) annotation(Line(points = {{19.1, -8}, {24, -8}, {24, 0}, {27.1, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imIntegrator1.n1, imSum2_3.p2) annotation(Line(points = {{9.1, -8}, {4, -8}, {4, -2}, {-8.9, -2}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imGain.n1, imSum2_3.p1) annotation(Line(points = {{9.1, 8}, {4, 8}, {4, 2}, {-8.9, 2}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imSum2_3.n1, imSum2_1.p2) annotation(Line(points = {{-18.9, 0}, {-24, 0}, {-24, 38}, {-19.1, 38}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imSum2_3.n1, imSum2_2.p1) annotation(Line(points = {{-18.9, 0}, {-24, 0}, {-24, -38}, {-17.1, -38}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imSum2_1.n1, imIntegrator2.p1) annotation(Line(points = {{-9.1, 40}, {0.9, 40}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(w_wtr, imSum2_4.p1) annotation(Line(points = {{55, 40}, {40, 40}, {40, 2}, {37.1, 2}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(w_gen, imSum2_4.p2) annotation(Line(points = {{55, -40}, {40, -40}, {40, -2}, {37.1, -2}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imIntegrator.n1, imSum2_5.p1) annotation(Line(points = {{10.9, -40}, {20.9, -40}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imSum2_5.n1, imSum2_4.p2) annotation(Line(points = {{30.9, -42}, {36, -42}, {36, -40}, {40, -40}, {40, -2}, {37.1, -2}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imSum2_5.p2, imSetPoint.n1) annotation(Line(points = {{20.9, -44}, {18, -44}, {18, -50}, {10.9, -50}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imSum2_6.p2, imSetPoint1.n1) annotation(Line(points = {{24.9, 36}, {22, 36}, {22, 26}, {14.9, 26}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imSum2_6.n1, imSum2_4.p1) annotation(Line(points = {{34.9, 38}, {38, 38}, {38, 40}, {40, 40}, {40, 2}, {37.1, 2}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imIntegrator2.n1, imSum2_6.p1) annotation(Line(points = {{10.9, 40}, {24.9, 40}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(Paero, imDiv2_woinit.p1) annotation(Line(points = {{-65, 40}, {-52, 40}, {-52, 44}, {-37.1, 44}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imSum2_1.p1, imDiv2_woinit.n1) annotation(Line(points = {{-19.1, 42}, {-27.1, 42}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imDiv2_woinit.p2, imSum2_4.p1) annotation(Line(points = {{-37.1, 40}, {-40, 40}, {-40, 32}, {-80, 32}, {-80, 54}, {40, 54}, {40, 2}, {37.1, 2}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(Pag, imDiv2_woinit1.p1) annotation(Line(points = {{-65, -40}, {-39.1, -40}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imDiv2_woinit1.p2, imSum2_4.p2) annotation(Line(points = {{-39.1, -44}, {-48, -44}, {-48, -58}, {40, -58}, {40, -2}, {37.1, -2}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imDiv2_woinit1.n1, imSum2_2.p2) annotation(Line(points = {{-29.1, -42}, {-17.1, -42}}, color = {0, 0, 127}, smooth = Smooth.None));
