HuAPVwfACe9dbL7Vqp22Ad4M7tyTbUPQMWyKd/DXANkYI+qlCw50n+GOVBHc2LhittS4cOxWBf06NPDubguroPrUa3ENtQ8KnruuOOODUABZAAxwBfOK0Dy2AAjFT/AB6CM3da4Xsv17LhlSZcGzXYKszQs1UB5r5aAAQQtY7KUDfUTMeRrjqE+PaqkNGXOki22pTcP6h0AT7ZcJxZZV91juaGGzRwP/x7Nk2f5BT/m9dcwsbNsyKSQpE1FkP+xT6VPJkoACuAMnwPimPPnmDAujAWfHz47QFLLvPT40T8CpY9dvvI1rzmv1xK19Paxi5eGuiTPbDsFcmYyneBhBX0Y04Qwx1QqCTq4Fn11AAi2d+Y6HVPHWbiTiTrLJIYk0SR/Qh5LuWyPbjcokm6SSo2YeU/685hQZkmJiadlSEAengWAm+89wDTwzue0GtvV2BwDMzl+GguvnskEICvlS75vVY7CMQA6gAHNelGA5DqwgHX9XnhWdnAC1lmyBRDgeWare8Y4OykJeizvSeDDMrCD46g44fNEfE1vnlVMrsrjciwT/DAW2VFLkOM+qsmm2XKqd6YyMMtBeY345j5QM1HChbrnG7/xG7eJe02ok5CH7Sp29C5SDcR+KKKIR+IcRRxzDZgt10pYl58ryj7TdFloLeABnLA/MYFSi+fJM0Tplh2/pnrHUjK2pxdPtk5X4aVSx1IsVT12shOoCoYEQdwz92m5p921mAOxVG6uFDoT4iQMWgEhP5/p45PHANbTPKK/H/tP08ZAY6AxcHExUNBT0NMYuIAYAPgAVlCRAHxI5E1QScwBHUy2ulblY4cuFDwkr8z17bEFe65r3gz44YdTTvgCveENb9iUPUwoezRoVtkj7EF5o/+OZU168MwuXFPhw+sqgwQsqmlcT2UP4wD0Sj8ZxoJtU+UiWAF0AEtQ26DCAci4DIzRXFnQRBkdy6k8AvJoNM29qhCyxIpyLbyFeK/qIM6hT4/lZWkUDfTRjFlFj6bMwig7bzH3fgRElobp/aN6R7Pi9OixpI19EvIwbqh6bLmepVuaX6Pi0ZCZmJugJ02Yba2ubw8ASJUQ52AdwELM8SPehC89YYQJJACWcamCyf/o+x4TPCFL+voAhlCsAQW4bsEpz0H1F9cFjAIYAH4oY+TaLPMCHLGN4wh89P5JFYlJaqp+7DRm+/ZVgpzKkhWkWZW7nKPsmWqe1XlIPAExJKuUC5Fk8t95S7m4/iyHSbjB8UlIf/Nv/s1b0kxCqrJHiDO7a6UHT5ZxWVKSPiAkmnqLsJ1zMf7Aa9RiTIAefXlW8GbCmD1gs1L3HBvjPTXQSsmz98yJHcYWI2U7s9mRDbDDBMgh4XcdqMP+TCwDFvRGsqV3tlk3iTfhB/QAKvSb0VRY5QpAg/cLI3z2qbrJe8/yrQRqKyWZ6rxVPPvZ8TXnCXos/XTO5yyVPH4PcM3Z7Y9Y5v4xZv66r/u6p5U9CXFU9wCBJtwB+giFUMcwPjyPLFdkmWfFdp4lCiwUOQAQlVG2Theieo2ONVCKMkrez/PlPEAWrt0OYGkK7XNU3WOrd8CWbdNRcwlOsxRrpeiZZVxT3cPnVc8xvyMoVeW6eQ5+F06j5T1lj4od1ZO53zFfH1/jt0QTvItL8Dq2HdvGQGOgSf4FJPn9YPWDZQwAfDAdpFzKci7bZJugm0Sr8iGJJgEC6KDeAeag5lHRo9LH15nzGiCIhMmOXSh7SH4p2RL2UF4GgLr//vu3MjNAlKbEll6lCkZDY9U7Ah33zXWBj3Mhj/uitgGuoHaZPjOCL8u5gBl25FLhAxyxbMuuWxxP0KOaR2gFsLFTGJBHRRIQx/bqgB3ugX0FW7Zn5zXgT7Y/Z9nnx31wHbaCt7W64Cg7bWkqzVwlj349Qp4sU9KUOeeUcjluzLmOBD4s26Le9urCNCBPLluqNdU+qnhQ9dhmHeDDdiaOk+fk/cQrMQpMyWRyKggyETShzNIPSzn8T352z/K/5iRWtuLGQ4jzC8f09gEA6YcF9NHDyhIvVXAq4NgOAOK4XnOWmVhakmVQK0gwk99VMr1S8+ypg6aSYgUtPAfJKACG5NKWz7OMa68jF0k3CSRqCWCBfiXZVl1jZRQ9GtVakiXg0TdEuJMGsSxzXSSEADcgtq3UWU6QovJoNcYrbx7BzDHQs1eulOdNNUsqd1JBtToXZT0odZgDB+yiBdwBHPDaVO0AdoA8KqcskVNBxRjra2TnLWGB3i769GQnKr1peAZ6NfHZUVE3IV/G4x68WZkt52d5LqdfF6+lwXKq+FTzpO+XXf6ya5WffWAL8ENFTpopC3G+4Ru+4WnIw35AH8YHgEIMMr48CyY+K8Adng/PQ8CDkgcgCeRJw+XsqCX81XQZAAQw4T2APlRClmrpr6SCJxVZabqcLeGFOwl4BKjEhZ219MnK11T1aPYsEOKavCfLUPmOIE5UfCXo2Su7WpVszfelimfCH/85QOzxt6+/l/t7uTHQGGgMXFwMFPQU9DQGbkEMfOYzn9k8fO66665NjUJSyiQ0UJFBIk0STlKNIofyBiAOCaugB6Djsp25WGdZXx/WSaBQ+HBsysmAPUilNWhG7YNxM7AHyAGYEZakbw/gRwiS7dbTA0fVj6bNmjGnb48tz1HfoG5R4SScsJxLo2Zhj542ghEACmMInOF6VeAwV8nj+bkPvHjy+oRDgByuT5NqxoKSNtvOA4S4Tj2ELN2yUxjXZemXnjyqelhnsqQrW69r+KwBtLGg6kvY5bqAhzljJWgR+rgtQQ9xxHjq3wMQUdWjZ49lXJoz22rdjlxAQiFPQh+WhT7Er2ostlFqlUofE+P8767y/b3//KsayO5edv9S6WPSRYJCnKMK4b64X5+X5XBAL+5DeMpnAhgK6EHVA+jR6NkuX+nv4z0IIDI5nmU9ezBmlg+dUprsKYQmsMjkHJCCtwtJLLABZQGJnO3X9ezR/DbfS6IKQEAxQWKcHbTsACV8ACKYYKpWSA+RLDNiO/uS/JIUc/2qq4gTxn6OxQr0rFQ9jsUK/iSc2QM189lNULRan2ofxhJIw3in+bL+LpZr8UxU7ZBwAxg0XLbDmV3UbE2vWirLbtKrBzBga3U7T+lhw3uEEQkohTJZKrjym5rwhjFMw+XV635uZ6lWGrQLc1PRw/Ux+RnPluQTqBDTxJf3bvt0YhcQZgt61olhxhaYpoKK58D48yyEb5bTAXjsVmZJk58dvm/4/NjVzuvS0wvIw+ePYxEPxDzXAtSxq5ZzlT285vXnNt7HvVjqqA9WqnU0YvZzmN49WdZlqRdjoNKP7wQm1UlZ1reCOELPY4CHfY4ZMs9j+Dnie/vJJ58s7LkFv0GbSF9cIt2x7dhe5hhokt8v2MbALYyBz3/+81unLiALgAUAQPmOHiSa6DJHgaFfCuoFylIS9qRxM5AHGCQQ8jX9foAUgKYs46Jb2H333bcpe4AhettoYKwaRiXMbFc+264Lg9KfR+Di3NeAPUARrkuPGduCAw4sWbI8J71vhCe2VOdYAB79hjSR5p6yuxavA3dQALGd8rV77rlnUze99rWv3SaUVyqagEmobOx4pUEwcyGNLd+5FhQ9GjHbYp3nm2qe7O5lm/X06sluW5YocX79eZwn8Fm1WxccWsZFPAl6Evgk9NGEGfADzMmOXEAcyguBP5hoMmedfQCTPDueo+3fAUuASuISoJIKCZOCTPAziVAFwH4up5GziSHJFwmXCQvbeQ9lQZyba7Lbm3OuD/CDvw/7oYYT/KA0yfIu/X0s/8okfw/oJDxhWZA0y1r2QM8xVdApOMQYkWjaFpqkVcPVhD0qe2ZHLvYBzKCKIJFmWTWJ6h22kYBmC+csIaHkhNctOwFecB0ojjg+57SkjnnekzGiKsyxmCBn9RzO2bZS9awg0Cw5SRXPPA8xqIqKRD9NllH0CBhU8AB4BD4s6wujLw+QJ1vWZ+mb4woIAAxY5jOVLcAenpclW8wT5qwA14xb43WlQJuxPH16/Kwm4NGoPQ2YZze+LNeyVXl64dglD0jB2DI2xJsxR0wKzyyB4/PAvoIdy+UEcVluB+jhGQpENDXnvCs1D0oYYhrIA+SzY5rPjOtSvWO5ne3ffXbAn+yo5edGJY8gJ7toCVpV0q3Ml1XXcRzuWY8hVX4oehjjBPEJY05tX30m3LYCPqnwyc85kJ7fJJc5Seq1NYlvDDQGrnIMNMm/hUn+VQ6UXvvN/6JD5fPYY49tgAEIgdJEA17LbIQfltSQgJPE2o6d8gcmAI+lXMAd10m0WSeZRWHCjyoMmoE8jzzyyOHtb3/7BjpQGgGeBDFpvpxqHiFKbvM9WbKVx1HVY+cufXSEPSThwh5LjJiTkNuBStCDwkZlD2VTTIAbAA6KIRQ+2S4+1UgaMgOAUO586EMfOvAMNKnGoJn74xiMldDFNujAOCEP5wXmUAIG5BH0qOxhLgTKLlwaP2fnLX17NHlmXTDh/TM+CXwS7gjFVEalObNduWZHLturW7qlikc1GXEmZATqsA4cIQ5ZVu2joTgxiWrGNu4AJEvRuC6UPsQp0GeVCJBc2x1LwKNCIJU/GrkKe9LLx5bGJmbsC7gB6HBtKKAcT1VUjBX3aQv3hD52skN5ou/PyquFa5+Jst4jWZp2SqVzCuQIQCZsSKUR40HCScLLHKWJ3YJW7de5Tq+dawWakXiiFEHZozICdYkJrCUhJJEmqQIg5uyH+ofzo+TR64Qkk2eUip1jqpk9hc3e/c/tuZ5jtAIdx0CR8Tivh+dBAg0ssLsWoAdgoB+P3bRItlWSZCezNALWC2km94yzZXCML88EiGCpj6BHjx5KlgQ9KmUyDnMsEuicUunk6yu4w+sJd/ysCnTSaFkIpcfN/BwTJ4AUP8vEpebSdoli7BlXFU92zCL29d4R7DDOKHg0xQb+2DqdZ2bbe4FkGi6r4knPICGPpVqAJKAdsa+RsjDOdu6s68mj0ofPj2VYGigLaYSsvp7b/QymeidNzwWxXJedAlEpMXaAKe4pIWfCTZd9fU/lM1U6+vokJNrz6clj8g+X/r68+b8vO6Yd08ZAY4AYKOgp6GkMPMcxQHv2j370oxt4oCsWwASAQMJPcmqSru8KyTmJK0k2CTQmtcIeS7jokGTLdsu7KAMDiAB4Hn300U3ho0Hz61//+g32WOakz02WauWyap5su275lyVdWdqVKp8s56I8yq5WJN1MqkMsPWIMTMyBLrYst5MVwMX26kAar91l1URsB2bhmfT/y8UPjD2gxxI23sM5NDFmOX159A2yNAvVj8bQbAP4CIGYJ+wB8qjiAfRMbx7X9ZpJRY+ePOlt5LJePZZuGTNCQk2agS924bLzFvugylHNw1ygw3bAjusCH0CPE6+h8GFyGbBCkoCXFNJ8oJ33wnmJWaCkpsjpjWMC4DZLqUxOhRIkE3p/pLkzSWWaJ2eiyH58PrhO7htox1hbiscy1we0Qj3HNXIPlHzRApz7MulfqU64NhJAVAEk+sz1wLBUxbK1WYo0Ic8xFcmETZlY8RrXQGILnCHRA0SgOMgkVv8Wk3DHkPeTDAIWSFBVS1g2ktDBxFQ/Ec2bUaWQaJtkk1STSJNg2rHsFFhZJaFT/TPXc8xm6dY83hzfPYXWsXMSqypDgDt2aUqVSJZwWb5lpyeejd2eNLjWFymTesccyGPplmoR4AHAJ1uIU8YFLNLkWEXPBFUrFc8sz0qgo6m6Krs0WV8ZLgs7hbJ78wQolkfZwQrgYgc5lwUXlHER03zOGHM9kYh9TbBR9EzVji3t9VTi/eldMyGPfkFpvMw1AFB5poA7wKbPx85aPht9eIA7KpCY2zpdkKMPloCHOSVcWSqpek6o42fQ8i5LKdlOfDFGADI+07aGJy5Wip2p6FnBn73yLbcD1v3uzn2PqX34G9mEtAlpY6Ax0Bi4mBhokv8cJ/kN7IsJ7Ks6rl/+8pcPTzzxxAZggC927SJRtj273ZNUYQB9UCRgimsrduCO3bnSyJnXgQx030LZw3mY4+FDGRfAQxWMpsQCnmy5rhePKh7XU70jcPE4loTNci7gE7AECMI96tVjeZJlSKpp2I8fh9yHywl79O7Rv0dvIP5zyJj+n//zf/hhuc3xLALOcDyVOypiSPoFLKppuAYADlBHNY/du1Lhw2tCHr16Us0j9EkVD8vZUUqvGbtspXeR3k6+phePsEy4I+wREqqUEvRkJy4VPMxzEuqoKhP4sG4pF/CEZSAJcvxsoU6yTCxS6pWlVFwj7xP6qPRR2UOiQOnTqqOLniEav1qGlMll+miYvJlAsj9JCQCHMXCsmfMMhKzcE7CK/ZgAPwl7WOYaACcoDDR5da7JK6oW/qNuedlUlaxAjzBpBRtSlTHLazg2iR3KBpJQkl49ZPyvPsmzpW+qPlLdwf2QEGfySRJJQsk2Jr17nFuGxHqqKki0OZ++MHnve7AmQdjq/lfqnQnPVjDHc2c5mM8zlUYTgqSaSgWX/jyqRQBblgppwixUEPjYYUvFCc+Hcct29bawT2UPCb+Gu0ICVSEor9Krh9ItnoHGxrN0K+8lgWUq6FLllZ8xQdAEO0LXnKe5en4us7OeJVr5WWUbcIKYUcXDsgbCAEMAhi3B+dwBMgEvTCwDblJlBdRRbWVHLTvUcTy9rCzR8rORSiNVPHbV4hkT5/rxCOF4LsAdTbNZVuXDs2NZD5704kkFD58144DtlvNN1Y8llRowczz259oEu4yT98fzmebIU5lzjiJn7sM6KuMHH3xw61iJ51meZ5ozJwTiHwpf/OIXC3uaizQfbQw0Bi4gBjqoFzCoVxUy9LovD3RCacKPH/x8KK964IEHNg8doASJKAm9ZU4ofGzTrtIHTx+UCHbtYk5CjcoHZQ9Q421ve9sGeVT2AHte97rXbWVNdKkC2gBlsoxLv5496LNS9axarntc4Q+wh3vjujQdVlXDHGAhdOH+7XRl63KVNcAWwAvHY243Lc7DPQG4uF88kihZ431CNM4D4NDPhnNq7mtJHWApy7VcZs5k6ZYwyE5clpkBpwQ+HEuFz2wrr9JEw2pLjgA7TFPNoymyqp40uLZ8C4DmWBo7tlnPEq5U+LCcXbeEPgAQJ2BNgh5ATZqtpiqA0i3iEAVQmm1zXYAg4pSSKcsAOJYT0IeEwq4tLPPaBC+ZYGbrZv8jbymG5SEkwnbyAlQxto4744kCCciDcg6lD/dAgsx5SERJLkkiSeptrU3Cz0TyrycLyT7AaQVpVoqSqdzJ9ZUixtc9PomeRr+UUZHgol5gu14dJK9Mwp5UaXAcxghIpEGwHbecCyh4XdBjCQ33zrlUEOzd40qhdExJs6e+yTFZgaBUg3EMDbJXgEiYs1JWuQ3wQAIu1MpyIZ+/oEe/Hp6DJsAqeoQ9wDO7mgnTVPbYoj59ejT7BSRYvoWaB9DDOQQ9zAU0gq5ZFpnAZ8Kc+ZqfZwHQ9N3RjycVPMTAbJmu6bJGx6rv9MZRiWIbcMuOADPEFROQB6jjZNczII+KHT+b2TKdz6zQU5iUhsuCJ6EUr3E+S7V41sQ5UAUlT3ompS8PaqtpGC2000CZOc85oSpxRSywTbVOdmJLxZdlWoJAPncaLjNmjueqZDLje6p1psJn7uvrzPlNwd9Wf0PyTxW+y4U9U92TaiH+5n7uc58r6Gku0ny0MdAYuIAY6KBewKAWmFweYHIdngXQhzbtH/jABw5vfvObN08fQAtgQXNZEneSdn40mbRroEvyCvThP262YUfZw3sBHqh6mFC3CHte8YpXbMqeqb4B5LDdkq1U6WRnq/ToUfXjvgIk92Fd9Q1wBihCoq2Sh8Qb6KJJs6oLYAjQJJUzlk1xHCELZV2ci/ECADF+XJMqHtvbC3rwmdHDxg5XnBNIwzGdEi6p5snXNWSeJVzAHdQ7+g6lGbMlaip7BDsJelLpk2Vbwh7VPdOQWdAjyEqVD/essbJKMUu3WAf22HlLvx5LtXIdZZlJ8kwEZ6kV4IaY5DyMsyVyPA+gD7GqETJwxTIu3icIUu2TSQfbTGRNWlUU6BNi0qmvjx4grHOdnAuww1hxfah6+AxREsn5URjwn30TTNUDJJqWkTBX2UFSzz6qWiZkWEGdYwAk7/cYQOF6SBQBMShPNJzl2kmYSQSFPSS1eqzMEh4SXY4FrAJWkOgKKAAdlCAJkxgTjmtL72NAxXtMX5A9oLUHt9x/BXoSbKSS5RgU2oNMCRTZh+ebcEYFFePMWDCp8nFu+Rbjp3kv7wMaCMtM8IU9mchbHpTdt4A8lG4xt706cCMVPSreUrWVACdVYfPZp0rnmJJnfsY0/U4/LRU8lg5maaWfQU2XE+wALlTyELuqd1TzoM5hAmQSp5piW07HPP2qhEecUzP37KqVSh5bp3NMgB2xzmdKvyRLtFTyoK5S0SPoYR/brANkhDY+WwCeKh7VOzlX1aOqTgVPwiL2J74YJ9VQ3CfQSrC5MkVeKXiOQZ+pCOKfR5RDz99a+A/yN47v7j2fH97Lb5rr8Dut99Df/Y2BxsBljIGCnoKexsAVigFKuz75yU9unj747KDAQbWCksQyHhJlEnfLbwA+JOoAH5Q+JNeAHkya2Q74APKg8OG/cg899NBWxkUHKsyJgSSWP2VHLsFObrN0K3160pNnbk9lj+3dgTTcT5ZyAbK4vyxZ0iwZQGDLcpYBMsAVPHw0BLadOwCJ5VS3AESEZJoM245cFRHH15dHFQ+gR8DDNtbdR8hjxy19hTST5hq5tpz06NE7Rq8ewA7L3LslZI6DXa4s2eK+WGauxxFAx8lubtl5S0VYdt3SlDm3Zat1FTyqegAzekYJYgQ9JBKpEiDpmP4eAB1+9BOj3BPjbccwzgv0odTKLlaWdDG31MttaeqcBqGZpKpCIAki6TQB5b/fJn8sa1rK9ZqIogQg0STh1Ccky0ZIKEkI9QZhmYmEdwVlTJyOAZs9FcselBCucJ9AJhJLgALLqExIiIU9eqCodEoDX1UwacSrWotk2JI4VSOnlDhZEpUlXC4fgyx7++RxVu/fA0RT4XBMvZNgzfMBuux8pBJHWAMM0HQ5y7VSxcM+TAKinAN+snRLj6QEPbYS168nTX9J8FWwoabx85dAJ5+FZs0T8qz8eFZlWirnJkgVNmVplp85Pnd+3lLNYycr4Q5KGj9ngB3Ls5gDFYllzZSFPIIePoMs+3m1hMm4VdXn5z/nft45P6AIWMdz0R9HLx4NlvVKslTLlul68ajGYp6d1VK95TPXbFnoZ4mWPlgCH+OPuGMM+G7K8kxLRaeyZsKdqd5JeHrMq4cS8RXkMdlBlXzvvfdu6k/Vlx6P9/Lbg39kXcbkqNfUpL0x0Bi4DjHQJP8KJfnXIeB6Dzf3i5OuUY8//vgGffjBBZgBcJjoZ1mXHiwa7OLpQykK2++8886tpIkyMaAPx6L1ONs5phDGMiwURenLs/Lq8fUJimar9TRLRtnDREcujY1tKS64YC6A4TVhjiVNAiHgCNDEciUgCRBMnxpVKpoNs24LcVQcvI/3W66l2TJABxilCbPgRwXRhD1CJ32FnGvIDNTgWgE9tnBXyaOnjeveo53KLNVSeaQ3T5Zucb/6HlnGpTeP6iXmlnHZVj1hoZCHuZNQLEu4KMkC2vgfZH/cJ+zJEpoJEEg0+Q8wpQA8C8aD58uc6+P4QEo6YWUrdN4j6OH82dI9YU96jwicBBezvbPAx7n/JWc+FQZCH30/TD71BWH/mTyZbGUp10ppkiBoBS0SUKRCRiBBQo2ChGRQZQ/KHBJD269zfdlC2gTdpD6f2QQuKl2mWkTFyB7A2lMlHVPuzGMdG4+VImpvLFN1tAJKnjfHmiRcJUYa5qqgAtxkORvLmi+j+rHUi2XVUQIjS3k4lqoNy7eYqw5J418VJezPMxf0AF8S9Ey1G/eWhuar0izBbJZpqf7K8sgs10qTZQ2NVdDZUcuyKT5jdtMCVOibY3kWceqkBw9zYph5Ap4so9SEfHrwJNxVySP08Vq5HgARsIhnxGfHlu5AHEvmmOOTpFcSz0S4k8/M56YXT5ZrCW7Si4f9LOeylCvjQihE7Gi6zHgydnyW9eNZqWlWip2pjJvlVhMG8Tr/NPrYxz52EtQ89dRTmwoZVSTvw+uMUupCnpv7e7C/rzuejYHGwIyBgp6CnsbANYoBuklRhkXpFaAFiAAcIEk2QVelYZtsEmpeY39gD749wB6UPcAeDKEFOyh7hD22WM+SrVnStWfAPDtzZamXUAlTR317gCDCC2CFhslss+25ZUysC7qYZ1mSBsLAiewwxf0DONjOPrwGTFHJo3qHOdck6BHuWMaVqh/LuABvbmdZXyG7hqnq0Qw6y7ZmyZbQS2WPCh7Gw9Ity9zSiFlFTyqZLPET9qz8enjNuLGUS4WYpsy8zrKt1lGNUeKk10767ZgsUEKQiXh23sqkGqBDcsA5VDYBxbgfzkeiQUt0" + "oA+Ax05eQB/VPjnnvJyLZFcwZKkZ20haSZBmaZdJYPqHmJyaRGoWS6KqAsGklGN67xMaTBVKgoYJMo6pWoQVWVohRAJOCRNIWDVpBkiRQJtYZ8ehVelPXvseyPGcqRg5BnvyODcCeTIxPaYkmsqhYwqglX/S6nmwDXUHoMdkXCBjgg60Ea5lRzLLtFTwpCGzxzDhV+0h8BEcoOLJ8i1brTMHIBm/zC3bcpwFcumdlfBHJd6c672Txsqp5NGHJ7tUWaIlWBH0WJ7l3E5aAtT04eHzRIwaq8JUDZf15bHzmfAHSKMXlcohyxSFO9M3SJURnxfOo+Gy3aw0wmacVfIIeiif0yDbbnXEAs9JE2X9ePTdyZKsuWzr9Al33I/4Qp3nPaZaiWd3DPAksMzvi4Q5KxN8/dEE+ex/I6VXdBbl7ye/T2rA3IS0UKIx0Bi4+Bhokn+Nkvx+YC7+A3NVxpgSL6DP+9///sNb3vKWTZUDSACMTKUGUAPoAwSg6xY+PYAeyrh4L7CHMi6NllHcWI4l5ElFTwIg1TyCHN4rKMoyryzvSl8gPHVQzABNhFZ60KjwsW24Sh1LfgAd+ssIJ9Jnxm0ADKABc48FNNH/hx+mKIxU8CToAeBwbWxjEui4nmoey7gAPCxn57A0ZVbZoyJJTyIhj+oewZZlXKp7pvmyptaMjybeejrpRaTyK5U9xgnjxJRGzEJClT769Qh72J/3Y2TMf28BMCYUeu1kIpHgx8RaPwmTEoAO0IfnBABDEcUYMR6cD08dOn4BmPT2Aeag7nFK6MP1CIZMYIRSKllIXtPU1kTR7l1ZcqIigSTR5BRFAu9ZARsB0wQJKygyjYT34EVCk+mNQ/KswoQkESCgskdz2lQ+WMaSyfxKDZKqLOFLlgJludBKkbOCNAmJTgEjx2KvLGylxlmdU2XSHlyb20nW7Zqk18o01RX62K1Mb5Y0s9bo2k5mdjGzLEfIQzmPoAd4oMmv6h7beANEMm5X5Vip2slnatyr1lENNJU8Qp2p4JklWunBky3T7aolHNU82NKjNFtOJY9KORU8wB3LtNgG5CGW03Dca5iQR8URcztqcR0AJI6VkMe26AAelTz6IaHkyS5b7ssz4tnYIt3nyXNM/x19nmYJl/unV5MgEGUYIMrx089Is/fpozNhTgKdWdY13zuh0Nwfz76r8ruo19nfyI2BxsDtFgMFPQU9jYHbIAb47xm+PkAc/psGiLC7FeCERJ8EmvlLX/rSwzvf+c4N9Ah7qLOfnj0AGaGOoEblT3rvqALKbVMFpPKHfYFBgiHWgSyoezBVBr5QtpVdowQSlmWpPEkzYQGG0MIyNpUorFv2BAzhPHbSQr3DNVhOZmevbKvOeAKC7K4lnAL8cCyBEMtM2YULsON2YJalaHr06EWkikcFk55MduBK0OM2S7bSt0elj+Ml9FHZk549evVY5iYcy3XNmCmrYjxRiLHMPgmSKBVEoTMVNgIf59lePUuRTDBITIFHgB3uwfIuYBljZIkXqiLa/KL2cUrgIwQS9kxvnzyf5S0ktgAQE2n9RkiwLOkiiRWYkEDO0qxjCp495cu52yeMmICIRFmVid2i8A/SpNkEObv1CHy49/R7mQBmBWeOlUHN0qo9hdApUJSJ6DFF0CzP2lNO5TEmPPI1jgXU0UvFjkcofFg2SZ/tsC3xAvSozFDhYymOZTqW+OjPwxxwwDlU8wgTLBcCKgA2EswIcqaSJ9umJ+CZXbSOQR5Ni7P8KX1v0u/Kz0h205oKHpVwzO2opdGyZsuzo5b+POcCntlRi8+oZVoAHjqmabjMs2TMUerYTQvAA9z5xm/8xsM3fdM3PW2EbbkWoMcyLWOBuZ2yjBXh36pEy25b05ibda6PsbHlPNfOM+dZpNImFT3ZqXAFeY7BnBV4T98evnNvt8Sp91tY0BhoDFyVGGiSfxsk+VclGHudt+6Lk3amePs88sgjm/Qa8ALIAFCQPFM/z2sPP/zwVs5lGRet11EHCWSYC2lWXbcs0Upfnuy2pbonX59dudhf0AMwQcmBikXYg2IFIMGU3jNCHeeAhyxbs404MAI4AOgBrqC4AeYAlnKyXCvLtwQ8Knhm1y2ul+MJdlDxsG4Jl63WNWe2I5e+PfrTAHUAPlPVY8mW6h47beVc5VOWvlnKpSmzZVw5Z1lFlG3WBTzAnVRJJeAB8jBhrMwE+OHZqMTiWHhDodDRXBnIogqHJMKW6iYUqf4RwNjBCgUPUIdrYJxUQgHQuHeuhdf19Ulvn+nz4zU4T/hjN69MfE10VQeoWtCDxORrVa61V0I0AcgpkDGPs1eWIayi3MO260AflT0kuagZMmHWl8jSG9VNKj4SIkwYparnWKnahDtTHXRKATTLt6bS6VjJ2AR5e/vuKYpI0Enupw+L60KeLMHJ5TRbVrVhaY/z7K6Uih5LiFT1oDThWlBoJbRJ5U52wdNzR3+qVPCswI6qrvTdcVkTbwFPqt2EO6rdnKMu04tH9U4aLttNCzCpF08aLrNMvPL6bJVuF61U8NjK3bklWoAmzs9xGDvK6ABvjLtdtQQ8lGoBeIA73/AN37C1sbdcK9uoq/ICyKUfj88+/ZzSZFmVj0bc7meZF9tRLyUcE6Rp9J4Q55Rq55R3D++f37sJeDw+5bM0iOjvt1v3+61j3bFuDDQGzo2Bgp6CnsZAY2CLAVQ/lHtRtoWCh9brgB4nyrjokoFnj1BHtU62Tk81jtBGkJPlWtl2PdU+lntliZddv1TVAEpUJAEtABZZagSQSDWKPjKpSFG5gvqFYwFZLMMC6gB5VPKwnpOwR8CjgmcaM+vhI9yxZEufHgAPk6VbCXpUqljKNVuuq9phbtct50IVlTyqfdKjR0WP8wl7HM9USOljZAkcpVqWcQl7VPQAeWi3TvmWc/YR+vDcOB7KnIQ+2VHLki+9dbI9sBAmwQjQhw5d+AQxLowh4wf8YUw4P2bOlHgJeZhneZet3Jlzfrt9CQa4hiyHMWlOjxJVMNPE2OQo51kylP+R3yv3SiXKMZPklRKG95IU2okLhYCt0Ul0gUACH42aVfdkG2pbZ1vaM6HOHhyZCp+531TZJCQSCq3e47PZU0utjrtS/7hN4LRSGXksEnrbZgth7Iql8sZEn3WhjSqg9PYx4fc1S3SABTlNQ2bgjqVCvAeQ4fV5D6suWbNES+BDDAt6XM726HraJDhJeKLnjp44lmilgbmQB9Aj5LFrnfP03wH0oDgT7gh8ptGy/llTXaSCJ8vKAD0AEwAPijbMloGfqrQcVyBPAh4gD0oeIQ/PX18eVVb6J/HMeZ4qeFT1qOayhEsjZsv6iItpzsxnVM8hxpjxZOIzyXM6BnVmS3XjY1WiNUFOKtjm/n7v0r2Tfxqdm3R0vyaojYHGQGPg1sVAk/wm+Y2BxsAyBj71qU9tSh4AD63XKfuiGxewhzIuyrQAMLR3Z55duKbnzvTlyXW9fybsScNmX+M8mjSjkgGM2GIccIAyR0CRihRgRJoyC0QEPHbUEu7gDWTJ1lT2aLy8UvOwbbZa14snlT0qebKEi3thEv5YxoWqB1BhKRfwguu2lGsCH9aBGgl/VPUAddKkOWFP+vQ4do6ZnbgEZhoxr0CPfj0qelT3AHwo3/qJn/iJbc5+PDNUOEIYTZwBNoAW5lnSJXxhnvDH0gS3kZSwD8fjPNyHbdsZN87LvQCZUPok6BEAUfY1YY/dvVQcmUQl8NCMluQ5IVRChEya9lQpQh8T9r2SoglDViVR+V6WSRZR8lC+Zet11AwkvAAfOg0BfEimUVqs2lIn7MnOTlOVkyVDK8VOQpVU5KyAjlDsGOCaMMnxOOb1k+ed3kYrpRLHIpFH0cFcLxaS/SzbmaDGpH+CIMu4UrWj9w7HsKU3x7etOjAilynp0dQ8VW+qeoQ5qeLRWDnhjuodoE62Sxf4JEhJ4AN00GxZEJFzYghoKODRe4f4slW6rdMBMHruWKqFmoV4tFU6wIjjpYF4mj6n4XK2dNeHh+P5GUA1k2VaABxUOih4KNX6+q//+sPXfd3XHb72a792gzz69LCPvj2qq3zmQjuekcDHbZZxZYmfUDD9nFDc4RXEmCXcEfKoapzqnBWgWXnx6EmW+08IvVIJqfbxvPxOaOJ26xK3jnXHujHQGDg3BprkN8lvDDQGdmOALhl33HHH4Y1vfOPhgQce2NQ9lHq95jWvOVDGBaSxjEtvnWy9LgBKaCMEyrngx2OwP8fWvDlfZxnYI4wBrgBOACOp8rGLFHOAhkDE7k0AmDRP5pgoeIQ9losl6NGUWZ8ewY5zII/QyDIuzsMyc8COfjyqe7ju7MQl7BH8oEhR6WMpl749zG25LvCy/bwt11XxpLpn+vRYvmbpG3PKtqaqJ1ur260NlZQmzAAgwA6voeJhO8CHbT/5kz+5KW2YAD2sJ/Dx+QBheM8/+kf/6OnSruymNcur9PzR5FlFkIBIYMJ/nrkmjs+4Cc9Y57oBUT/2Yz/2tKEzkAnoA/BxWSDEuh4/nl/YZGKdACdVOyuVj6+vAFCqVY6pUPbUMCvYxL4kyN/2bd+2KRmAPSSfwB62MaHu0buHZJxkM717LI3Jcq5ZKrRSxiTsmRBoBakELamiOlbStQI9e8c9BoUc6z3AxlgBAgA7+rKwLMyZwEdYk/sABVR+aOisJ49QJ1U8gh3hkuoRtgNisuSQsZ1t0RlD4U6abOu/5DyNilnO8qws0cpSReIpFTwaBANknIQ8wh19eIA3wJ2cNFwW9Nhti2PYaSrLtFTRZdcvr53XuAbOR0xrtEzc2zKdsbRMC5hDeRZwh+m3//bfvsEeFD1CHsu2ADxMPi8VVj5nn5+lXAl5BHzp5SToQcXDeAh47ETGmPPZs7PWVPOkKmevPOvYe3wtDer9Dl0dj/35LXBu0tH9mqA2BhoDjYFbFwNN8pvkNwYaA0dj4DOf+czWjQsT5/vvv39T9wB9UPYAgQQygBfATnbgsqRr1U7dbVnOtfLycT+hj/Ms59I/B9AiSFEZwzqgJNuca7QMxAHScO2CHWGPih7LuNhXA2ZUPSyngsfl9OnRjFnlTrZX17+H6/SaLeEC/ji5TcgD+AFUMLcDlx4+whIUMqnsyZb0gh+NmvU6UtEj9FHNo3G1kAewA8ixCxdz1oE6Ah/Lt/TrAbAAdYApTAIftjMBWv7JP/knB2AMAMjOYVwDr1NqRRI7AQvJCNtV2rCerdWzbbslVyQtnAdlEffK2DGWjK/eT1wDJWCaOTvnPJZ6mVSr+hEwJSDYK59KFQ7JE0m5ShL/S58qkxV0SEjB+0/t7zlTsQIIAOjY6UnPHpQ9JMOoRChtQf1AOQ0JukoKS2VsoZ0KHwFDgp5V96cENisz55VvTh5zVVq157Uz910pfNy2p/5JiMe4AQCy85ZmzCp7hDfuo2KH8pws67FkyP01XPZ9WRIGSGBdBQlwgmeUqjTiPjvHTd+dqeDJ8qz03lGxozpm1XUO2KL3jrBnVZ5F7GiybImWBssaLgN1UJMRb3rwEHcAmoy7jD1VPF5rGkTrEQQc4hyo1VDx4HfDWKcPD+CGCXgH1Pmar/maw2/7bb9tU/EAewA/qHv0Q7JkK42as+NWdkhjWdWQKp6cZ9t1YoNrZKwseUtlFM9CcJngJVU5CWnmPlnKlR5oCZlX+6T6J8tYOS//tGjidusSt451x7ox0Bg4Nwaa5DfJbww0Bk7GAO3aX/e6121g57777ttKuIA9d9999+bZA6ABwABMmAQ26cOjSidLvBL2ZHkW+2j0nO3WZ7t219mX8+rhk+BHHx23pWKH/bOrVqp40p9HVY+KnizfEhrlXG8eAI9AR1WPbdbZDswB/gB7st060IHtzAE9qE80aE7Qo7JHnyHNmllPhY/gRFUP65ZxOVcBJehhHcijIbOgx/ItfXpYB/Co5slW64Ae1oE1qHQAPIAeQIrQx3VhDcAEoIO6hnPYXYzz0F5dfx1LuwQvGjur/iEZyQ5eLE8Ywjb8gbg2xoRx1hOJ8wLBAFSclxIv9s0pryEBkMbNe9AhQYLtnU3ME9pMVZD/bZ9eNLlfJmwrNcosxUDZQYJty2/KuezIJfABJAA2bF+d6h5LZ1R9WPLj/QhH9nxv2D4hkFAmFT/6AK1KvaZKKN8/S7dWqqhjcGjCKK+X+8avJSGOZVaqOyzREtxYumNrdlUf2ZEpu2zxutDIZY+tPwzAAHCj6ow45JpniZZqndkaPVuxJ+TJ7lkJeGxXrlE3ACbbpQN9BBR48KjeEfIId2yVnobLwB1LtoA7gsUsHZxmy1k+xj26zn6cn/MRu/hSATKzDG6WaAFzgDzAnec973kbyEtPHiAQnj1MQCHVPWwHAAF9OOb0UiIOsosay6ro9Gey2xqfNUEZ9+C9M8Y8n1laJaxZfQesPHcm+JkKoJXx/WqfvA6+J89NOrpfE9TGQGOgMXDrYuBkgteHceseRse6Y33ZY+DRRx89vOQlL9mgz4MPPrhNr371qzcApGcPwAXfnvTcsfQq1T4Cn+nNk/4+06cnO3JpBK2yh3MCm5hYVqXj9QBx5uQ+Qh1bubMdmJOlXCp4JuRJY+aEPap4nAN6LNGy+xbwJsu5gDoqkPTosSNXevXg02PZFssqemZ3Lsu3AD8oeKYpMz/QE/pkuVv6HdllS2NmoA7LqnrSqwc1T06aMqveWal7UNeo2kn/G6ANrdQBQ1wr92ppl4obYUvOeZ9+PVnS5XK2G2bZJAmI88/+2T/b7gtQxvmAP4y95wX6UFaWah/exzr3AKBSNTNVN1lCRIJNIorKgAkVA8ktyR0J616J14RVea4JMfbKjjIpFAqgslDRQ1lSwh6SZMq59O5RZSHwIbEHAFg+o7pHQ9+EPhPsJJSZ5VkJenLsTpWE7YGeYyqeCZdSjbW6Lu4RKEDCnzDGNuh6s1iWY0mXRsvZml24o8pHGJHlXhoEey7befMMgDxOAE/Gm7F3nr47ltoJRbJzXCp4VMpkF600W06gA5iwG9Q0WbaTG9CG5WyXzrLKHYBPxtVeidbKh8e4Y87nh+vRxJnP1myXztgBZXh2lGkBc1DtoOBBycMy2wA/dtrSr4c5gEfgk9DH0i+VPanwUc2VZVpAHhQ8bKOEEpDquKpa0o8nO2udU6612mcqddgn1T98P/IPCP4m8122gkIew/eyD9+ZePpd9t8vvb7+xm4MNAZutxgo6KmaozHQGLihGHjqqacOb3rTmw4vfelLN2UPE1267rzzzq31Oj8ShSsCn9mVy85cqeg5Zeaswsf3pn9P+gRxzgl6VBol6EGl43ZBj68LeFT/rDpu6cUD6LHrFjBH2KP/j15AKHT05VHFA8SxnMvuW6nsEfagMrF7FNABnyHVPJo0W8Yl+MmyrjRszlbsqnks32I+lT2UT6nmEexky/o0Zs4265Zz6dGTpsyqeYRAKH1QzNjlSlCTPjhso+SK4wCsGA+uFcUNZV/AFpIToUsqfDR31k/H489yBJMYgAD7YObMfVAKx/kYd8aXdcaANvECJ84LBOJ6gFNCFhU6AhqgAUkcYAW4g2cIAAXVAf/NZ52JhDVLtjxOevYk/JhQJyHTar9VORgJMoAH4KNJMwkoifJf+At/YSvn4jq5XpJSuybxPhNSTXn1SslOToAH7sN23pZ4TdUP27m+VOrs+f/MfY4ph3LfBDmzbGyqhwQ9E0qh3kD9oRlzlmplm22VO2nGyzYSfPdzWbijd49qoPSA0RMGiMG1kaBbSsi9OOYT8Ajg7J6VZU6p4NEHBqiSoMduWpZqAXeYslW6Spws0wLgCHwEO6p3ADwaM1uelbGkgiivietSfWTpoN2oiEmOjRpNwMOYCspQ3liiBeQB7jjxLPXicR/KtfDmAfCwjXU7cbkP4Edj5lT28Mz0U1LtNduss06JJGM6u5Y5DnxesjQrjZWJyZVyZ+6/MmMWBvG9x/cXf/8+//nPH770pS9tyl2+V/d8fnL7P/7H//jwwQ9+sKCnvyVv6Lfk7ZZw934LmZ6LGOiHsl/MjYHGwA3HwOc+97nDq171qm3CnBnfHtqx33XXXRsAAtoIW4Ap06snjZgFPHOfLNlSqaOiR7DDPnb+4jzux1zDZkvKUq1jiZagx9IsFT6+ngbNKncEO4CcbKeOMkfQw2sqeVy2xTrbWdaEOcGO0EdzafaxdMuyomy3DnRIdY8qFIAEoCe7c/Eak9BHhQ9KFVvUZxkXEEVT5izTskW92wQ9tlnXq0dTZmGOXbiEPCp8fF2ljF2v9MMR0ujRw3ahCmVlAi/uAchC0pGds+yeNT1M9PZJqGSybNkXSRSJNMcT+mjmbLt7xpHrAFZpME03L67bJEyQQIJNYkxiq7KBRDeBj9CHBDZh0VThpE/HKQ+fLOea0GeWLQFqUPQIewA9eIYwoeyxnMtSrj11T3qnCBZUmQh6JrwRqMxSrgmC5noqf/YUQ1OhI7RJP6Hcx2c/y8I8Pq8zBr/hN/yGDQJoyGxib7ttEnyNmadBr+oOvX304rFMy05QGj5zDoEFzwjwYnttrzO7ZQnbsrxJuCPEUQ3jurCBONBzx2XAg2VF6cPD8sqDR8Bju3TmlmxlGaDASJAkdLJkzFgS8KhG8pq5LgEPnx/GRqUMY5tGy8AZ1DqWaAl5VPHwLAFAAB07bLHMe3yN+SzjAvAA4IA+KHvSTFsVlmVazHn2wFTgruVZCbgYC55benat4M0e5JmAZpZsZokWYJq/3TMJefvb3755ma2+PxIcAdgfeeSRgp7+lrzh35LPReLbcxa43E4x0A9lv5gbA42BZxQD+PbQlYuOG5g086OQVux05KL9OlBGyGIL9mm2vFL2WOal2meWgLF9Hi9LtlLRk0qeqeoR/AhzskwL8JPbs1wrTZhV7wh40og5fXqEO5ZsqegR/thufYIetqeaR1VPtlq3g5RgZ5ZxpVGzLdn170GZAqiYBs22qrd8C1VPqnjSmFnAA/BhOwqYVPYAdDRl5jVAT0IeFT9s43WAyT//5/98U/hYHiWUAZ4IfNxGkgHgAVJxf6h9OD/HIIEBCgFqchLopK+OpsomQFnSZXkUUABVEDCJczJO+iNxfjuKMUftg9LC0ihNa1HyAHpQQWhKm8kv0IfXhA4rz53Vf/fdP6HPCg4l6EnIIyjg/STQKHhIRFX2WMplG3ZeR1Ei8AFcqeyYba+zpEuvmIQ9wpb0KboRCLSn6pkePwmIBDl5ngl6VsfN/bkXEnuUIAIY5oIdlT6ss13ok23UgQAJg+ykpcJHYJCt1Xk/sQOUAQY4bpZlOU/QI+zJ0qdUyQh1AAx67gggeJ7CGOYqubKLVrZJF2JyjSp3mKvq4f2qwIQ72SY9r2tCqvQR4j0aLaOCA0RitAxIyfECwqDCAdwAdCjPwoPnt/7W3/q0D49gx9Is1TtsT9CDusdtzC3p4vhCHp41Uyp6iAXL9lDxcJ18DzCeCdI0Xia2VmbLNwp70ktneu34GuXXe4nPRz7ykQ2mp7F9HofvTf7Zggrodkqeeq+FBY2BxsBViIFnlOBdhRvrNfYD2Bi4NTHw4Q9/eFP2AHve8573bAqfe+65ZwNA+PbYDh1wAoSZHbjSeHl68qSqJ82a9eFJRc/05xHsaNKc60KcWaol/LGUS6WPKh4hDxAnu2yh2pndtjRiZm7JlqAHlY7bhDy+pkePLdWztTplWyp6bA/O3FIu5/wwV80D6NGk2eX07tGgeUIfwEV24tKfhzlAJ7tuAVY0ZLZkS7iTc02ZhTuqedwHCMSxAE/AJf6bTLmWbc6FNkIe4Y0qHwAM5xducU+sA31sky48Ehql+odlS770CsoEZ5b7sC9+PdwXUIyxEfIAejgXiTXJLMmynjZ6mpDUCXyyAxFJ3jE1zyzpmjBoqnT2vHv2oBDbUYoAcTRptoSLchjUPQAf5gCfbMVOck8ibyv27JCULbAn8JnmzRP+pNrnGARalYFNpVC+PxU9e+Vhlpyt9gV2/cbf+Bs3iGAHJtugp59OJv0JbxIGTWNngZEwCAgELEC1wjhrhDyBTnrtJOBJZYxgRdAiYNAjJj14BD0CHqCORsu2SJ/eOyh2bJfOa8YFYEMQmHBH9U5CQa59ToAerjkBD/5RgEgNj1XwaJZs+RXmykyAHo2WUfbwOmBHWJMePICdVPhozizssVuXc2FPdudKeMfz4zPD+HEfgh5L1BgHAOMK8pwqo8rP8yxLFVavjsHf7mO/lyjn4u+0JanCcL5D+bv16U9/upCn/zBsPtkYaAxcwhjoQ7mED6WA4tYAio7zzRtnfuhhyAzwwbMHdc/rX//6rSU75s0T9mQb9gl3VgbMev1ka3U7fWnGzBxwIwTiPfrwWMblHJAjAErooydPevOwnIoeu3gJdma3Lcu59OYB3NhpC8WOAEhjZrx5NGROpQ9QR0WP5VtCnoQ9AJ0s5wJyJPyxnGvVkQvI45SlXAASQA9zS7hQ9AAynAQ9qnvSqydVPunVo6IHwAPU0bfHsi4gCcuc0+tFNcP7MPzUg0fw49yOQxoyA4R+/Md/fFMhef+UV3E+fCdIWIAwCX0sFRMepccPYGm2cTcZswSIJMvOXPrQkLRqUqzXiYoJkl09SUha9TTh9QlyJriZSp3045nLs6xrtW6J2Xwv90GyDuwB9JBMA3iYAD7MUVEAfPTvsRU7iayGupo1T6WGgGJCn/TwEQCt5ivgM4ERx0r4s3rPfN3yrGNwyfNwDyT5v+k3/aZtnm23KeUxyVfhIYTQTHl2aBIOpcGz5UdAAvxcGGNAisowlT2zHXqWQAlV0gfGUiE7aKVyR7UOMarvDtsSTFqalR20uC7Ajq/ZOUtwtAd3EgIm7MnW7rZL53o4D8CEuBTwWPqm0bKAxxbpQB0mwA0Tz0tPHX139OAR5AB69O3BnBnQo6pHAKR/j3M9exL8ocJCaYTyyLHIlvHcm148Kz+dU5Bn7/UJf+axeZ2/mef8HnrHO96xfadyDL5j+VtXyHPzfked8wy6T8e7MdAYuJEYKOgp6GkMNAZuSgzgzUNCDtihhOvhhx/eTJuBP7ymSbPwhR+Xs3Qr16dHj+od3yfgcd2Srdl1S9XOLONK/x3brGcbdZfTiFmIo19Pwh7Nl92WHj2CHqGPwId1J8u20pxZj54s2bKUyzbrKnv06mE9fXss18qyLb16ADl24lLRY4cuwA+wB9CCsgdQwhylDcuWcqV/j+VbCXpY1q8nlTuzfIvYYRsAiPdwfpRJPCfGCL8goBKva74MlAH+MAl5VO4Af4A1wBe8c7hux4Z75lj47vD6LO2yg5HbNYm2vMu27ZaAaeKcKhTgRZreahor/Emlj9CH/+6nJ0cCGCGMJsUT9syOUpZlzFKtlYonQdIEQRyXxFrfHkEPc5JsQQ/ePUyACM2aeV8CH1U+M9mfwGeaCU9D52Pw5xgQSoCTQGhveSp/BFCz7AxFE6oeyoEAB0AagQ+wx1boLqfXDvu6XV8f50Ih1oEZ6Y8EMKAcirFU9bLytFEpkiVZqneYJ9wBPDCp1nHZZ6hpshBHoCPoUdUD3MkyvlR1Tdjn52Kl3vGzkso3IBcxRuwBIC1xA/JkNy2BjCoe1lN9I4RhbgctAI372W0L4APgSciTqh5gj349Ap4s4+IZAnko1WLcUkklaOPe01Q5FXqWkB4DOcf8eOZr2XnLZf4enJs4PPHEE5syF4XPk08+efb7zj1+92sS2xhoDDQGbl4M3JQErw/k5j2QjmXH8qrGwBvf+Mbtv3wkz0ADWrC/613v2qAPHgCWcmmUDFzRa2flxyP0sWRL0GNb9QQ/mjNrzJxlXKp40miZ86YHT0If1TzAnD3YkybM6c+j8bLQJ02ZE/a4Xcgzu3Gp9kHJw2T3LQ2ZmbNNr56EO5oTC3uyrAuIoykzyh9VPMIejZmzDbvAB1AC6NG3h+VU+AB+BDyqfQA/Tsdarq+MmoFJ3AOKp5e//OXbMvt5HRwP1Q6QRyWNip/pyyO4oQyMY3Dtjg8wi220RVflkwbOdvHK0i+7gaWhsx29TNISEgAGmAAWwh+SuyzXIOEm6V0Zn56CM75nz5NnBXLmtmnSnGCJ17g+VTwm2SSvGjVj3gyIAPwwYTKbvixCn2k8m4k/ib0eLI5XQp6p9HFcnQNsfF9uE+QkqJmdv1av5fF5nhMi+Yx5lsCa3/JbfstWEkTiL0iwxbatt9lPdQ/LAIqEDr5u6Q+Kn2/+5m/eQJswzVb3xkyqxqbvjt2osiTLrllZSqiCh/nsnKV5eAIe26HrM2U5F89XqKT3TMZ5dvcS7iQU9XNhuSOwiXNRIoeChxgU8Oh1xHgyXvrl4MPDpIKH7Rol23XLLlnZJl2Fjp48KHdss85ceJSqHpZV/3Aej8sz5Zw8P9RuwDLHQeDJ552YmmVap+DOKXWPkHe2U1/5fbGN70A8927kt8eN7n8jx+6+/R3cGGgMNAZuTgwU9FTN0RhoDNyUGHjsscc2pYXJNkABRQ/dOOjKBfixlAuIk52vEvRkK/aEPJZqrdqqq+6x09dei/XsvGVp12y5rhEzYCjLtlTxULplKdc0X2YdaIOah/2ypbqgB3Ah2GFZqAP8AeqkskfAozdPtljP8i2ghQqf7MSlT49duGytzjrQR0WP2wE9bgPwoKJxLuRR1aNBM0AG4MMclYxduSzpYq45c3bkQt2DOgdgwzJqHkq3NGtmO1AJiMV4Agttp66XD9fLuXk/bc5V9wh+gDRAngQ3AhtiFcDD/fI8GGPuV+jj+4Q/du1KiORx9fux3IvkCdUPCZcKHdQkJHWAC81yTXpJdE369qBOgpdZYrXn0TNhTRo275WDHSsT4xpRUwB4mIA7lnTp4WNba2AE+wJ8UHpYbgQYUPEhcFDZIKRI4ONYCQNsGQ6EseTLbl6O71TerCCOx5kgaUI5X19BJM4v/OFegDp0cUL9obqDeSp6AAuaAwsF9HUBDqj24T2UbFk251gDOhhXxkwokmVZqnWELFki6Hir1HEu5NGDB6CT5srCHM2UhXaaKs+26NkS3WfqnGvOjmyCPeZCKc5NzKAMA+4QU8JFO5HpbSTAUYGj+ibLs1RMAYTyuWi4zHOwzEtPHo4jKBIaMWc7+7ifrdcTGOkNxDVSYpZdxfQnypbpgplVydY0Xz61vlL35PETCrsMMP/kJz95Q6CnSdjNScI6jh3HxkBj4CJj4KYkeBd5gT12PwCNgasRA1/84he37hsqI0i2ScIp3XrnO9+5qXswan7lK195eNnLXrbtm63PWdaYObtzuR0ApFLH1wU8acqs6XOqdgRAs4xL02Xnlmmp8HFdlY8GzMx5DWWPbdZZBvRkm3XhjgofwY4GzawLgwQ8CXtYBuCo6hHuACWYVPQIgFTz5DoQx1bgqHjsEiXc0aMH4OGUBs3AlGnMnLAHwGM5l4bN2aFLk2YNm1lX3WNHLkGQkAdwA/RhP84NvAK80c3Nzlx0vaIki305JudmjvEyBslAnzRaFvpkmReKHFu1o0JibHhmjB/3xDk8Fu/T08e5x7TEy1bwAB+m+R91IIqAQkhhu2vbZOv5M6HMhDaZ8B2DMwmFTpk0pyJoAidf4zpRKGRHLpJwQAQTPj56+aDsIVFnAk6gykDlozmv/i1pTq05sGVIlnUJfBLQJPRxOf1+EuKoppplYanayX0mAEpAx7X4voRNXDsKDlQ9QAJAgpAHmCDQSbNgt7OffjEcg/bgwjTUPIwp48w4AgsSpgh17OyWJXKOrWVZtkVPM2U7wQFwUM+wrjk4ywAey7eYa6icJWAruJMGy3rtTKNoPYPs5sW5KIUjZrhvW5JToiUEUwGlabIds4QvKmscUwCPfknCHsFMdtfi/QlyBD3CI0GP6h7LuTRz1qOHUjuAHOMpBOM+uUfGAfibcFY4w2eM7ww/e35/HFPozE5a55RxcTzPw/6Y2D/++OMFPf2nX3PCxkBj4JrFQB/oNXughSJXA4pc1+f0uc997nDXXXdtqg7KZEyi8ehB2fO+971vM2umK5ct2IE1llXZlSv9edK3RzXPypQ5TZizw5alYp4j56suW/r1ZLt1FDyAHVU9QB07cc3W6lmuNUu3Uq1jy3UVPenNYycu5vr0pKoHECHoye5blnABRlDtsJ7t1u26pV/PNGNO0APg4XVAC6oeTZmFPPr2WL61135dk2bn6deTXbjswGUZl+3WAUlAKe6X8j88oNhH0APsAS6i6PmX//JfbrHH9fJ+YlCVj6Bmwpo0ZcakWT8f4BggjvNy7xyP14E6lnMx1+MnS7wETHr6CH5U+Qhz9IwBGrBsgjfbfK+UOJkczvdNX549gJPv2zNtXpV7oGIB2AAiEvIIejRrzu5clnWRxKPUWCl8EiDY7jt9Z/agT5bFJfBJNdBUAOVrCYxSYSL48b352lQa+RrwAyUOyT8gIv12bLudZURAC/bRrFdgxrimWoplfHk0tp5t0FXrrDx3NFEGrFlipd+OCiuBjhAuVTsec68kK8vFsrNXLgt6ci780FwZ9RdwEKhFuRpjwliijEkPHsYVqMKkckfYooIqza8t7bIcTsVNKnk8jkqenAN2ZjmYZV2+z7bsfCaAZYy50FKz7DRb3gM006vnVJnWMbBzrHQr3wfwxlPvuv4u6X31d3FjoDFwu8ZAQU9BT2OgMXBTY4BWrIAcknPUFygiSMQBLvyYBPjQvYOWrnfeeeem4knfHjtnAXt4Lb15gEKp7MmSLcu1VPKo7EnQs2qxLtBRtWNJWRozC3ks2dKjx45bswOXgMfttk5PLx6VPCtDZr15AA0rfx4VO2nSDNwR+qjgsZyLdSCPgEfgoymznjysZ5t1tlPOBOxJ0GPbdf167MilSbNlW2xPnx5UM3bhmm3YE/Cg5mHSsBl1DdfO+AF7gGS8DpShBTu+UEIX4A4dujieEAqVD5AmS7rYXwhkOVYaOXMcWqRzT4wrwIdxs+07/wXXH8hyRd6vyscuXq6nn49mziRbwh5BSwKfVRnXStmzAjnnqHdWEEf1wAoe5TGBPUADknJLuVSgoPZRgaK3DAm8ywAg1lH4AH7s1CSIsFvX7NSUpV3ZmSk9XqYJtus5T3VQGkGnZ0zuI8RJ0OTrvsbxfV0/I0uxgBVACwyVs+RNIAYEE4qlescxBIAAQwQttuUWjFkaxFwFj3AnlTt2drMlup47Qh4VKB6X89iRK8vDEr7tLWe3LJ+VpYqMD9cFVAJeoVLi/oFZKHiAPIyVbehV5qQKRz8eO52lJ47dtyzzst29ah5VPMIiS7H040HJM8u16NwF/FHVA+DxfRyPmOde9ChyzvisAE+ClglkVqVWc//8nE6PnwmROD7fOavSMM/NP2Bu10So910I0BhoDFzXGLipCd51HaTeV78AGgM3FgOUcd13332bxw0JOkk3iTPggtbrlHIBfTBwppQLlUYqe4Atmi6r6BHyAH6EOgmBUtHD67ZQt2wru26lV4/7AXPSoJl1PXqYW8aV5Vup8FHZYwmXsEfPnvTrsfuWJVyCIPaxxXoaMavgseNWQh2VPlPZI+xxznsAOcIejZkt52LdbbMTF+oevXoAP8AOIM/sxAVY4TXm+vUIgVjXpFlVj7BHZU925aKMiwnljn493Atj9eIXv3i7F4EQsAe4g6oHsMgE2MGHh30sL9PLh9cBMOyTsCeNnVP5Q+xyHYwBz4DnxzgCsf7Fv/gX2/k4nsDIZcFSGjmr8rFlO2qfVRnWLLlyHRAEVLB0KNU+uU+WgO2pdVbnyCRx7315TpJ2EnQBBgk7y9mSnTIWy7mAGqn4oQyMSfNmTX73zJsBDrO7lIBG+LICNglkUo2TJUXZ+cn99QsS4szuUOyXKhVLk7hGwAr3ShkWpUfAC8aKMdLYWsjjtnyNMQHCCLwEPGmmnP46LOt/JODRa0efnSzTsj273bdUUaWJMvcxFTtz/LONu8sJxdxm9ywBj+bKxItwBygGkKFMS28dPY3SB0ewk53MeC9lb7ajt1zLUjmNmAEzabycfjzpyyPsWal82A8wxLlUWk21FeOWZsvTX+dG1Tp7+08wZMdBS7RW75tw6cEHHyzo6T/9mhM2BhoD1ywG+kCv2QMtkLgxINHxutjx+tCHPrSBHOAH8AAFBgBE2PPud7/78NBDDx3uvffeDfao1tEzBziTpVvZUj2Xs8uWQCeVPWzTDyh9etKjR/NlFT6sC3tyDugB6qQ5s6VcU9nD+uzAJcyxdGt69OjbA+gBKKRHj549mi/r1SMAYp3XmAMiWAbkWMqlggdgwrLKHsEOoIdlW6yzDORxXXWPih6Bj2VcacwM1NGgGfDDup25ZgcuTZoBgsAd5gAa4IoGzWwDLnGvPCMgH+dlH/djX8q3UNuo4AHCsA6Q4To4BteCWod9Esqk4kfowzaVOmwDJhHHQh+uBxUU9yD04T1CpPTx0TcoFUQAn1PqmVT7kGTbzppknqScZHICnxWkOdZGXVVQqnxSKZQmrnkuwBPXgEJHwAPYEPSwTDkSYIPJLl2An1Sy2JodhQ9lYUxp3Kw3zFSYJPhZdXSaKhw9kRLcuC3fPz1l0lsm/Wjcz20rg2SuHdWKCh3GgfFyPDCuBnYBPlA5UdYGhJmKHdQ6ll7ptSPoybIsIU/CHhU+esYIc7Ica9WefQ/0zBKsHC/VTYwJUEolEUAEeKV6hxgB8ABLmCxz04NHs2rmeh1RdgXMAQZZzsX77E4GUBP4sF1wpBeSSiBAj23S9eBxjnoHkIPXkiofS7eYsw14xPNiXIlJxsmxZJkxSM+dvRKrVXnVMQB0yr8H4M3fOr7n/G6Zip/0AfI1/v7299DF/h7q+HZ8GwONgVsdAwU9BT2NgcbAhcbAl770pcMHP/jBreQGNQbgAGBx9913bwbN733ve7c5Xbnw7UGtkZAm1T1pvpxwJ42dBT2CnSzXSqUP24U6wp/055mQx25blmtpyOx2lT6AHdU9wBzX2SbkYRzYLuRhPyYgj6Bn+vNYwqWaJz17WM4Sr2y3bsmWnbbSpyfBjooeoIUdufTpAWowAVY0ZrZsi3mCHsu39OzRoFnQw/Ys32JZM2bLt+zCBVDRoBmYA0zhmrhXngPPjW0qf9zfdUq69O9BlcPENl7nOIArwBD7AGecsntXAhtBEP8xx4eHpIprZWz1WGKcuMeEPoCivTIvkrH01CHxmobMrANzSNIpt6HUiTkwhOSZZZLMlfHyylQ5y8NmF55MAo8pgVKdwDKAA0ihcscuXJo2A3vSXDihj8uoXwAgQA87dqV5s12eBCCpdFm18s4OTyvlzlT52KZ8doZKxQqvzXPpxZKeLFn2lIbDXLulU9wbUAegxb15P2mcnEBH0OO2+VqWvKVnz/TWyTIsrm2qpBL4pJpnBcIYwzRdFnhxn9wXUNLuWQAewA4TQEb1TQIeAA6gB/WOcId19mU/y+Eoy7K9OkopJqAicztyMQf0WPoFJELN45Tt0rMdO4DHMi3KszTXZn+uj9i0Nb2G1D5j5potC1HS+Hgq5s5V9XAMp/keS7P4O0D3SxS1b3nLWzbQjmLwmB+QaqBf+qVfKujpb8EL/S14qxPcnq9QpTFw+P/6oe4Xe2OgMXBLYuALX/jCVrLFD0ogB4oSwAuKnkcfffTwnve85/D6179+UwBh3oxiQxiTvj2WdAFyBDzMs7NWGi6r5uEYHi+PC9DJVusJePTrEQDxWoIdDZnZ5qSKx45clnCp7AHoAHGcC38EBbxm5y2ABuBHVU+aMGvGrMqHfWdpF1BHQ2bmABzUPHbeQrGTLdeFPMAK9hH02GYdqMM2lTxzbumW5VqqegA5lm4xF+7MEi7XhTuqegA4evLwfmAT96uCSgUQ+2nSTDkYx+GYqHdQ9Qh7UOWozCEZ4p7Y345dAh8gT4IeFUB68gB8mNif93K/mjjzLLhOro0SsjSFzuNzHSpk9OyZ5suYApOsW4YDKCCJFvQACwQ9N1KmNZVEKyg0gc6erw/7cZ1cC1AHaKPfjCAH6KOBM0Bobz/Ll1S4qPKxI9T08klPGWHLhBl7HaCy7CvNllXwWJo1jYVzPcFPdsBSfWQXLOGPPjqaHKuy0WMHiJCwZ3a58jiWWqUxc0IdllN9NP10fG2CnfkeAU/uLwxLJYteQcQmMNLW6MQB4A8Qk745qGKYADKWagl9mNtiHsijiof9OEaCIpbtzsV+gh4NmVMNZGcszZQ1Ws4OW0AfYY8lWoAn7kMg57MTqPEsKKdcqeDmZ/KZwB49dubnj3VA8ote9KIDzRBMbPgHC8pZvt9WqqGET1wffxObFDUxbgw0BhoD1ysGbkmC16C5XkHT59nn+WxiALNmgQ+QAkBC23WUPXTl4sfpa1/72sPLX/7yDeQAYYQv/BidJVup5tGnZ4KeVAjpz6P5suueY7Zadz+NmBP0CHdsta5Jc5ZsuawfT3bbAuoAgOy8BdTRrydNmhkngU8qeVD3JOAR9GT3rT11j2VcwCCBD6DH7ap6mAMsbLPOPih4gD8aNJNM6NmTih7Aj+Vc2ZVLrx7mqnlsu856GjNbzmUJF/CG93HNjAXjxzLb9ewRDPke52z/8R//8aehj0bhbAM+WZqG5w/bgDPAHX1/0nNn1c2LhEvoA5BibHluwB+gGNeBeihLwNyWJstZqkUJiEoPk0tAQHZNYh2VTnbsSYizKg075r+zSkxPASRftyOXZUrAHJL8NGLO14Q92WXKUi/2s8wJtVD6+GSLdsGIKguTb9UWU4EzAcfKY0cA5GvTi8f1WfaVAESljNApVT6za1YaLSes0vclr3lev+dRfTNBzZ7Hzrn7TyWPbdwFVsAPIBzPBPUOoI5SPJ4jAEaVjSVVAh7bpVuGlUqcBDnCG163E5fH1dsHiMQy+7IPoIj9p5GzrdhTzZOlW7ZY13yZ/YlD7k8FFUDLki2eD898Ah4ATLZHnz46s3X6yij5lKcPx+C8fB/yd3X1d/kDH/jA9t2dyh5Vg6kM4h8Nz+bvet/b34WNgcZAY+DyxUBBT9UcjYHGwHMSA5/5zGc2NQ8QBoiCkufDH/7w4f3vf//hbW9729aVyxbsABy7YDEH5PA+zZgT8Lg8vXiAMankyS5bCXdc1oDZ+QQ9ABxBj8qeCXqmMbPqnlTxJNiZfj0CHsuyWHcZqMOyoAegk4of4AIgyFKv2XkLgAOISJ8egIngx7Iu1D0kCnbjUtEDFAH4WLrlHKCRZVt2vtKg2Y5cCXss5coSLsu3ADiCG9Q6QBjgCOfh2rgvgA/XZckW+yX44T2qhFT/UMKFmgalj54+QBjey7EAXtwH70UJlKVd6cFj23bBDyVdtmwHENmuXXUV18u4eR1eM+dIwEP5Rxr7opwQXOi34pzXMtHMUjATzBX4SXhj8jePc6o1+wRUqpFIhinBEvSg5EmPmvRpSeNm27Wzr2Vg+vpQ1qXKB6BA2RrKEQ2c9fQBPDCtwE8qXo6pXaZHT8Igy5US/qSHT+6byp883/T5OdXJimPOMqoJcCw921PqrJQ7evAkzMlrE5IReyp2UFQx5qi3UFtRysSzxmvILmy2RxfYCHNU8NhRK9cFNLwnlT92LQPuAHTszOW621T6qArSqBk1juVaKHqyyxaKHUAP4EdVD3M8fIhZ4kt/KEGd3kOMDSq2VUesVSetvdKrc02W5+fVdb7LPvGJT+yCmieeeGID4hjBJ1DyGlEzoqptknb5krQ+kz6TxkBj4NnEwHOS4D2bC+57G/CNgesVA5/85CcPb3jDGzalDiVbtHkF9qDwedOb3rQBIMq99NwR+FjONf157MhlqZbqHpU7+vQIejRhBgS5T3r16OOTLdbTpyc7b2XbdZQ7wiDm+vAIe7LzFqoPVT2AH5Zzm3Bngh29ebLdusuCHtaBPazjJeM0u25pwqyixzIutqPoYWIb81TzAC2ALk6CHZQ8druyA5dqHyCPwCcVPS7bVh0ABBABtjABYfDUAZ6wD+fiWrgXFVAcV9CT4EfDZo5jly/LtSzlyq5dlGIBejSk5trx5BH6qPRR9ZPmzRo8a75MeZeduxgvngHgh3uzxIzrAyABSigBASIwT3Nfk3ISbqEP6hWgUPrznOOtMwFOlosdK8+awGgaPOdxUPegPAIAAHAAOip4gDe5HTCgcbNePgmJbOHutunlA/QB/lDOZrv2VP0IfrJsyjHcK/faayk+u0zNVuLCHeHMyttmAhYhTMKbPSXOXgnWnpJnKnfy+lfHsiTMUjJLBgE7jnO2ROeZ8GxR7mT3LBU62UnLMi0NmIUz+ukwT+WO/jvGh8ody7U4r6BHzx+OrZoHXx7gjvOEPMIdttlSHQUP98O9ps9RlgcyPijtUNFlGVbCHT4nKm4Stj6Tsq1jXj+8xvfWRz/60aOgBsXPnXfeuX3HeDxUPnxH8g+X/q66Xr+r+jz7PBsDjQFioKCnao7GQGPgUsTAxz/+8a37Fl227rrrrqeNmvkRilGzpVz65gBqhDkaM6fxcpZvuZ9z3zvLuIQ/s4wr1TwT+KjqEf6o4tE/Jr15hDxZxiXwyVItYI+gRxWPCh7hDgqe7LqV7dXZvlL0CBg0ZgbqOCXYSVVPKnlYtrwpFTzZhQv4Ms2ZZzkXAAWoA/DRr4d1QQ9qHiAIcxU9wB0mQA+KHmEN7+G6uF+Nr7knIYrQR9DjcYRFHod1EiaADAof1Dgs46/DsQBcHJdz2abdUi59fLJdO69xDAGQ7dpR/OgPBJTiXvQQYh+BDZCERBLFALAHGCFQSG8WgNCqY9YK/CSUscwr1T9TzaPKZ1VWtvL3mZ2/fD/3ggLEluIk0gIfFDp6uLBNs173AfCQyOvtY0cvy7ssEwL8AB8o8UJlIpBI6AN0sgOU3ar0whGeJfRxnAUo6b9juRTPZGUEPdU7s3vVVN9MH5wJeYROCYQS4Pj6qkwtO2z5/rkf0EuzZ5RRmn0DPABoKnb0XbJjFiDGcirLplTm2A0r4Y1qHd5nKZelWbxPWEQccA5UO3ZzSwAo8NHYmeOmSkjj5mzJDvBBqWPHLQ2XgTzAHq4zAY/eScSEccL4JeBZQdGp0BH0TKXdLOc6Vb6FT0++x+MBkh955JGzYA0+eJSlYgLPdxpl1E0ImxA2BhoDjYHrGQOXIsFrcF3P4Opz7XN9JjHw4IMPbjDBci7KuB5++OHDfffdd7jjjjsOL3zhC7eyLSANkEVooxmzZV1AHfbJci3hT5aBuZyt1hP4qO4R9mRb9VTz2HVLT54EPdl2XY8eFT5ZxmXplpCHuaAny7gs0ZqduPToAeSkT49qHue2VgfozM5btlp3btmWHj12q1qVbqnqyTbr6dGj2icVPcAO26tnm3Vhj6oczZhR5NhdS+Cj6TP3AzDjWQC7AEqpmNHDxxIwW7MLj3ydEi4gD6BG+MM6CRLHtJMZy7xX02ZVPpZ2uZ11DZwt9QLqkKCxTkkF/13XcDUhirAHBYGTJUMk66p5bsRz5xxIc6z8K891qrQru3px3ahsgDOaNQN/gAgAGn1d7NBFMq+Jr4CH0iABgAohjqGfj2VeHAvFECAJAGSpF4m88EdTa+Z29EqTXUt1UvmjX5IQSMNluy7xHmBAqoGyG5dwZkKkLLeaRtKzq1cCpwRTE1KxH9c3zaLZT7WKcCe7uNnqnfET7Dj+GiqryGFueZaKGjtkOc99ADnCHrYLdgA6gj6fq2DHcj7VO8K/fK8duCzbsiU7oEc1T5ZtAXk0WuZ6gIN6PTFmPmcBGOtA1wlnZmnksS5auW/C2VPvyXPunR8l7Ll/bynT4m/p448/fvZ7zj129+vvvsZAY6AxcHlioKCnao7GQGPgUsUArdhVYVByBEx5zWtesxk249tDm/aXvOQlmz+PZVWAGfYT7GSHLdQ+bhcK6fOTc49lKRfH0NeHY9txK+eWaunRo3pnqnlm6Va2VrfVepo0q+gB9ABzgDyAi4Q+wh6VPqcUPQl3AD4qeQA6gCGUKsIdQAb+N5YtsS9gh31Q8mSrdQ2ZgTzswxxFDxAkS7os39K/ByUOy5ZwTWWP5VvZXh0QA1hhEvhkKRYgif9SEzcAH54P1zxLpOzM5VyIREt0S8R4TR8fVT527gL+8B7uk3MxTtwLICgVQan0SV8fS7uYq/ThP+xMAJ+EPiSEwByAD3MmDYABPys1z+zatfLnmeqbuf5MwNGpkjEVPqhXUNwAEYA0QBkUOcAewIzgRtWIKh8TfxN+VR9u532WeGnurBE0AIhjM5HUY+xsqZceP0AoVT+z85UlX/rUCIRyXXiSgIhtE7ikKfNUCe1BHYFSmjan2fQK8uR59NjRyNuubUAvxgO4w3MQ7DCOeuEAQiyhYm4XLEuzVOLY8pznIsRRuSOIseQqwRH7q9oR7gn7BHg8R59tlmtxPCc7deH7Y4t24E4qedKTh/2AgKp1NFhm3HyuQDsAzyzTWqlxTrVKn8BmBXBWJs3zuGm67ms3AnqahF2eJKzPos+iMdAYuMgYuFQJ3kXeaI/dD1Jj4OrEAEk6STLKChJ+IAZgB+DzwAMPHO65556tlEvvHtU9AJfZTSt9dxLmqPhJ+OPrlocJfaYhc5ZyZVt1AU/Os726ih2BEOssA3Y0Zc4264CenIQ9zNmuAbOQR+NlfXo0Y3auEsW58CfLt4A++vUIe/ToSXUPy0IeTZlZZwLwqOThNSEPc8u40pxZY2YUPeyTXj2aMqu+EfYAZFTi+BpQyGNwfY4TqiVAErGULdtTLZQduzgu0IdtegSlsgfgo5EzMIjr5RyMO2CJ46YqiFjWzDm9fNwG8KGkC4UP6h6WmTNp4GpXLcqgnNKbJ8tDpm/OysTVfc7x49lT8OR7946zB5S4diCIXZoADChIADIqSjRsFjqkX4uQx6R/goM07OV9GkFzHo4LWBL+cD47eqn4AYQw2d1M9Q+lX5Z9sazxsx2ZEgilH1AqaGZXMIHNnKdHDMfydSGEyhzXVSV5fSqVuE5NqxlvYBf37BgIxRjDVMkIaxhLvXSmtw77O9Y8i4RC+T7ebwt0n51+S5bxMdeEW0CX3diydEtgJEjiugA9mD4DeVD0aMBspy3m+PIAeIBbs62942mnMxU856hvzlH6+DlKn55Vmdf0+tnzAcr3Ut7c3zhX5zdOn1WfVWOgMXArYqCgp2qOxkBj4NLFAGVaKCOcSJpRTAA3KNG6++67D2984xs3Tx86cwGB0lQZJQfKG6b057E8y45caeyc4Cc9fNxHbx7Ajse2dEvFj/48CX/0jQH+AHM0aU7Ao2fPhD1AH0EPah6ATSp7BDu2XGcdUGMJl+sT9FjCBZzI7luWcc2SLuBFtlcHADEBdYBA6dGT3j1ZysXzE/6o4mEu8NG3R68e260zB/Yk6NGUGSCjKifBjy3YuTbuxftnPbt4sSzscZmyMM+lCbSvsS7A0cdH6IOXD+9jrHhWjDH3ZmmX5VuznGsCoPTyEfao9EmPDpJP4M/0zznWfSv3JZk8pcBZvX6qVOucY2aHL44H0AA8oMghsWeO0gLwI4wA0JjoW/5Dsg+c0MMnlT7CB71cLPcCOGQJkOfT6wcIAvRh0usH9RGTRs9AE8EJaqDs+pVwyGXhkF3SEgCpJklVCcuaR+spBLQR4FBmxcTxUSGxzDV4TV4vUMeOWIIdVDt7iqlU7VhepUonXxPgsM3SOsdXzx5UPyz7fFh23IU4qniEO1yXpXeW9gnoPI/QL5+nBs8qeQQ9lG2p6AHwsJ37Z9w0mmZMWQbyUD6HWg4IuVLnJKgR7JxS4Kw+D3sePqdUQnnO2dWLv4O3ImnoOZqcNgYaA42BqxMDly7Ba/BcneDps+qzuqgY+NCHPrSBBZJq21+joKA0BngAAEHNo8Ln1a9+9daxCyNn1TiaI2dJl6BHrx7hjuDH97o+W62nT48lXLktQQ/Ls5QrQQ+vcx/ZjUtDZn179OVhO8uWaVnKJdDRlDk7bfGaQEcgpIKH7ZZv2WJduJMlXRo0221L2GPLdUq10pzZ8i1gj1BHdQ+qHT16VqBHVQ+vsSzgAfKgxkn1TYIeYYwmyypzmHMMzo9CiftF+QSUwvzYkrA8boIfywc9Ll24EgLZgcuOXVneRZxyzYw7zxf4xjr7atKsUXOCH0u9UPgIhvTyQe0j8Jn/8V+ZvE4AhAqIkik6eZ0LY/b2O5YEn3rPHijiukjAScRJ9oURdtcC+jBZnmV3J8u6BAqCHRU+AIEs9RFSCCKERe6DqkTYYGcw4A/XoeePnkJAFCagEGVngBWWszuVUAggkyVirANzhEET3gCVmIA2GiIzF0IxF+JwbYybJXBcp0BH1Yy+Nwm+uHfNjBkX1TipvMnxZLvAJ7er6rGES1WQ5Vece6XQ0Zzbuc+ecQfwqPBJxZHH9HqBPJow005dyIMvj6AHlQ/PEGgG1LFduv47zDE8B5xOcGM8JxjdgzsTvuTnZAVx8jgq9/h88D0BOD6n7TrH5b2UNF/U3+Met7/1GgONgcbA1YyBgp6qORoDjYFLGQOf+cxnDq997Wu3Uh7LZOyEhEoCmAAAAfBQyoXCh/1f9rKXba3aVeAAW1ThWNaVIGd24FIFJPSxAxfrKnhU9GjAPMu33E/QIwAS7AiBLNkS9tha3U5cqnl4H3DHTluaNFuy5bqgJ8EP4AbgAPgR9GjU7Lot1wEiWc6lwkevHku3WAf2WNLF3LKtVPcIeWy1vjJmBv6kV4+gB2WPhsyUTwlk9O5JoGM5ltvcx/cDjrg+gQ/gSiWR751eQGxnm3OVQwAfloFIXCPLAEmn9OgBUgKVGAdhG8sck1hOE2fLu4A8lHfZtj1btbMM8MHDJ1s3r0BPAhUgCgkuqhDUIraHPqbOmaVYWQ42E9hT4Cg9RdKQdr6P/YBRABGNmbPUSoVPQgwUHlk+ZEmPUCIhjy26UxGkgbAeMkIO9rHTF3BBcCR0UHEy5xpNA18EREAZy9HsCoZayEl4A7ixrIr9mTweMCQ7lHEd6V9jl7IEXMIv70k4okonX0/FTnrmZFmW+2dHrPRPcsyEStlNTUUW1+zz89lO0KN3UyqP8tws85w1eVbRA9ChZAvIg7qHa2MMgW1AHn2V+Ayo4CHeVoDHGJ9+OKfKr1ZlkrObloBnzvkO4DuS73u+r/m8T9jDezRtz9cKeq5mEtbkuc+tMdAYuMgYuJQJ3kXecI/dD1Rj4GrFwMc+9rEN3JBUz7IZgA+KEsqi+KH7pje9afPwobQLDx+MmAU0KnyyXCv9e+zOZUevVPsIexLwTHNmYU+2W0+vHmCO4CfnCXk0YdanJ0u3MGVOY2Y7bqnyyXItlgULKHUAO8IcQI5KH7eluge4YxtxXgfouC7cAfhk9y2ewfTrAWiwzXbrzNlmCZemzIKdBDyAGUu4gDUCm+ygleVVKm2ENoAhFDRMevywjXNwTYAex4R7Yh+BTsIdwZFKn4RLGkJznUAfrgclT6rQVKMx12+K8wHyOD9JHV5AvI6CB0i06uBlxy7UPRo4ZzerY8AGJQ8JLiUqesroN4OS4RxIk5DHxPfU+859fZaaeV+Y4AJCUvWRig9AiiU/QA7gAmCG5F44MT19UqkiINJ7BlWIbcCBBKwDEgRAGhDbSlxYZItwjw2EYNm5qhSVKN6PoEbz47mf4MaSJeGKSqb0IHIb8EMFk941jodjIQBTvZPQJq9dI2y3eZws6bI0K0vhfCbcl/dkSZaARwNu9k31FO/REFolkl3WhHRet548+vKo5uF6AWIopPRNSsNsu6KpbEulzvTOUS1zymR51RZ95cMzVXbuA7jhO+Qd73jH4aMf/ejhla985fZ3i+9fwO4xZZCwqKDnav2u6e/QPq/GQGPgVsRAQU/VHI2BxsCViIEPf/jDW7kWyT5JM4oIE2mSbAAFP45f8YpXHN7whjds0OdVr3rV4cUvfvHm4aNCB7UNAEbII+CxM1d23bLESw+eBD3ZZl3FjjBJXx4VP2nI7HKWbenN4xwQoHGzZVvp1YO6xw5cAh+NmTViBt5YvjXBTgIeli3XAgqxnMoejZmBI3r1zFbrCXlU9GjQrJoH0JNGzG7PMq4s2wKgAHyANXbNUtmTahu7bwl7BDC2Xk+Aw/uBOpwH6MR9TMNpzaMTKqWaSBAkVEKxA6xhf47J8e3WpcrHbl36+vAeQBcwjufImHNtlGsQ107Zpt1SLqAPZs2ClBXkcRtduVDvkOhapqL/C7AHNcNMPvcATaqGboZPz971p5IIpQXXjwrGcq4EPwID4IClPllSlJDCTlCWK6lESQCi0gWoI+yhFIgJkJBmv6yjHGFyH97DdqGQ8MjjqkBxLkxJLxuvPzuK5X7uK6iaHkSpxvEYqnxUO3nvAhr9c4QpgjP9dnJcXBZm8R7hDnPVOAl8BDg8LydLzQRdKqN8vnrzpGKL6xWwcR22UucagDsod9IHCcCpiTWAh/Ks9N8R8pxjduw+x8qzzgFC+dlhf47H9wHlyv7o/+xnP7v9DePvFt9V55yzoKdJ461IGnuOxllj4GrFwJVI8BpUVyuo+rz6vC4yBj7wgQ9sCh8SbdUTKCFYJgkneUbJgzklsOf1r3/94c4779xasvO+NG3OUi6WUfMAhJhn63VBj23chUUT9gB2UsUjAJrKHku2Vh239OfRr2c1V9ljyZZmzJZsCXuyG5fGzAl92Ma6gCdbsGvSLARKVQ8KHtU9+vVk+VaWcansyTIuIId+PWnGnNv17FExo2cPQESIo6oHyKPaxm167Ah6ADAcQ1ik94/n4Z4AP4yFpWlcm4ofzzvLuVjXCJqEjfMBi3gv1wW8ofRQ6COgJGYBQhyXsfMZMk68j9ct7xL4ZIt2AU12tUqVD5CHxBZlDJAHYKLxrODHTl7nqG/24M5U+5xzrNznGDTyNZJzrpkSpzTpnTBBDx/VIKpmNHFWzWIJk3492V0qzYRT5cMyQGfCHcx+6eaUc7xhnOj8RDmRZUUcQyCEgkjok+VVAhfVOdl6XL+bVPhkWZP3ytiwT/rkqAIS1qQnj/ftXCDmGKno4VxCNa9LeKOKJxU8lp4JdngNNZYm26nuyQ5bWYom3Jkm0MAdvY6Mbed2LMNg2e5Zp0DMLCtc7X8OdDmmwFmVfqEE/MQnPvEVHjtf+tKXDu9+97u3v1lA5FPnpWT5Iv/u9tj9XdcYaAw0Bq5eDBT0VM3RGGgMXLkY+PKXv3z44Ac/uMEbEuUskdEIF4ABmEHh8+CDD27AB0k8nj6WdNmdS4VPtloHCKHgseV6Qh6ATnbcmh49KnsEPezrNku4nGvQnIAnlT3AHLtyqeoB/qRPj+oe5nbdEvpYuiXU4XXNmHPOfqwDeNgH9Q7bmM+W63r1ZNt1VT3OUezwuqCH9ezCZat1VT4Al+zMpaJnduHieQtrVNoARoAtCX5YB7rwmmVc7O/7LQfT6FkIxHVwnSqTGANL1RhDgJAdwYQ/nlcVEKoillU1sT/mzcAe/abSdwqgA/ThWhhrniPPgTEinoE+lnbpEYSyZyaNQhfKUkhuAT10ERL4kPQCflA3AH7OUeaco+Q55zinlELHAJHlYpShUX5mG/ZUg1gGZHkX8yyPyq5d2ZJ9QgQAB1DHEi1LtyzRUkUCuBHYaAAsCNInBgDEZJtv4I+vscz+lotlSRhAA4iiEsfyJbapdFF1ox+OZWu8R9ClcsfyNMuumDNx7mnInKbWnl+VEOfIyWvQwDq9dwA5Ah+fVyp6NJBOBU+aMAuoVCwxJjxDYB8eThPo6L/DdlQ8xDrxkvAmAcz0x9nrhHUKDq08dNJ4eQVo8nWWgcET9JhQoWS94447tu8tFUjzmHTna3v1q5eANWnuM2sMNAYuOgauXIJ30QPS4/dD1xi4WjGAwgeJO0m8yTPgh8QacAAk4b+iGDW/9a1v3STxqH1e9KIXbcodQI5KHMHPNG1mXXNn1T2ztboqH8u1BDtAJIFPduGyhCuBj+Vagh5gzl4JF7AHmINqRwBkqZaQJ9urq9xR0SPksf24r6+6cNmRyzInQY9t1pmnT4+KHrcBPAA6gg8AhuodtluyleVcAJeVb4+lXAl70jsH6GJZlaoeYgOwo/JH4COYmQbPvm6ZF+cURNlOnjHgevUQEhRxX7aDF8pwH4wRAIkyr4xTy7o0ceY1lEGMoSofYBv3wvG8Vu4F+JOKGlU+JrioeoA+qnsAPgAeQI8eJTcCaea5zlHvTFPn1Xsy6V4plaaPCvdDtyoAAkAgTX1tl85rlhGl90vCCFUjwgvBRvrvAHQAIpRj2d1JOKNPjGbAvs57suSLci626SPDspMlYhw/u1ZZGiV4sXxrqny8dhVB7mcbcu9FWOM8j6+/EWOnYihNpx3THMcswdJgWb8dFTvCnmybbhv72UY9n1V22WI/Oo/xvOmWBdAhflGp6b0D1LE00fKs9JJamYenr86EQTfSPSuhzQoWzfKwlZ8PkHcP9PB75Kmnnto6TPK9Nq+N7wD+Pn3uc5+roqf/tGtO1xhoDDQGviIGGhANiMZAY+BaxMD73//+rexKDx+TaYAPSTOwBb+eu+66ayvpAvig9lHdo7ky+9mlS18fYFD69PDD2n1sr+770q8nPXoSJgF3AECzvbpQB3ADCErIozGzHbgAPRoxW8pld62c22ErS7fszpXqHvZT1UPpkqoePXtUtvAasMNOXFnCZat126wzZ1/KmDRmZhvgA+iTCh5LuezA5TyNmQEuAhUNlHneWcqV7dJV+QBObMnOnO0aLGebdY6VMChNmF1mnzR7zg5f7gPM8XwsA2iYuBfhF9ePWsc4TaNxvXws7WKsed6ofDSXtoQMQISZK524mOzIQ6JLaRbQBzBC+RPqHnx5bCV9DqiZZsnHPH1W0GiCntV6eqRkKdqp6+M+8GXRowcoMOGCQCIhhLBHQGHJV/rCqPpR/SLU0asHQIM6hykNgYU8ln2xzrK+P7zPSTCk6bOlVACfVLLoy2N3MeYcj/1tE5+dxwRGlncJh1Q4qfjRLBkopDrKTl5ZjpVdsHIc03tHJZVQh7ld0izPcpzTVHt69KjMwpfJblkodDRWVrED5LE8S4Nl/XdS6TZBzFTB6ZOTAGbClGMw55zyLlunz+O6ne+Bj3/840dBzec///nt7xbfK3zGeS/fKTQd+PSnP13I099x1+J3XP/RerX+0drndfmfV78Y+sehMdAYuFYxgMIHeGPb6zRsBjoAUFDzIHWnpIvW7PgbqPAB+GTplSBHI+ZU9iTkAdxkiRbr2X5dn540Zrbjll49gh/LuHLdci09eyzdYj07cFH2gxIEmLMyaBb8CHkEQCp5VPrwOtuY69fDHHUJ4EHQo0EzwAeYwxgDMwQarquEAfBkCZelW2ybhs125pp+PanqyWWeuUqf7MQF2NFHB0AizGGux46AKM2WBUgJg1I95L6qiCwV0xAawMR5mQt7VPkwDowJ98/rWX6Yih/KuoA5ACPLyihn41ycBxhEpy46cmHSTBnHP/yH//AryjzsHkQijJJHxc8pkHJu+/VzVDunSrem14/nnsd2u0oJ1ilHo6Tru77ru7Z22sAD/FtUj2T7bsuIElgINbILlKVTzrMle3Z8Ut2j6oe56h2gEFBHxY/7WAbGnG0aQmfL8PQK8nVVP3r7uA/qHGGO82xtnt2vhD3cP8uzPbxdrxL0OI767DCGLs9OaOybrwPeXM8SrvTs8fiUZaHc0UDZciyVOwl82AbgAWJOeCNQOQVoVmqbGy3VWu2vmsjrEMzsdec6pejJZOrtb3/79p3F9yXlyF/4whcKefob7lr9his8uPzwoM/o6jyjfjn0D0RjoDFw7WIAD5/HHntsK8si0SZxNnlmHWABeKGLF8qeN7/5zYd777138+95wQtesCmDpsInDZmnX08CnfTrUd2jmse5sIdryC5cmjTbZt11IU8CIOCO0MdSLb160ozZNusAG5bTgFkYJNSZkCdNmlH2MG4AHuCOJszZjQtwYdv19OwR7li+NUGPgCc7dAl5mE9Vj23T9d6xBEvPHEu3BDF6+NihSxCT" + "Pj7ZySu9flgWCKXRs/urEGLd83s+AA7nsjMX6jLPDfDh/NwzY8uYcCz8OjRwBv4k9AH48Jp+Pyp/gEGUcNB6nbnAh0RTtQ/LKHyY0rT5FOzJfZ8N0Dl1Hl8/VR62Ko/xvdwbiT8lPrRmFyyo4GEOCFJ1AoRgXRChubMQBECSXbyAKNmeXF8dAY0qHsu8BDusa7o8VTiqbzSI1ldH4+QEOJo0Z2eu7LqV5VaaIOufk13LVD4JdYReWWKVAMfxE9popJzj6zFTVaWiR+VP+iexHzDuO77jOzbPHbrAaRJu5yzWgTsCH+eAPWClsbwyPxZunjIxPgWDUvFzMyDQKn4BPU888cTZwIZ/ZqBgbbJ1dZKtPqs+q8ZAY+C5iIFrl+A9F4PYc/bD2xi4nDEA8Hnve9+7AR8ScRNnkmfWgR4AHDx77r///k3hc/fdd2/ml3boAvjos5O+PIIf4A2wRoNmVT6uA4VmJy6VPB5XQ2bmqnuAOJZ4CXr07hHouF0vF0u4AD0CHl5TtZNqHsu0Vt49tl8XAAl3EvS4zVbrQB69elT0ONeQGfijXw/LQA5LtoQ8q45cKnoo+RLu2DXLUibVPJZy6c/DOnCFSVCjukcFTpZrCW5SlUNpBYoa9xcQqQLK9anq4Xi8l2Oo6mFdtQ/nYTv3xfgBzrhfy7rs1gXgAfRMM2deR9ED4LEFO8DnR3/0RzfwA/RB4WNZF+DnlLomXwe8oAKaZTGrYyQImibOewqdeRyS91l6YzI+lRLHwBP7An2ABZQApcJHBYmAZxoDAyY0OQaeZAeoLOkSzqi00exY82NLrPa6XNlFitdXnjyz25bqIoCU3bUS7gh1LLXyvljnXieYSZiT3jmqbfTaYV24IxQS4mQHrem/M98vaPvu7/7uw/d+7/duQM6SLNU6zlFoCXo0Ec/26IKcVSnWnnImvaDS92lV3rUHdU6BI97H55HP3N51TDB1zIy5vy0u52+LPpc+l8ZAY+AqxEBBT9UcjYHGwG0RAyh8gDYk9QIffmADCgAjqGUo+aKkC4UP5peUdNF9C4WPZVmWZGXZlv48qnkS9vBamjCr4mFblnMl7LHLlvNU8ujVQ+kWoEfoA9AB9HAvmjTbXp256h2hz6r7lvCHfWy1bnt1wE4uC33sSCXoSVVPGjQLezRkVtUD6DnVel0YpLKHuT452YVL6DN9e4Q3Ap1U4ejjY6kXc6apxgHOZDnY7PCVJtCpILJsSzWPx1XRI4gSAgGPgD08L8aF/YE7E/QktAQAOa2gD7CHCfgD8DkGeiY8EZZQJoPHD8An378HW9JrZ5aAPVuV0LnKojwvXcgAB7TjVtWjokWQAZgAijgHXGQJl2obW40zT3+d7GqVna7cx/IvS67cJz11eE0VT7ZQ13RaDx3VR9lZLMupXBbMpCpHADRVO9nyXGgzVTy+d4Ih/XfmdsYavx0MlYE7Ahw9dlK9o6KHWAPuEG88t5VyR6XNSpEzzZX3oM2M42eq2PF8dMIDRvPZ5TtgdbwVmMJ3DA+eq5A09Bqb3DYGGgONgasTA7dFgteAvDoB2WfVZ3XRMYDCB+BDAp1qCX6gA0mANLRtx7sHlQ8KH9ZR+FiyBaQR4Ojnk4oegY8lXSp3snTLbXbdyi5cKn40Y57AZ0Ieu24BeoA6Knw0XXZbKnpcTkVPQiBVPZZsAXZctlxLzx5hD9st2QL42H1LuJOt1wU9zFHx6NGTJVsAHtZJhNKvh3V8apinGTKgx3Kt7KSV3bcs37K8a+Xlk54+ll65zTnv4zXhkd49QiRVQ8SZ4Ic5wEi1kMuuC5iAPryPcXOsuTdKPAQ8xi4QCLiToIdltlHSpX8PSSg+PoAeEtBU2OwZLqPkIeG22xFzknEMnVNlswJHU8Fj0ntMrbP3WpZ1ZRLP8qlSr3ltXAdlP5QBAX2AEAlFKF9C/cO2qYDRxHiWcOmhI8hRwaNRsgAou3mh4BEA2TELsGPL8gRMqneAO7ye/jnZnjxLr9IIOX1zNEZO8+QERJooJ/zS4NoxSfijaofzMW6UzAF1UO1QjsUkzFGtkyVZPAc6ZhFnxBXPJtVjqYqZRt3nevGsgMs5ypyMnVU7ds2U+ZzxHcj3NH8P+P7l+xOFnfscUyABxC/6716P399WjYHGQGPg9ouBgp6qORoDjYHbMgbe9a53beVWAAE9fFBdABcAJ/xoR+Fz5513bqaXdOgC+LDNrlupyEmlj0DIzlzZkUv4Y1mWrwmPLN9KyMO+qHdS2cM1WqqlskfAg8pHI2bgzTRn5rWVoifbsavuAe4Ag1T0OAdAAHpsuW4nLmBO+vQAK1jXfNiOXJRqZSeuNGJmX9cBcCznHMBjBy7nPEdgiEqfhDt200ojZpU8duCytEsQpGly+vqkUsdyMF/P4wlsVAfZgUtjZiGRoEiYZHcwrpdl4pHr4J54Hjw3xo9tgJ70nrKki6RTY+eEPwAfJhLPYybLvkayjZoHPxQUFrRlJ2EX9JxS5eypeCaoOde755gKaa/b1wouTQAFzOL+NHMWgKR/j2ADPxkmS75sR45PTpZtadasVw+vAXGYa6TMPk6+ZnctW6oDeCzNsoQM2KOBsr47zt0ukElTZEu3sitZeu2syqzy/XYoA+ZgmozxNVAHWIZSBxNl4gMYyFjqreO2hDyAHcYcsMP4T8VOxkgaJh+Dh6fUODei3tkrSzTmJyTinwC0N3/ooYc2Bajf4XxWLZXMWJyAiu/HJmC3XwLWZ95n3hhoDFx0DNyWCd5FD2qP3w9uY+DqxMD73ve+7b+wlsiQMJNgAy4siwKoAHgwbKY9u4bNAB1NmzVOnmVcWc41O3EJe9KUmWUVPWnGDOQB6LAtTZgT+KBISsjDevr1AGzSqFnFT5ow83q2Xwcw2HUL6GMXLpaBPc7Zh/9M235d2MO2Wbalwoe5UMfyLNdV+Kj4AfQwZdt1lT369gh5BD7CnzRazu5awqDswpVlXqp9BDKCm1nulWqfuU8qgDxPKnjyvW5nbscvVD/EIxPXBlgD+BCf3B/Ah7Iu27MLgDRqBvYAf5hQ9RwDK3rgkHhTMgPoYZ5t2QE+6aNzDMCouFmpas7ZNktwTkGh6Yly6hwTEHFfgC1gBaoUoAalR4Iey5DYrpGwyhlhC0BGcAPooQNXQh2NmTVy5jVBkcoe1TxsRz1kdyyVPMwt4Zq+OLxmeVWqbbj2WY7ltSfc8l69P6DO93zP92wTUAeIA9RBqcMyY+Wy3bFQ6aT/jiVZgB3iKcf9mNpmVZa1V7K1t+8pAOTr5yh8preO76HMl7/5eMI9+uijm8k/fxv4nubzvTJgzvvgM93fDFfnN0OfVZ9VY6AxcFVioKCnao7GQGPgto8BfqC/+93v3rx0+GFusgz84Uc4P9htJw4IAfr88i//8mbizI96zJ5tu66ax45bzLPtOuvCIcu39PDRbNkyLn17AD+2U2euTw/XYvct26qj3nFZVY8lXdlyXd8eoU6WbWVZF2An/Xpsw852y4qc24nLsUpT5izjUs2T3bc0adagOY2as5wL2EPZVvr12IXLNuiuA0KEPyynQbPqHjt2AVY0VbYMy25b7JtlWvrxCIKENbMrl+VheewsFXN7dgFbgSE9h1Dy6PXDONhBjWXNm9OsGcgj8GGOT88sg1qVp6CyYCIpR9kD6BH2AH8EQqfAS5ZircrDZqnWnjJn7rfn0XMK9KxURnmsXGZf7hloQRmSwEfIIwhB4cNrTL4GQAGQ6PVjqZdePKp69OjR1FlFj4bPevVoBq3J8qolut2uEt6o2LEMy+tLEMT+3AMlbKh0ADqYVyfUAegwoc4R9AhygDhsR7Ej+EGtg2oHKKiRtzEzYckePJnP8hSwyRg5te8xz55n8t777rvvK0ANHbQo+eV7m+9jPnvHjsv351VJGnqdTXAbA42BxsDViYHbPsFrsF6dYO2z6rO66BgA+Lzzne/cVDMk1SolbMkOYAFOkGyjJgFo/K//9b826EOnrhe+8IWblw/gZ3bomi3YeV1Fj8bMSv5V9ajcsXQLgOM25kIdtqvssZxLuCPsEd64rtLHlusJfizr0qdHuMNc8JNlW4xDrgt8BD122xL2pD+PrdezBbtqHmGPKp5U8wh7BD4aMWdJlz49wB4h0PTucX2CoFWL9jRcdllPIFVDrguV3C89fCYoSiPoLAVL6MM92GmM/YlP4A7bGW9igHFDASSotEuX8z1FjwDkR37kR7ZuQSoVgDx6pqjsIXHfAy3ngp+98q1jJWXHSr7Sc2jvGvKa0zfllOqH123bDrygFTgQBzAiJBH6qPhhbpkX++XrqbLJcqpU1azAjCCJ43I8jitgYplr8jXPz/Fd9pqBOYAr5txLQh2UOZZhsYxyB6Aj1LEsS6CT65ZjCQLTk2av5CnLmaayZqXQOaa6OVfRszrGOWqeCZLyfL/yK7/yVaDmqaeeOrz2ta/dlD18PvlsqeKZcIvv8Yv+29bj9/dTY6Ax0Bi4/WKgoKdqjsZAY6AxMGLgS1/60uHhhx/elDMkzgAfJpJ41C2AGZJq1BOUxJDEA0pQ97zyla/cunWxbImXJszMgUDMNWG2PXuaMmeL9fTsAd7oH8S1CXpYJtFX4cMyk4oP3peduFjWt2cqeizjEgwJd2y1nooeAI8ePbZbt0U4/6WmvEhPHpYBP5Zr2ZFrtl7XmFmFD0An/Xos32Ibrwl8NGYG9Kj6EeKwTXUPz1CPH54b8MT3CmdYF8wAUtK4OYER2+36JSiy5EqlEPsLfywbEzytYFG2gbcMLNvAc7/cH8ewNTvAh2MxZjxznhGvp48Pccw1qS6YSh5asduWHdgj8AFykAgDffRTSa+UPchyyqMnFRvHIM45IOYcuJPnWCmSTqmBUgkF9KLECyWLcARgAjxhAsRoTiyQYTsgRn8b4QzreN1oYuyyMEYwQykZk+fgdSZgjaVVLLONaxHiAG5cTz8dXp9QB7ADxLH1uSbKqnn027EUizFQ/ZWKnYQgs/xupWw5pcaZEGcPzOT2+Z7V+rlwaK/0yu0r0GMpF6XBL37xi7fvwXnd+PfwGaZBQBOw2y8B6zPvM28MNAYuOgaa4DXJbww0BhoDOzHwhS984YBpM7DFLl0k1YADEmoAC0k3sIeORsxJpnkNdQ/y/Ze//OWHF73oRRv0wahzGjmr6hH0OLdsS1NmFDx211LVo5InfXqyzbp+PUIe/XnSuyd9eoQE2Y5dU+ZU8gh77Lol5AHu4M2jTw/rmjGr7hH0CHhQ7ajmQfHjOnP2SV8ellHwrDpw2YULcMOyvj08D8CNgEYws1L5sE0g5HICIlU7Qpx8TajEeTyHXcDyNa9DAJTlXixnFy9BT5pIs817UinFdWncTJwyRjxjnjtjaAma18W+tllnjtIH1Q9dgjBsFvoIfIQ5evNM0HNM4TNfm0DAZHt2VNqDP6kOSfiyAk6r65rbprpintfXEw6lEiWBlgqoH/qhH9qMhildAoqojgGkAGIANgIdQI/wx9eAOUIdgQ/rABsn1i2zYn+VOW5L+MN5fZ1lIY/XZdtzDZRV7KDSSajDfdnufAVzJshYqWBW4Gcea6UGyueW6p88p0qtFbTbe85z370SqzSFnte7B3r8Af+Rj3xkA/98boE7HMtW7HR3vOgf+j1+k8nGQGOgMXB7xkATvCb5jYHGQGPgRAx88YtfPLzjHe/YVDgk0qh7AD4ABSALsASwQLJskkzCzA97oAmgB6UP0EfgY3mXrdPTgBm4k8Any7X058kW68IdlDuqd1Tt2IlrQh6uS9WO5VtCHdd5Typ4VPWkumel5AHwqOxByeOkisc5oAIQkeVbAp7swiXssXTLtuusq+pxDtRhUqljuVMaNftawpwEPAl8BDLZ1Wsuz7KwCYcEQ5Zf5TxBjyVcWe5lVzBgjmolYRjjx/jzjBhzjquPDwoe7tMuaYxVQi6UBCSbwEm7d9mSnRjmNeap7jHZtZwpQctqmaRZFdApcLOnyplggPUVFDr2/lPKjVPnTtA1lUinys3y2OybMAhFDB5ATEAWIAzQJQFOAh9eQ5UDtAEAsZ/KHee+N9U6HNuW5vjn0MocCMUceEO5lV46wDynU+M24csxsJMQZqWQmR4+eaxTcGh1vHm+PYVPbgfC8Bkg9vOYx66d/TFgPpVEPfnkkwdMm/lc8pnGqw1fONSjp97b12/PBK3Pvc+9MdAYeLYx0ASvSX5joDHQGDgzBvTwAZ7o4YM6giRayEIyjjKCZAHzW5Q+LJPEA0j4zy6t2lX6/PzP//zTKh9+/KvksZ268+y2pTEz0Cc9edK3R/iTwMdlAI/L6dWzgj/69WjWDFSw+xZzJpQ9e2VcKHxU+gh8ADuWcaniSeiTqp706WGcWZ/gB7Cj2gc1C88gAZDwR/8eAIiTxs2uJ4RZgRlVOsIg1/P9gqAEPgmVVP1kuVd6+1g2pnLHjmNCMcYUkMbEmHAP//Sf/tMNQHIe7t34BEgCJ9nHMjQgD9sp7XIC9rBMaZedukx6iWGAj62iZ5vrhBmpdgEgoAoBKGBsDORYKWb2AMFM9veAzLkqnby2c8BQQgBbgK+A1jOFWHndqRjiXLa3Z9yAM5odo8JhooyK7YIb25Uz5kx6K3EclVjnqpfOeR7nlGCt4mJPMTOfzbHOXFNRszrmqrwrrycVOsQ1sc93C993fN7YtnePqSrjc/Pxj3/8LFjDPwze8IY3HB588MED4OfZ/oDv+5sENgYaA42BxsCxGGiCd2aC1w9SP0iNgcaAMcAP9re85S1biRYJNUkCiTOJAhAG8MF/bVFEkCTnpNKHfTBypnPXnXfeuZk4U9aF0oe57dRV+li2xTyhD6AGwEOZFu+xxbo+PcCb2YJdoAMk0seHOe8l0eF156iVVPCwrMJH2APgceI1IQRzW65rzgzwSYNmwI+gh7HT00dVD6/Zdl3gk5AnS7gs6bJsSy8b4Y6t2C3tEv6o9LHUSwiTpV/Zvj0hTSp78v1sT4CUSpos5+JY7KeCx7bwXBv3JhBjLFXvMKbcK1CH+DIhzeQcWAPM4XjEITASEESM5jLHYHu2aLdrl926gJSAS2JY0HMKkqi6ETqgXAH2UM6EcuSc909IMAHLCtrs+QKtFB9TaeM1T8ixgkjz+vcAUsKEqQTag1grGDOv1WOlCmYur2DNqvzpFHjJe9tT4nDu6Y9zDuTZG+s9cDdVOceubXWtq3sl3vn+EtQLvtl+ztjw/U+Xrf4+6O+DxkBjoDHQGLhsMVDQU9DTGGgMNAaeYQzg4fPQQw9tICWBDzADxQwJhCUyCX1Q+vzoj/7olqjzOpCFlusvfelLtwnVD7DH1ux04cr26pZ7qeBJz57sxGUZ1yzpSkVPdt3Ktup697BNQ2ahj5DHkqEV6AHqqPJJBQrQB2VKlnNlKZImzAmAhB5AHk2YZ/mWqhcgiFAnlTx259KIWcWPpV3Zkn2WfQmLUqljly+VPB7X7Vk+pukzYMfXVQvpLcT1qXJKMMY4MSZcA6DGzll7JUOZ/LKvptvEGVAH0MNxWFYF5FzTcUu5gD2p8CGZX513blORooEzvi761qA0WYGSc+DPjShyVsqhPdBxzrmP7bN3XQl3jilgzgVHc7+VV9Ie1JoAaQWLjoGNPchyzn2dA0xyH6HRCgSx3/TiOefaVtCN9/E99Qu/8AubwT7fsUJwvk/yOvbugc/nZfth3+tpstkYaAw0BhoDxEATvGeY4PUD1A9QY6AxkAofDDlJEiyJwYuBhB0IA/AgiUYVoYfPVPuQlAOLUGyg6kHpwwT0+bmf+7kDsIdjAXk0aLbdOiCH1+zKJeyxrEuww9y268z17QH2CATYB5CTqh69e+zIxTWyzH7CHpYFPqp5NGYG2vAegQ/rjI3qHkCPpVu2Vk9jZqAOsEN1jyVczNmmmoc5EzCFRM0SLqCLoAewMl+fJV1AGN6j2keFjjAozZYFOnmM9ANKvx/VRFwL12cpFvdKwmgHM8aJexMSziQVkLIqbVmBAJ4JpSWve93rNtUX0EmPKWI1oY/rgp5s044SbQVKVpDC6xX4sA7ssfX2Ob42U9WxAi17+6zUMxPGrJQzx0CSqpXZsWvCnD1o47FXkGJCqTk+uT7hQ743r3+aXicUyvbyp0DNCsAcG8s9IHIMSiXQyfvzHownr3vPM2dPRcT2vfe85CUv2T4flNIKeyxX5XPie/P55T3y/dffAv0t0BhoDDQGGgOXMQYKegp6GgONgcbATYqBz3/+85sHA+AE0INSAn8UgAZQhTnJA1BHs1uBT4IflT68ByNngM8dd9yxlXrRuQulD0mJbdg1aLbcS6NmlT6WbqnsUelj9y2gDsvAm+y4JdjhfqayJ0GPhr/8d1wljx253AYIyrIuoAbwRsVKgp3ZkcvuUkAdXkvfniztEqAIfNK7x5brvpb72KJ9qnuyvGsaPLtvKoRWYEkoxT0IdARdqXpivLgv4obnnyoFzYdnIj8T5BXoAdA89thjWzKKLwjxybMEXlnGNed69RCrwh6u6RTUoIOXajU8fdhffxjmqeZZQZUVQJhlS8eUTHvlUOdAohX4yWewgjF7nbg836qUbAUc5rFdv5FStAn+5rWvYmgqYY6BkpUiaA9+7MGjCY2mcmdvHI7Bpnkuj5FQaA8+se999923fTaeeuqpw7333nv46Z/+6Q2I8h3Jdw1xvBonj4nH2mX8cd9ratLZGGgMNAYaA03wblKC1w9TP0yNgcaAMQDwwcPHki4UEnilADfYBuCwJbsqn1T7AIH09WE/YAGAB9gD9OG/z7RvJ8mg5ItJ8KPqhzlePsCf7NSld8/szmXZVsIf/Xt8jf90O6UpM8uACia3C3gSZmggDPCx8xbL2XLd8iWhjh25gCB69wh67MyVc0u6LOHK9uwCnTRs5nVLvfY6d6VaJ/cVJFlS5n0wB+Zwb5pRC740rmZcuA+uhfiglI+EUrWOgIRts8vUSsmS+8+EGdVCfj998pOfPNx///0b8OH8wCX9e5yr+gECqUZbgQC3AXnw8klg+SM/8iMHJn2EViqTFaBYgZmEON7/VKms9tmDLhMKHVP48NqqvfYEAHuKoNx+DIJMtZDPfgK2Y344OcYrCHJOOdIci3nMPfAxr2sPsBwDL/NeV5BnQtAJnPL1vN/VvWdrdLzXHnnkka2Ui+9MVI4o4PaMnTkv38P929+//Y2BxkBjoDFwGWOgoKegpzHQGGgMXFAMkDi87W1v2xQ+KHtQ+ODTAkwBtAAIsiV7wp40cEYlwX4AB5IPYBHmzSTwlHah+mFiG2Ve/FfaiZIvIZCKH2DPSuWjPwXnUOVjty09e/TnAfgIdgQ9KHsEPoINfXoS8ghAUPMAdlT1CEqyA1e2Xuc/7Kp9XE5Fj+3Xc86y6h1BT3boUumjV45lXglxBDmWkKlE4roFOZZd2VaeuVDH7mTAHUuyeJ7HPG8S5gg0hA1Cirk+1S+uAwJXP0AAPih8AILcWwIfzZsBP4AeQM4EPa4DqbgfDZxREVmiSOwCe/bgREKsec/HVCgTBuV7V+VNpxQ556hJVhDiRgDQHoSZ5xYsHQMl58CwY4BpD1LdKJxZjckEbsfg0zn3undNPmfVO6hviNNTcMhrBqi/733v+6rPxoc//OHNK40yWb6rNWZeAaRXv/rVBT0X9PfzMiZNvaYm842BxsBVioEmeP0D1RhoDDQGLjgGUPjwn2OgBwoJJoAP8ATgAlSYwMfW7NPXh1IaEnImjmELb8CHpVdAHhRAmjvzX2fWMXhOAKTfD3PBzwRAlm1No2b9eZwDNfTpseV6lnIlAGFZSJKgR8DDNv1rVMdky3Vez3V9fWy9DrQQzujfI8BJ02YhkGBI1VCWWfHMVCDpOQTk4h5nRzK2qTYCHOGxA/xA6QIMmbBkL1knEU2lyzmeNnsQhu3c37EfJp/+9KcPb3rTmzYfKMYbFUOCHiAlMcs9TDUREIeY5HU7dhHL3DNqNJJpYc+8r2OwRjUL3j6r9uBT1bOn5knAtFKcZPJ+TLG0Am8rtVDuN5Ux8/jzua5gmMebqhKOtdq2Nw57SqLVPZ+CPcfg1gogJcia8Gnun/BmXscKGKEWI85+8id/coOVgMmET8fUOMT4Jz7xieVng1Kue+65Z/NL43NtKaLXREzz3fipT32qoOeC/35epaSq11oI0BhoDFymGGiC1z9QjYHGQGPgFsXAZz7zmc0TQuBDUgIQsHsW0AY1xPTvcX22amddIEQS7kRSwnEADaiASPRR3XAegA/KH6YXvOAFT6uAnv/852+JPhMKD9u1A35U+Ojxo/LHduxCDxIf1SuaNCfsSbNm/XpsqW4XLj14BDwqeoQvwiDXE/K4DNxR6aNZc/r7qBwSNqk24vosNdN3CIAF2BF4cc/cG7AJo2WezQ/+4A8evv3bv/3wzd/8zYe/9tf+2lcoX1Y+LnuQYgUOjsGQPI7QYFX+g8n3OQnpZz/72cMb3/jGA7HA+AJ8eK/dxgCLwByTXmJPM2dLvmzVDuxhX+LQMsVMwBNU5H1nGQ73gq8PE0bOdPFaKW9m+VcCpQmmVJCsAE9CiFW50oQSK1A3z3cMvKyOtweKpnJmXv8KKuX95HX43tW4Tbiyp/xZqVtOAaIJefYgzNy+UmhxLGINsJrqQUCupYLHrofr57uRmN/7Uf7lL395U2RSIstngOvgO5YyXL4XP/axjxXy3KK/nZcpceq1NJFvDDQGrkoMNMHrH6nGQGOgMXCLY4D/Fj/wwAMb8EEtwQSMAcQAFEiw98yaSa6ncXMCH5ZJRtIfxdIGkhtUJSTfJOYkOraCR9VD2ReGz4Ig/ptN2Rfmz7Z0t+zLuWVodu0SiGjkDCSxtIu5Hj7p56MSiG2p/LHsC/gClMnOXmzLY/k+S6mEOFlexf4Jc3y/5Wm2mueaLV0DbnFsEkigx/d8z/cc/sAf+AOHr//6rz/8+l//6w+/9tf+2sOv/tW/+vBrfs2vOXzN13zN4e///b//tBony5KOqXKmB08ChPShmUBkQgQBx4Q9lF7tKRdWP1YAknj4AP0APty7yjHgFokuSTYgUXWZbdsZIzvPZZt2FD4r6DFhA+vEqzDJsfnhH/7hA9MEPcfGdU+Fk9uPqWhWkG1PpXNKvTMhxwoITcizUsJM4HMuXDnHnPhG1TZ71zfHYgWvVkqrPZC2N7ZAcj6zfo4tLyXuTnnzcC6+u875sf6Rj3xkU/b8q3/1rzbo+5rXvOYscHrOsbtPE8bGQGOgMdAYuKgYaIJ3ixO8i3qQPW6/JBoDVy8GKOlCQQG0IEEW+OClA1xgXYPbhDvAnlnaZYmXr6XCB+hD4sx/uvWFQR1B4vwP/sE/2Epj2M5+JOkk8qheSGpQ91DypfkzMAjPF1QfwB/LvjQv5T/dJFDH5tnFC0BkO3cSNtYFLa6rEmI7x8732y1MdZGqIruC8R7gjmVWdg+zFA2Qwz4ADWAbc6AGAAPYhhqFcROe/JE/8kcOv+pX/aoN7DABepj/ul/36w7f+Z3f+RVqnmmQvFKArJQWbuOZ8DyJAabpyTNhgdeYcIh9AHuPP/74WUltfo8AfCjp4hnbJh4ImYCHZeKU+HWy45z+PnaaS5CQiXiOC2NNLGviDJi05C29irz3c0HPSgm0p1bJazvn+KdK604pSybMOwVcUg21AkhuWylmVjBpbxxWwIZtq5KxeY+nfJKOjckEla7P8/IdxeeXzz7fG5rHA7D3VEF53hsxUsbPis/CE088ccOfo/5tvnp/m/vM+swaA42B6xADBT0FPY2BxkBj4DmOARJqgA8JC0kzyTOgB5himZfmtqvyrXyN5Ql7SJpV+WRZQ7a8JgGanZ5MADme3kAkUSRYJFXAHCAAIMgOYKhAUAClFxDL3AvbfR2lENsASdkunu2WkAmS2MdzCZbsKsbc97Afk23lgU8kgkAeyztQ/ODXgz8HEIfJFsqnEnbG4wd+4AcOz3ve8zbYg5KHOZDnz/yZP/N0+/B5nHOOm6VXJKlcF3FAuRRKAuAJz3GvXCiVHqt93vGOdzzjBJX4RIGGigsISIyq5GGe4Id1oaUqH8barmJTlZTXTWwCpSj7yhLGhJTHYNkxaGaCP5/FBEYryHJszFdqlT1Aktv3QNd87x4EmqDkGKzhtQn/jgGiG1UN7QGlCZy8xvT4WZ3L12f5XAIgvK/oPshnX3VhqnsAo3O853W+/vWvf8afieuQAPQemsg2BhoDjYHrHQNN8J7jBK8fsOv9Aevz7fO9kRj43Oc+d3jwwQc3MEHCTIIPmABcAH6ALbNsK9cnBBL4MCfRdn22vDYRnP9Jz6TcEhrnKIK+4zu+4/Ct3/qtmy/N3/pbf+vwd//u3z1gnktiDqgACukRhFpG42UUM5RU8RqQgHXKMDBUBRIABpjYzjZUJIwHkIFl4Idtv//1v/7X23Hw6mBfjqeyhH0cM64pk91ZVpWgxYR0D9Bwr4CdP/SH/tDhW77lW7b7n+/fO/4KGqRSBRUM92LZGsuAKe4RZQzvn0qhTIjzWHkuvEZuJBb3SroeeuihLbnmGTjewknLEIVAAh/mCalWqhKVR9yjps7EEPEtpJwqkT1F0ymQkJDjlMpqBdCOqVGm4iWPf+y8Kyiyeu+xcx8rpZrHWo3lHqCaY5SxfeyceU8rCJev85xnOdcxgMTnnu/Lxx57bIPMwl0VgSjQZlle3h/flauOW8/2M9L3929+Y6Ax0BhoDFyWGCjoKehpDDQGGgOXLAZQUNCli+QFWAHcQJGCmoXEn2R4KnwEPnO7JV5Z7qV/j62IAQcTVEzIQ5KUsOf7v//7D3/0j/7Rwx/8g3/w8Pt//+8//N7f+3sPv+t3/a7DN33TNx1+x+/4HYff83t+z6Z+yeOcAkrHIEi+dyoU9gBV7jdBVb4mOFmBHe/7HCVJvn9P1TMVJHlcQAllZHqN6B1E6RpgjOQW1cvetRwDCcTTzfrhgUntww8//DTwmYDHcq7071m1Z8/EG6jD/qqAiHEgHeoeSuiYVKPN+99T5bh/grC9sqMJIjI+TqlvUk0zwccx0DMh0gQtKziS2yboms9/dbypkslrPwV6VpDpHNDjPjn2wDsAIDHNdxolk3x37V3DPHf662A0jrpH5Z9lm8TUHhgDoj/55JM37TNxsz5bPU4TxMZAY6Ax0Bi4WTHQBO+SJXg368H2OP2SaAxc/RjgP9ZvfvObN8hj9yOSf0oV6CyVLdkT5JAU69mT84Q+tvtOyJNJWwKaqSChAxJqnj/1p/7U4U/8iT+xAR/ULb/v9/2+w+/+3b/78Dt/5+/cOlDRLSkT3T2FzEqZMRNk1leeN3nMeZw9IHIMyKzUCxN6nQt9VsqVY+/lGaeJtaDHrl/M2Wc1NvnsVuN8M0GP3y1f+tKXtq5ExKMKH2CN4McSL1RKx2CJHeIs+xL4oOpS4cM+qmVOKUoYCxRcxHuWfRE/85lMkJdqoAlB9qDIBI2eY+WplDAmQU++Zw8ArYDSPMYK9u3tcw5UWXnt7MGTeW+5npCHZ0KHvGnUPluj752HcXjJS17yFZDmi1/84tMG4pRrEpMo4aZKyGOikOzfyKv/N7LPsM+wMdAYaAzsx0BBT0FPY6Ax0Bi45DGAwgfgg7KDRJ+yBJb5rzYlT5a4CHVS3WNHruzi5eszEd2DHFMN83f+zt85/PW//te3DlTf9m3fdvjTf/pPH/7YH/tjhz/+x//41pEKhc/3fd/3fUVSvWdMfEpFoLJilUxnIrkHkVZgJdVLM6k+ppg4B/CkEiShQl7/vFb3w3dEs2khj+BHlQ8Jsqqeee35PLNMjf0uAvT444okG4UP3koAH317BD4k8FOJ5LUTu5TkUQam/w9zfX+APSh7VGckdJvwyHhAscZY4tNi3AM257itnqfXNcdvQtBjcXsKjuQ9HIMte2DnWEnSPN40lp4g6Bi0WSlx8vPhsZk75fH2DJH5/sGAXuUNIJvvM9Q9q5KyPDbLqMP24vnRRx89/M//+T83Ty8+Q8DwCaAAgHQXbHLQBLEx0BhoDDQGrnMMNMG75AnedQ6+3lu/XBsDNxYDAB8MROlGRTIM8CFJAg6QJJHYrmDPNGsW/iREycR2r+yI7Xjw0EIcPx5Ks773e7/38F3f9V2HP//n//wGfFD4aEx8TMGTEMSEck9pM7evlBCnIMxeWdZM4BPU7ClnjpV4HSsjW6kt8hw8FxJeElS7CLkuAEIFAUjZu1/OMa+PxPjZmDGf+zlF4cN58PCxOxcAB/hDvGp87TgAX9hOGQ2TYEjvH2EPcBNwc+pZcVxgDiqgbPGOGoix5XzHns8KHLFtBeYmIEkAsoqbPbXLSm1zTLnjsacP0QqwrBRIOYa855gPzgpCrd6fBu8rcDSvg+eM4obOd8AeoI+eVIC51TVxDLcD/j760Y/ugho6ZN1xxx0b7AGMEv+8lxggpl70ohcdvvCFLxT09Pdvc6DGQGOgMXCtY+Ba39y5P067340lmx2vjldj4LmNAUq66IIEBCBRRtVD0gQEIGFO9Y7gZ27THHeV+E6wkgoYyrGYaMsu8MGcGEPiv/SX/tIGfP7m3/ybXwUistxmQp6VkmhPaXMM6MySnlPwZw/qnPO+VWJvIjpLhM45D/fLM+EZUnqSbaOBPky2hCcp5nmuVCYzEWcdwPKhD33oliW2Ah8UPpTPACQBkcyJV1QWxKXm2sQsYIi5yh6WVfiQnPOeCVBWsBAIkJ3BUATZxcuYX4HC/Bz4OoAASMT7hAUr5coeeJygZKWGOQYthXar+9xTzqzgTr5fuDNhive/B2oES4wDZtk8E54pzxdfpT2lUF6PxyAOjGdAD4bzfJex7LES7Mxr+nf/7t8diLFjf4dQmfEdia8Zpu6YmXP8V77ylQc8ffo37Ln9G9bx7/g3BhoDjYGLj4GCnpLMxkBjoDFwRWOA/0q/6U1v2hQ+JMj/5t/8m+0/5ah8SMRU+Ey/HhQ+aY57CpColDBRY3+BD349P/RDP3T4e3/v722Ah5KuH/7hH/4qFcQp2ME5UAn9lb/yV7YOXiiH9pQUK2XHjcAZ902AtXr/nuook+K8FjqRMR4AsGdyPTwTII5t4VHx8DydBD0krCTYWQ6VifaEFsCOT3ziE7c8uSUZf//733/4pV/6pcO///f/fvOVQq2EygKVDwk4E8tMAACAjxMxLPgBVuWYCiq8V9aJd7u0aQiNGsgObSh6fKY++1WZlc8UaJSG0NmtbqpuJjiZypuMk1TjuP1YuZdwaYKuPMeq1CyPfWzfY+qgCVwZTxQ4lluxzPdOlsXtqZd8Rr/4i7+4gUzLETmWE9D6FEyjNOvcBOGDH/zg5udD6esxFdC5x+t+F5+YdIw7xo2BxkBj4ObEQBO8K5rg9QNwcz4AHceO43WIgc9//vObZwXJEokuiTQdu+hmQwmLah5NmpljiJrAg0QxfXQSZtianfdobiu4AW7wPuAOwIdpD5pM42cBk/O//Jf/8mbijN/Pn/yTf3Lz//mrf/WvHvAE4viZLHusvfKw1TXslYadUhhNlYzgCzDjeAC+HAPUTntqmz0AxDGBGffff//hZS972Vb+BOghIUb9AOyhFIVtqrd41lPBsYIBAJannnrq7OT4Zn8m6NL1gQ984PDud797a4lNW+uf/dmf3QCBSh/BD/Op7lEFNGEG60IKYpTxEBwJiAQ+wB4A5wQ0c7yMBfblvEIigI/qHt+zKm1KYMMyAERA5PpUqMxnmHAlAVKCSZU5M55WipxUKNlxD/i7KpNa3ZvH5FoAjMAdFDhMfOf8x//4Hzfj69V9JPTh/Tzvz372s1sM/MzP/MzT5VtpzIxiaA8WMZ436jdF/N3smO7x+tuhMdAYaAw0Bi57DBT0FPQ0BhoDjYFrEgN4+Dz00EObaoJkmc4yAIJsyU5yh0cGCbCwJxU9CWNIzEjgNLW1s5eJK0mXiTbAB9AxO20JhJzvgRne+53f+Z2Hb/3Wb928fujohbnzH/7Df3ib/tyf+3O7/ioJjPZASibM56htpkImE3jun/EFBOAHw/iwzfGcxtOpIjkGplTekJjiM/KWt7xlUyPQNhrYYzkXSghhj0nxBEusA6J49u95z3suZaL73ve+dzPFBR4IfFT1AGxU9gB/GONZyuQzIg4BO5Tn8P5UCqX/D3Ajn/2eYoxx4/ORPkN6/uwBjYQcqZDh+XANKGE0lTZO9qDM3M796bOlkTrXmEBopT6bkIVxRllF6dO//bf/div5ZEzOvQ7OTZmV6hthDyo07m11nDkuxLI/jInxl770pU/HMt9bHJPrTAVSfnaBbah0LvuP615fE8DGQGOgMdAYeK5joAneNUnwnutA6vn7ZdYYuDwxAPDhv94oQEiA/9N/+k8bKCCBImk2qSYBVeUwE2CSS6AQiRUTy06oJ5z0LlEBNFU75yhveC+qHUydv/3bv33z+QH4fMu3fMum7GH67u/+7q/q4rWn0Ml7ATxRTuXcUjPKq5hSJbKn7sgyH/bh3kmYUTKgSmEcUX5gGEzinABsjuse6CFJBho98cQTX5HEAn3w13nNa15zoOQFcKcxM/P/8B/+wwaZhCAm1gAGEvBHHnnkUifFlHe9853vPDz/+c/fSrsANap6LOkCuAgkVs8ICENsAy6Y9AXyWIAfPgdZujWfS0IKgJvQyGux5TvHmAqvVMHkcdmXa+Dcmk0DfPJe9oyH83qAKIwN1yQUI95Wap4EkglZiE3iFUhDXBC/xK4ATYWQZVM59zXGxZItFTjOGWP3mwAqFUGvfvWrvyIeUXhRVsX3kwATxRDfObOkjPsBXOK/0783l+fvTZ9Fn0VjoDHQGLicMVDQU9DTGGgMNAauaQzg4QPwIYki4STRw8+H/+aTNJKcsR0oYFJFMoVqAQNbtjNRUsREUpjQB0ikkmUmmFPJc0pFQ7nT3/7bf3vr4kXb9oQ+f/bP/tnDD/7gD35Vqdn0FpqqBs6J78/3f//3b95B+P8AjP7iX/yLm3qIc6BEysR9lrCtkniAF8oGFFNMgDTK5UjGSegZs3zfOeVl7GNZy94PJp4nKpi777778HM/93NbeR7KHpJ2novPjuO8+MUvvlKeJAAf1GjcE7EJ3EnQQ6zl83WZsRbwCHkEIgl6OFZCzVkeZQwQ4xwHCMLzZCwtK0PBpSooQUwClTwuMIbjAGf8vAF9eFZ7MCRhCctAw1TieK+Ap+nFdOya+Kzz2QeiMBG/xC2QbKrd9hQ+XAdgxwn1jcdEJSTg3Hs/kOtjH/vYEtIQ13jvcDximjHP4wieKWtsQnE5E4o+lz6XxkBjoDFwuWKgCd41TfD6QbtcH7Q+jz6P5zIGAAQk0SRQJNAkeYAJkk8SWSbKuSgpAWJoQksSjRKAyeWEPnr/2Lo6DZ4T9MzlCX30MUH9g8cPZszf933f9zSUAc4IZI4BoxVQQcmDUTSgiOMCfIRJLJ8DYeY5GQ/9SUychT7ANBLi7GqWXjKr6/caeC7nxgmqrbe97W1bG2m6W3FeniEqLrxwrqovCQqPN77xjU/DSYEPgARQQMxZtgS4EcoIUybsMb6ZT/ValjaxzHE5H4AHGMocUMMxeT+whPMLY1aAx208f96PAoVry/I0IOqxMqdUsgCFUG3xfJn43AJVuM5VW/OVsTLXwntQ8jgRaxyXcZ3jsLo27ptYF/KgvgHK8DlgmyqcHBvGIiES3z/H4hvvHiAmJYp8nrhuoDNxzfN4xSte0bbo/c3avKUx0BhoDDQGzoyBDtSZA3Xuj+/u14S+MdAYuKwxgGkzSTQlPySuJLAkjCR7eJJQmsF/+CkhcgL6AHmYAzhIUoU9lnXp4ZOgZ6WuSTPZBB4eR4UQ76XECjgD8PmBH/iBzfB5dcypuElwA7jiWkkY2Q5EEvj8jb/xN7bj7pVuHQMyjAMJMwmuwIeSFpJTwQ9jlobWpxRNvJ7+JTcSQ7SLfvDBB7cSmCeffPJsWHQj57jV+5L033vvvdv4CmsSTDLedPNSoQZUsXyLZZUvvgd1j6qgBBmpZCP2ATPAHcAIcxU5HC9BTz7bLE0SbPB5QmkFmAFSCI64Rn2VZqetFXBB2QKUIa6IL2AP18j1WLLn52JVBsZrnI9jELP663A81rm/VBHtlZJRMvjoo48eXvjCF27HSMijVw9qtgmJEobNsq1VTKHsQoUI7OEZoDrCuJvvLYD1rY7Dnq9/zxsDjYHGQGPgqsZAQU9BT2OgMdAYuM1iQNNmgA//LbcFtZAH4MO0Aj6p8pnA5xTomSVSrAOJhEkAFNY1NwbuUNI1O26dA03YB4BEcq5psooOvHnwBGKeJTTHjpuQiZIcy1ac630i+OG8Hm96/Mzz+Pov//IvN5Edn0XAFRCLUjXNxTGpBlryw+uxxx7bgA8ABKiTgEd1j6Aoy794nglrUKwAYYQyGhYDQjiu8EhFTz7bWTLF5wLIg2JG2APwAdBwfP11JtiZCiGul/cDOwAzzJ04DmqXee48hl2+uBegpKBHyMM64wYQXUEmoQ/KoXvuuWcbbxRXABvUOap5/AxwTas26xybcaPT1rk/lh9//PEN9GEkXsDTJOvcuOl+jZXGQGOgMfD/YqAJ3m2W4DX4+wXYGGgMGAMCH3xR8PxgEvqQjAp8JvRR4ZPlXGmemiBDH51p0sw+KBI4H4CJcyTw4XgAHwxtsxxlBUlSxZNAhmNn4o/igHORQJOQTn+eUwDJ83AcSldInlU3oHAgcVbdQGLPOVbXtioXY19Ksfr53P98YlSN0mc1RgAfYBBgRHWPXj2WdaUZc/rbADqAQYCYVOAIZgAYqnvSvHgqzCz/4rx64HA9Hpdlpql8mYBHwMJ+wC3iSk8o5h4boJSKtoQ1HhPA4jFU8zBXeTZLriYAYx011FNPPfX0uFMWCID56Z/+6e1zYMwzn+PjGAGbaqLcvz39fmsMNAYaA42BWxcDBT0FPY2BxkBj4DaPAdQRqCYoz6DkBMgDEHEuiFkpfdKsedXCXNBjEprqFo7L+YRMnofzAn04H6Vi0/tnBZLSB4hzkbyT4JNgpjrDzmOcc9XJaSbOeS7vD3iUprQs0xpa1YSqHhJxIVWWrTkmCRvYt22jn92PHw2d/8t/+S9Pl0oJ+oAV+iYlWAGwAXFQ3zjpg5NlXCp9NFLOcqks/0MFB1gBxqCW4ZiocPTYAfTYoSrBzCyZIjZ5j546HjMBjS3NUyk3PxuUQAFyBZEqz1LVAxBNZVuWorG8V1JIe/S77rpr+97g+EyUgU5wxecX1VV/3D+7+O74dfwaA42BxkBj4EZioAnebZ7g3UiwdN9+uTQGrncMkCg//PDDBxJlzW+BLiSCWd61UvikumAFYqayhf1RLOBBwhzgI/RR5QP4IZklCZ4dtlbqG5NV9gUQkajnZCclkn9UF9kd65iaJ68dVQhJsh4lKBpU96hu0KjWzkEJobLkJ4/LeH/6059uMnwT/iajVHvta1+7gTfAnt2zKOEj7niGGhkD5T7xiU8cXvWqV23PFciT5VaWXAkMiUdBxoQzwEXiTdUNc72bhD4cD/WQ7ctn6aB+OcSOJsfprcOyfj18XvI481hApw984AOHD3/4w4df/MVf/ArYY/xy/0CwPZ8exgl/nGPf/W9/+9sPz3/+8zdlD+MEUENJxPn5bAN5eCb9+3G9/370+fb5NgYaA42ByxUDBT034Udlg/pyBXWfR59HY+DZxQDAB4UP/8kHQKi4Afo4pcqHhG4FelbKFb1zbFnNHENoEkLO5fn0DgIq6ftxLowhaeW4eqRYPiP0sRSH+zpVrpWvc1yuB/WOCh5BD3N8S1wnkSbJJ+E9Vl7ja6c6EjWmbzymUZz87//9vzdlzDRoBgD99//+379CRUWLb4CIUIa4EfA4J+7TF0fQQoz+1E/91PaZSfNkoQ/HFCABGVcdswQ1xP6LXvSiDZwIdlTkpKKHe1h56wiiaFdu3OCtc//9928mxxqJW3bIteH3M/19ODbnyLKtvTj8yEc+shk1c52MFdfJWADc6rFz47Hbz3vHrDHQGGgMNAaebQwU9BT0NAYaA42BxsAyBgA+b33rW7fkMIGPCh/Lu4AflLTsKXlSjYM/DgoCEkjmTJSy2EbbLmCoL1AscK5zQE/6pVD2gnIiy2dMstMzhXPtqW0SzuR9kcwDCDCyZlnoA6hBgZHqHpa5v0yg5/lU9ZzTkejZ/sG/Xd9PtyhKjP7H//gfG3yjBT2GzsT3HBNj/r/+1/+6lVwZL84BnRP0CBYBS6iDXv7yl2+QRiijgTJAhWVAiN5TeSxigVgHTqmu45o9FuVbwh9gDeBSYDTVRXzO3v3ud3/V/QFkXvrSlz7dMU5DZcvA8npYvuOOO85W4gCTHnrooQ0oYbyMQg0/n9s17nrfTdIaA42BxkBj4LmMgSZ4TfAaA42BxkBj4GgMYKIK8CEpBL6otknzZkxYhRhZkpTLlHQAdbKEyjKqCX0EPpxjevRMM+Ms2eIauEYhTybZ+qSorqCEZhrq7il82M/OQZShvOMd7zi84AUv2GAP0AfQ4yT8YU6yr1piQh6Nb0nKb6Qj0XP5o+F2OTfQgq5PwDtNlAE0xmOWOgFb7r777qeBBpDmXe961wYEgTPp2aNaSNPiCWj4PKSChuVXvvKVG0DUV8dyMNbtJJfXwzIgaAWyeH4obLg3gBf3hwrHMkPey+cUWIry6GMf+1hBTf8+9DdCY6Ax0BhoDFzBGOhDu4IP7Xb5od37LAVvDFyuGABwPPDAA097+Ki40VMHlcIsdXKdhJZkUshD+RTlNMxJbu2UBHwhwQT8sIySaM+MeQVp7DKk6awdioQ8rJO4s8659f9J35WVua3Jc3YOIpHGA+U1r3nN4Wd/9mc3dY8KCUu7SKS5nxVA4tz4BP38z/98OxJd0r/FH/3oRzcFDLAGBU2aO+stRbcvwND8vuLzglILEJiwB/hIqaOgL82P77vvvqXKCHUO6h7gDrGtsgcvKmNYaMT8lK8O14p3z4tf/OINIvG5AMJyf6jhgFR0Mut38OX6Du7z6PNoDDQGGgONgXNjoKDnkv64PPcBdr9+2BsDjYFbHQPADhQtlHSR7DIBZZijeEBlYLcpAAfLQCESZVQRdjMCtLCe/ima5wJHOCbKngl60pdkgiXeo1mtc5LsXLaEhvnKQydBT8KkY+VVJPUk4yTOKCVInoE9eqtk22mAGHAM6IVaY095caufa8+3/i7h+dBO/Gd+5meeNhzm2fGM8bI69fwol8KQWNgDVAFgEnsYODOhouFzccy0GHXPPffcs4EjO7uhrtP8GOjDBAg6x1eH581nGXUPBuzAHaDjK17xisOnPvWpQp7+PmyO0BhoDDQGGgNXOAb68K7ww+uP8ib4jYHGwHMZA7Rlp0sXigaMj4EsTCgDSEBJOikBQYnw3/7bf3vanwTAQ1JrG2tgD4mzah/mAB/UBSh7SIQte9qDPLxO4qzigWRXj5Q0tWUbiTZJN6AHf6GVWfJUC6HAePzxx08mvyT9qEDwKaETEbCHki7uCdNqW7OT+DN2Naq9Op9hnhU+PJTZAfVYPvfzx3t/5Vd+5YD3D7GnZxRxQfyjCCNuzjneBz/4wQ3IEOOWlfH5I67x93nyySfPOk6eCzD02c9+9obfd871dp+rE+N9Vn1WjYHGQGPg+sRAQU9BT2OgMdAYaAw86xgg+aTEBQULCh2SWdQtwAyAEIkuyTEJqh45JLhCHzthCX2ynMuSsGwfPUEMqiESXUqlADs5Zaei9ExhO+VkE/TMMivOxb5ZtnXODyHMaLlnzHnpQAQQo6QGhcc57+8+1+fHls8Ss2YUM7/wC7+wfRaYU651o8APKANMpEsYnzM8gt785jff8HEaY9cvxvpM+0wbA42BxkBjgBh41j/uG0gNpMZAY6Ax0BgwBlAToHig9GPVcQfFC22sX/KSl2yGsSp7ci4AAhiheMiOXtN42TIr4BFJ9Dvf+c4NOKGiSS8TOxdxTibLuVAVZWlYdggT+KAookTn2cQ54wHwejbH6Hv7OWsMNAYaA42BxkBjoDHQGDgnBgp6+p/8xkBjoDHQGHhOYoBSKEpN8DoBuDAJfFT6AH0om5pePKnooSSKFtr5R48yGEySKRkD+FjK5bJzgI8dw/aUPQCnldnuOX9ku09/jDUGGgONgcZAY6Ax0BhoDNzqGHhOftzf6pvs+frBagw0BhoDlzcGaOGMyex//s//eSvrSugD+NFHR3+eLOGitTWlK3vPl/IpvFEw0tUYGUVPKnx+4id+4mnzaDshJVh62cteViVOYWh/LzUGGgONgcZAY6Ax0Bi4MjFwZS60SdrlTdL6bPpsGgONgZsRAxjCvuUtb9kMawU+mM1iyAzs+bEf+7FNfYPBM+VUQB68fM7pMIQHCiVjmCD/1E/91NNdi1D0oB7CByi7F9EVi/Piq9MORI3vmxHfPUbjqDHQGGgMNAYaA42BWxUDBT2lko2BxkBjoDFwqWKAMimAD+2eAT2UTgFjbMeObw8gCAgDvLmRP5h2xbKsy45cdgDjuJR1UfJFC/lTrbNv5Nzdtz/uGgONgcZAY6Ax0BhoDDQGbkUMXKof97fihnuOfrAaA42BxsDViAE6C2HsTDchwAwGzrShplSLLl/P9jlS1vXAAw9sKh+8guh+RJes97///c+oRfWzvZ6+/2rEZZ9Tn1NjoDHQGGgMNAYaA5c9Bgp6+p/8xkBjoDHQGGgMNAYaA42BxkBjoDHQGGgMNAYaA9ckBvogr8mDvOxEsddX6t0YaAw0BhoDjYHGQGOgMdAYaAw0BhoDjYGLj4GCnoKexkBjoDHQGGgMNAYaA42BxkBjoDHQGGgMNAYaA9ckBvogr8mDLBW9eCraMe4YNwYaA42BxkBjoDHQGGgMNAYaA42BxsBlj4GCnoKexkBjoDHQGGgMNAYaA42BxkBjoDHQGGgMNAYaA9ckBvogr8mDvOxEsddX6t0YaAw0BhoDjYHGQGOgMdAYaAw0BhoDjYGLj4GCnoKexkBjoDHQGGgMNAYaA42BxkBjoDHQGGgMNAYaA9ckBvogr8mDLBW9eCraMe4YNwYaA42BxkBjoDHQGGgMNAYaA42BxsBlj4GCnoKexkBjoDHQGGgMNAYaA42BxkBjoDHQGGgMNAYaA9ckBvogr8mDvOxEsddX6t0YaAw0BhoDjYHGQGOgMdAYaAw0BhoDjYGLj4GCnoKexkBjoDHQGGgMNAYaA42BxkBjoDHQGGgMNAYaA9ckBvogr8mDLBW9eCraMe4YNwYaA42BxkBjoDHQGGgMNAYaA42BxsBlj4GCnoKexkBjoDHQGGgMNAYaA42BxkBjoDHQGGgMNAYaA9ckBvogr8mDvOxEsddX6t0YaAw0BhoDjYHGQGOgMdAYaAw0BhoDjYGLj4GCnoKexkBjoDHQGGgMNAYaA42BxkBjoDHQGGgMNAYaA9ckBvogr8mDLBW9eCraMe4YNwYaA42BxkBjoDHQGGgMNAYaA42BxsBlj4GCnoKexkBjoDHQGGgMNAYaA42BxkBjoDHQGGgMNAYaA9ckBvogr8mDvOxEsddX6t0YaAw0BhoDjYHGQGOgMdAYaAw0BhoDjYGLj4GCnoKexkBjoDHQGGgMNAYaA42BxkBjoDHQGGgMNAYaA9ckBvogr8mDLBW9eCraMe4YNwYaA42BxkBjoDHQGGgMNAYaA42BxsBlj4GCnoKexkBjoDHQGGgMNAYaA42BxkBjoDHQGGgMNAYaA9ckBvogr8mDvOxEsddX6t0YaAw0BhoDjYHGQGOgMdAYaAw0BhoDjYGLj4GCnoKexkBjoDHQGGgMNAYaA42BxkBjoDHQGGgMNAYaA9ckBvogr8mDLBW9eCraMe4YNwYaA42BxkBjoDHQGGgMNAYaA42BxsBlj4GCnoKexkBjoDHQGGgMNAYaA42BxkBjoDHQGGgMNAYaA9ckBvogr8mDvOxEsddX6t0YaAw0BhoDjYHGQGOgMdAYaAw0BhoDjYGLj4GCnoKexkBjoDHQGGgMNAYaA42BxkBjoDHQGGgMNAYaA9ckBvogr8mDLBW9eCraMe4YNwYaA42BxkBjoDHQGGgMNAYaA42BxsBlj4GCnoKexkBjoDHQGGgMNAYaA42BxkBjoDHQGGgMNAYaA9ckBvogr8mDvOxEsddX6t0YaAw0BhoDjYHGQGOgMdAYaAw0BhoDjYGLj4GCnoKexkBjoDHQGGgMNAYaA42BxkBjoDHQGGgMNAYaA9ckBvogr8mDLBW9eCraMe4YNwYaA42BxkBjoDHQGGgMNAYaA42BxsBlj4GCnoKexkBjoDHQGGgMNAYaA42BxkBjoDHQGGgMNAYaA9ckBvogr8mDvOxEsddX6t0YaAw0BhoDjYHGQGOgMdAYaAw0BhoDjYGLj4GCnoKexkBjoDHQGGgMNAYaA42BxkBjoDHQGGgMNAYaA9ckBvogr8mDLBW9eCraMe4YNwYaA42BxkBjoDHQGGgMNAYaA42BxsBlj4GCnoKexkBjoDHQGGgMNAYaA42BxkBjoDHQGGgMNAYaA9ckBv4v/cTMXqVG2JQAAAAASUVORK5CYII=", fileName = "modelica://ToAIA_FrDTU/../../../../../Users/mfal/Documents/Dymola/energy_gearwheels_1.png"), Text(extent = {{-32, -40}, {26, -54}}, lineColor = {0, 0, 255}, textString = "Drive Train"), Text(extent = {{-58, 44}, {-30, 36}}, lineColor = {0, 0, 255}, textString = "P_aero"), Text(extent = {{-62, -36}, {-34, -44}}, lineColor = {0, 0, 255}, textString = "P_ag"), Text(extent = {{24, 44}, {52, 36}}, lineColor = {0, 0, 255}, textString = "w_wtr"), Text(extent = {{24, -36}, {52, -44}}, lineColor = {0, 0, 255}, textString = "w_gen")}));
        end DriveTrain;

        model PControl_Type4B_CDV "Active Power Control for IEC Type4B Model. Developed by DTU"
          parameter Real w_init "Initial steady state generator speed";
          parameter Real T_Ufilt "Voltage measurement filter time constant";
          parameter Real dPmax "Wind turbine maximum power ramp rate";
          parameter Real ini_Pcmd(fixed = false) "Initial Active Power";
          parameter Real ini_Uwtt(fixed = false) "Initial Voltage Magnitude";
          parameter Real ini_iPcmd(fixed = false) "Initial Active Current Magnitude";
          parameter Real Tpord "Time constant in power order lag";
          parameter Real Tpaero "Time constant in aerodynamic power response";
          PowerSystems.Connectors.ImPin iPmax annotation(Placement(transformation(extent = {{-61, 5}, {-51, 15}}), iconTransformation(extent = {{-61, 5}, {-51, 15}})));
          PowerSystems.Connectors.ImPin Uwtt annotation(Placement(transformation(extent = {{-61, 27}, {-51, 37}}), iconTransformation(extent = {{-61, 27}, {-51, 37}})));
          PowerSystems.Connectors.ImPin w_gen annotation(Placement(transformation(extent = {{-61, -15}, {-51, -5}}), iconTransformation(extent = {{-61, -15}, {-51, -5}})));
          PowerSystems.Connectors.ImPin Pwtt_ref annotation(Placement(transformation(extent = {{-61, -37}, {-51, -27}}), iconTransformation(extent = {{-61, -37}, {-51, -27}})));
          PowerSystems.Connectors.ImPin iPcmd annotation(Placement(transformation(extent = {{39, -5}, {49, 5}}), iconTransformation(extent = {{39, -5}, {49, 5}})));
          PowerSystems.NonElectrical.Continuous.ImSimpleLag imSimpleLag(K = 1, T = T_Ufilt, nStartValue = ini_Uwtt) annotation(Placement(transformation(extent = {{-48, 21}, {-8, 59}})));
          PowerSystems.NonElectrical.Math.ImMult2 imMult2_1(a0 = 0, a1 = 1, a2 = 1) annotation(Placement(transformation(extent = {{-38, 14}, {-18, 34}})));
          PowerSystems.NonElectrical.Math.ImGain imGain(K = 1 / w_init) annotation(Placement(transformation(extent = {{-50, -50}, {-30, -30}})));
          PowerSystems.NonElectrical.Math.ImMult2 imMult2_2(a0 = 0, a1 = 1, a2 = 1) annotation(Placement(transformation(extent = {{-28, -48}, {-8, -28}})));
          PowerSystems.NonElectrical.Nonlinear.ImLimiter imLimiter(Ymin = 0.01, Ymax = 999) annotation(Placement(transformation(extent = {{-12, 30}, {8, 50}})));
          PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint(V = -999) annotation(Placement(transformation(extent = {{12, -56}, {32, -36}})));
          PowerSystems.NonElectrical.Math.ImDiv2 imDiv2_1(a0 = 0, a1 = 1, a2 = 1, nStartValue = ini_iPcmd) annotation(Placement(transformation(extent = {{6, -14}, {32, 14}})));
          PowerSystems.NonElectrical.Continuous.ImSimpleLag_varnonwindup imSimpleLag_varnonwindup(initValue = ini_Pcmd, rmin = -999, rmax = dPmax, T = Tpord) annotation(Placement(transformation(extent = {{26, -52}, {56, -24}})));
          PowerSystems.NonElectrical.Continuous.ImSimpleLag imSimpleLag1(K = 1, nStartValue = ini_Pcmd, T = Tpaero) annotation(Placement(transformation(extent = {{56, -80}, {76, -60}})));
          PowerSystems.Connectors.ImPin imPin annotation(Placement(transformation(extent = {{-5, -6}, {5, 6}}, rotation = -90, origin = {-1, -36})));
        initial equation
          ini_Uwtt = Uwtt;
          ini_Pcmd = Pwtt_ref;
        equation
          connect(imMult2_1.p1, Uwtt) annotation(Line(points = {{-33.1, 26.2}, {-44.55, 26.2}, {-44.55, 32}, {-56, 32}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imMult2_1.p2, iPmax) annotation(Line(points = {{-33.1, 21.8}, {-44.55, 21.8}, {-44.55, 10}, {-56, 10}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(Uwtt, imSimpleLag.p1) annotation(Line(points = {{-56, 32}, {-46, 32}, {-46, 40}, {-34.2, 40}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(Pwtt_ref, imGain.p1) annotation(Line(points = {{-56, -32}, {-50, -32}, {-50, -40}, {-45.1, -40}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imSimpleLag.n1, imLimiter.p1) annotation(Line(points = {{-14.2, 40}, {-7.1, 40}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imLimiter.n1, imDiv2_1.p2) annotation(Line(points = {{2.9, 40}, {2, 40}, {2, -2.8}, {12.37, -2.8}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imDiv2_1.n1, iPcmd) annotation(Line(points = {{25.37, 0.00000000000000177636}, {34.685, 0.00000000000000177636}, {34.685, 0}, {44, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(iPcmd, iPcmd) annotation(Line(points = {{44, 0}, {44, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imSimpleLag_varnonwindup.yi, imMult2_2.n1) annotation(Line(points = {{30.95, -38}, {10, -38}, {10, -26}, {-8, -26}, {-8, -38}, {-13.1, -38}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imMult2_1.n1, imSimpleLag_varnonwindup.max) annotation(Line(points = {{-23.1, 24}, {-4, 24}, {-4, -20}, {46, -20}, {46, -30}, {45.65, -30}, {45.65, -29.6}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imSimpleLag_varnonwindup.min, imSetPoint.n1) annotation(Line(points = {{38.75, -46.4}, {26, -46.4}, {26, -46}, {26.9, -46}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imSimpleLag_varnonwindup.yo, imDiv2_1.p1) annotation(Line(points = {{50.9, -38.14}, {62, -38.14}, {62, -12}, {8, -12}, {8, 2.8}, {12.37, 2.8}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imSimpleLag1.p1, imDiv2_1.p1) annotation(Line(points = {{62.9, -70}, {62, -70}, {62, -38}, {60, -38}, {62, -38.14}, {62, -12}, {8, -12}, {8, 2.8}, {12.37, 2.8}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imSimpleLag1.n1, imPin) annotation(Line(points = {{72.9, -70}, {84, -70}, {84, -76}, {-1, -76}, {-1, -36}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imGain.n1, imMult2_2.p2) annotation(Line(points = {{-35.1, -40}, {-30, -40}, {-30, -40.2}, {-23.1, -40.2}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(imMult2_2.p1, w_gen) annotation(Line(points = {{-23.1, -35.8}, {-26, -35.8}, {-26, -36}, {-30, -36}, {-30, -10}, {-56, -10}}, color = {0, 0, 127}, smooth = Smooth.None));
          annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-50, 32}, {40, -32}}, lineColor = {0, 0, 255}, lineThickness = 0.5), Text(extent = {{-26, 14}, {18, -10}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillPattern = FillPattern.Solid, textString = "Type 4B
P Control"), Text(extent = {{-50, 30}, {-30, 24}}, lineColor = {0, 0, 255}, textString = "Uwtt"), Text(extent = {{-49, 13}, {-29, 7}}, lineColor = {0, 0, 255}, textString = "iPmax"), Text(extent = {{-49, -6}, {-29, -12}}, lineColor = {0, 0, 255}, textString = "w_gen"), Text(extent = {{-47, -24}, {-27, -30}}, lineColor = {0, 0, 255}, textString = "Pwtt_ref"), Text(extent = {{20, 3}, {40, -3}}, lineColor = {0, 0, 255}, textString = "iPcmd")}));
        end PControl_Type4B_CDV;

        model Type4B_WT_CDV "IEC Type 4B Full-Scale Wind Turbine Model. Developed by DTU"
          parameter Real w_init = 1 "Initial steady state generator speed";
          parameter Real T_Ufilt = 0.01 "Voltage measurement filter time constant";
          parameter Real dPmax = 99 "Wind turbine maximum power ramp rate";
          parameter Real Tpord = 0.01 "Time constant in power order lag";
          parameter Real Tpaero = 0.01 "Time constant in aerodynamic power response";
          parameter Real Tpfilt = 0.01 "Power measurement filter time constant";
          parameter Real MwttPF = 1 "Power factor control mode";
          parameter Real MwttU = 0 "Voltage control mode";
          parameter Real MwttOL = 0 "Open loop mode";
          parameter Real Uref0 = 1 "User defined voltage reference";
          parameter Real Tangent_phi = 0 "Calculated from power factor setpoint";
          parameter Real Qmax = 0.33 "Maximum reactive power";
          parameter Real Qmin = -0.33 "Minimum reactive power";
          parameter Real Tufilt = 0.01 "Voltage measurement filter time constant";
          parameter Real Uqdip = 0.8 "Voltage threshold value for LVRT detection";
          parameter Real Tpost = 1 "Length of time period where post fault reactive power is injected";
          parameter Real Udb1 = 0.1 "Voltage dead band lower limit";
          parameter Real Udb2 = 0.1 "Voltage dead band upper limit";
          parameter Real Kqv = 4 "Voltage scaling factor for LVRT current";
          parameter Real iqh1 = 1 "Maximum reactive current injection during dip";
          parameter Real iqmin = -1.1 "Minimum reactive current injection";
          parameter Real iqmax = 1.1 "Maximum reactive current injection";
          parameter Real iq_post = -0.2 "Post fault reactive current injection";
          parameter Real Umax = 1.05 "Maximum voltage in voltage PI controller integral term";
          parameter Real Umin = 0 "Minimum voltage in voltage PI controller integral term";
          parameter Real KiQ = 0.1 "Reactive power PI controller integration gain";
          parameter Real KpQ = 1 "Reactive power PI controller proportional gain";
          parameter Real Tqord = 0.01 "Time constant in reactive power order lag";
          parameter Real KiU = 0.1 "Voltage PI controller integration gain";
          parameter Real KpU = 1 "Voltage PI controller proportional gain";
          parameter Real Tiq = 0.01 "Time constant in reactive current lag";
          parameter Real Hgen = 0.7275 "Inertia Constant of Generator";
          parameter Real Hwtr = 4.225 "Inertia Constant of Wind Turbine Rotor";
          parameter Real k_sh = 140 "Drive Train Stiffness";
          parameter Real c_sh = 0.8 "Drive Train Damping";
          parameter Real T_init = 0.9 "Initial Steady State Shaft Torque";
          parameter Real i_maxdip = 1.1 "Maximum current during voltage dip at the wind turbine terminals";
          parameter Real i_max = 1.23 "Maximum continuous current at the wind turbine terminals";
          parameter Real M_Qpri = 1 "Prioritisation of q control during LVRT (0: active power priority - 1: reactive power priority)";
          parameter Real Tg = 0.005 "Current generation time constant";
          parameter Real diPmax = 99 "Maximum active current ramp rate ";
          parameter Real diQmin = -99 "Minimum reactive current ramp rate";
          parameter Real diQmax = 99 "Maximum reactive current ramp rate";
          parameter Real Rdroop = 0 "Resistive component of voltage drop impedance";
          parameter Real Xdroop = 0 "Inductive component of voltage drop impedance";
          parameter Real ini_iPref(fixed = false);
          parameter Real ini_iQref(fixed = false);
          PowerSystems.Electrical.Wind.DTU.CurrentLimiter CurrentLimitationModel(i_maxdip = i_maxdip, i_max = i_max, M_Qpri = M_Qpri, T_Ufilt = T_Ufilt) annotation(Placement(transformation(extent = {{-8, 36}, {62, 84}})));
          PowerSystems.Electrical.Sensors.PwPowerMeas pwPowerMeas annotation(Placement(transformation(extent = {{100, -4}, {120, 16}})));
          PowerSystems.Electrical.Wind.DTU.DriveTrain driveTrain(Hgen = Hgen, Hwtr = Hwtr, k_sh = k_sh, c_sh = c_sh, w_init = w_init, T_init = T_init) annotation(Placement(transformation(extent = {{-14, -86}, {40, -44}})));
          PowerSystems.Electrical.Wind.DTU.GenSet_Type4 genSet_Type4_2(Tg = Tg, diPmax = diPmax, diQmin = diQmin, diQmax = diQmax, ini_iPref = ini_iPref, ini_iQref = ini_iQref) annotation(Placement(transformation(extent = {{12, -10}, {64, 26}})));
          PowerSystems.Electrical.Wind.DTU.QControl_Type4B qControl_Type4B1(Tpfilt = Tpfilt, MwttPF = MwttPF, MwttU = MwttU, MwttOL = MwttOL, Uref0 = Uref0, Tangent_phi = Tangent_phi, Qmax = Qmax, Qmin = Qmin, Tufilt = Tufilt, Uqdip = Uqdip, Tpost = Tpost, Udb1 = Udb1, Udb2 = Udb1, Kqv = Kqv, iqh1 = iqh1, iqmin = iqmin, iqmax = iqmax, iq_post = iq_post, Umax = Umax, Umin = Umin, KiQ = KiQ, KpQ = KpQ, Tqord = Tqord, KiU = KiU, KpU = KpU, Tiq = Tiq, Xdroop = Xdroop, Rdroop = Rdroop) annotation(Placement(transformation(extent = {{-86, -54}, {10, -8}})));
          PowerSystems.Connectors.ImPin Uref annotation(Placement(transformation(extent = {{-150, 34}, {-140, 46}})));
          PowerSystems.Connectors.ImPin Qref annotation(Placement(transformation(extent = {{-150, -6}, {-140, 6}})));
          PowerSystems.Connectors.ImPin Pref annotation(Placement(transformation(extent = {{-150, -46}, {-140, -34}})));
          PowerSystems.Connectors.PwPin WTG_terminal annotation(Placement(transformation(extent = {{140, -5}, {150, 5}})));
          PowerSystems.Electrical.Sensors.PwVoltage pwVoltage annotation(Placement(transformation(extent = {{86, -70}, {66, -50}})));
          PowerSystems.Electrical.Wind.DTU.PControl_Type4B_CDV pControl_Type4B_CDV(w_init = w_init, T_Ufilt = T_Ufilt, dPmax = dPmax, Tpord = Tpord, Tpaero = Tpaero) annotation(Placement(transformation(extent = {{-98, -4}, {-6, 54}})));
          PowerSystems.Electrical.Machines.DTU.PwdqCurrentSource pwdqCurrentSource annotation(Placement(transformation(extent = {{58, -6}, {92, 24}})));
          PowerSystems.Electrical.Controls.DTU.pwPLL pwPLL annotation(Placement(transformation(extent = {{82, -30}, {62, -10}})));
        initial equation
          ini_iPref = Pref / pwVoltage.v;
          ini_iQref = Qref / pwVoltage.v;
        equation
          connect(pwPowerMeas.P, driveTrain.Pag) annotation(Line(points = {{114.5, 5}, {122, 5}, {122, -88}, {-4.55, -88}, {-4.55, -73.4}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(genSet_Type4_2.iQcmd, CurrentLimitationModel.iQcmdlmt) annotation(Line(points = {{16.2545, 3.77391}, {-14, 3.77391}, {-14, 44.4706}, {-2.75, 44.4706}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(genSet_Type4_2.iQmax, CurrentLimitationModel.iQmax) annotation(Line(points = {{16.2545, -3.73913}, {2, -3.73913}, {2, 34}, {70, 34}, {70, 64.2353}, {56.75, 64.2353}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(genSet_Type4_2.iPcmd, CurrentLimitationModel.iPcmdlmt) annotation(Line(points = {{16.2545, 13.7913}, {-20, 13.7913}, {-20, 67.0588}, {-2.75, 67.0588}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(pwPowerMeas.Q, qControl_Type4B1.Qwtt) annotation(Line(points = {{114.5, 2.6}, {128, 2.6}, {128, -94}, {-110, -94}, {-110, -18.2222}, {-81.7333, -18.2222}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(qControl_Type4B1.Pwtt, driveTrain.Pag) annotation(Line(points = {{-81.7333, -33.5556}, {-116, -33.5556}, {-116, -88}, {-4.55, -88}, {-4.55, -73.4}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(qControl_Type4B1.F_LVRT, CurrentLimitationModel.F_LVRT) annotation(Line(points = {{-26.2667, -23.3333}, {-24, -23.3333}, {-24, 80}, {27, 80}, {27, 74.1176}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(qControl_Type4B1.Iqcmd, CurrentLimitationModel.iQcmdlmt) annotation(Line(points = {{-26.2667, -33.5556}, {-14, -33.5556}, {-14, 44.4706}, {-2.75, 44.4706}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(Uref, qControl_Type4B1.Uref) annotation(Line(points = {{-145, 40}, {-106, 40}, {-106, -23.3333}, {-81.7333, -23.3333}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(qControl_Type4B1.Qref, Qref) annotation(Line(points = {{-81.7333, -28.4444}, {-145, -28.4444}, {-145, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(pwPowerMeas.n, WTG_terminal) annotation(Line(points = {{114.6, 8.6}, {134.3, 8.6}, {134.3, 0}, {145, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(pControl_Type4B_CDV.Uwtt, pwVoltage.v) annotation(Line(points = {{-77.76, 34.28}, {-102, 34.28}, {-102, -82}, {-98, -82}, {-98, -84}, {71.1, -84}, {71.1, -63}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(qControl_Type4B1.Uwtt, pwVoltage.v) annotation(Line(points = {{-81.7333, -38.6667}, {-102, -38.6667}, {-102, -82}, {-98, -82}, {-98, -84}, {71.1, -84}, {71.1, -63}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(CurrentLimitationModel.Uwtt, pwVoltage.v) annotation(Line(points = {{-2.75, 55.7647}, {-102, 55.7647}, {-102, -82}, {-98, -82}, {-98, -84}, {71.1, -84}, {71.1, -63}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(CurrentLimitationModel.iPmax, genSet_Type4_2.iPmax) annotation(Line(points = {{56.75, 46.7294}, {80, 46.7294}, {80, 32}, {6, 32}, {6, 21.3043}, {16.2545, 21.3043}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(pControl_Type4B_CDV.iPmax, genSet_Type4_2.iPmax) annotation(Line(points = {{-77.76, 27.9}, {-90, 27.9}, {-90, 92}, {80, 92}, {80, 32}, {6, 32}, {6, 21.3043}, {16.2545, 21.3043}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(driveTrain.w_gen, pControl_Type4B_CDV.w_gen) annotation(Line(points = {{27.85, -73.4}, {44, -73.4}, {44, -6}, {-90, -6}, {-90, 22.1}, {-77.76, 22.1}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(Pref, pControl_Type4B_CDV.Pwtt_ref) annotation(Line(points = {{-145, -40}, {-126, -40}, {-126, 6}, {-77.76, 6}, {-77.76, 15.72}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(pControl_Type4B_CDV.iPcmd, CurrentLimitationModel.iPcmdlmt) annotation(Line(points = {{-31.76, 25}, {-20, 25}, {-20, 67.0588}, {-2.75, 67.0588}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(driveTrain.Paero, pControl_Type4B_CDV.imPin) annotation(Line(points = {{-4.55, -56.6}, {-4.55, -14}, {-52.46, -14}, {-52.46, 14.56}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(pwdqCurrentSource.n, pwPowerMeas.p) annotation(Line(points = {{86.22, 9}, {86.22, -4.5}, {105.4, -4.5}, {105.4, 6}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(pwVoltage.p, pwdqCurrentSource.n) annotation(Line(points = {{81, -60}, {81, -38}, {86.22, -38}, {86.22, 9}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(pwdqCurrentSource.id_ref, genSet_Type4_2.iPref) annotation(Line(points = {{63.61, 15}, {63.61, 14.5}, {52.1818, 14.5}, {52.1818, 15.0435}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(pwdqCurrentSource.iq_ref, genSet_Type4_2.iQref) annotation(Line(points = {{63.61, 3}, {63.61, 3.5}, {52.1818, 3.5}, {52.1818, 2.52174}}, color = {0, 0, 127}, smooth = Smooth.None));
          connect(pwPLL.pwPin, pwdqCurrentSource.n) annotation(Line(points = {{77.4, -20}, {86.22, -20}, {86.22, 9}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(pwPLL.imPin, pwdqCurrentSource.phi_meas) annotation(Line(points = {{66.8, -20}, {62, -20}, {62, -8}, {75, -8}, {75, -0.9}}, color = {0, 0, 127}, smooth = Smooth.None));
          annotation(Diagram(coordinateSystem(extent = {{-180, -100}, {160, 100}}, preserveAspectRatio = false), graphics = {Text(extent = {{-2, -42}, {36, -54}}, lineColor = {0, 0, 255}, textString = "Mechanical Model"), Text(extent = {{32, 84}, {76, 72}}, lineColor = {0, 0, 255}, textString = "Current Limitation Model"), Text(extent = {{16, 34}, {60, 20}}, lineColor = {0, 0, 255}, textString = "Generator System Model"), Text(extent = {{60, 26}, {92, 18}}, lineColor = {0, 0, 255}, textString = "Current Injector"), Text(extent = {{88, -12}, {120, -20}}, lineColor = {0, 0, 255}, textString = "Measurements"), Text(extent = {{-176, 36}, {-108, -8}}, lineColor = {0, 0, 255}, textString = "Wind Turbine Reference Values"), Text(extent = {{102, 36}, {156, 2}}, lineColor = {0, 0, 255}, textString = "Wind Turbine Terminal")}), Icon(coordinateSystem(extent = {{-180, -100}, {160, 100}}, preserveAspectRatio = false), graphics = {Rectangle(extent = {{-140, 80}, {140, -80}}, lineColor = {0, 0, 255}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Bitmap(extent = {{-132, 76}, {130, -78}}, imageSource = "/9j/4AAQSkZJRgABAQEAYABgAAD/2wBDAAIBAQIBAQICAgICAgICAwUDAwMDAwYEBAMFBwYHBwcGBwcICQsJCAgKCAcHCg0KCgsMDAwMBwkODw0MDgsMDAz/2wBDAQICAgMDAwYDAwYMCAcIDAwMDAwMDAwMDAwMDAwMDAwMDAwMDAwMDAwMDAwMDAwMDAwMDAwMDAwMDAwMDAwMDAz/wAARCAH0AZsDASIAAhEBAxEB/8QAHwAAAQUBAQEBAQEAAAAAAAAAAAECAwQFBgcICQoL/8QAtRAAAgEDAwIEAwUFBAQAAAF9AQIDAAQRBRIhMUEGE1FhByJxFDKBkaEII0KxwRVS0fAkM2JyggkKFhcYGRolJicoKSo0NTY3ODk6Q0RFRkdISUpTVFVWV1hZWmNkZWZnaGlqc3R1dnd4eXqDhIWGh4iJipKTlJWWl5iZmqKjpKWmp6ipqrKztLW2t7i5usLDxMXGx8jJytLT1NXW19jZ2uHi4+Tl5ufo6erx8vP09fb3+Pn6/8QAHwEAAwEBAQEBAQEBAQAAAAAAAAECAwQFBgcICQoL/8QAtREAAgECBAQDBAcFBAQAAQJ3AAECAxEEBSExBhJBUQdhcRMiMoEIFEKRobHBCSMzUvAVYnLRChYkNOEl8RcYGRomJygpKjU2Nzg5OkNERUZHSElKU1RVVldYWVpjZGVmZ2hpanN0dXZ3eHl6goOEhYaHiImKkpOUlZaXmJmaoqOkpaanqKmqsrO0tba3uLm6wsPExcbHyMnK0tPU1dbX2Nna4uPk5ebn6Onq8vP09fb3+Pn6/9oADAMBAAIRAxEAPwD9/KKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACsH4jfETQvhN4J1LxN4m1rTfDvh7RLd7vUNS1G5S2tbSJRy8kjkKq+5PpXk/7fv/BRL4V/8E2PglL44+KniCPSbRt6abptuBNqWuTqAfs9rBkGR+VySRGmQXdF+av5f/8AgpD/AMFdPj1/wXX+P2leBNA0nWLbwnf6isPhb4d6GzXLXUxztnuioBuZwoY72AjhUEoqAuzAH2t/wVY/4O3/ABV8RfFV98Pf2T7V9L0l5fsf/CbXdj52p6sxIUfYLSRcQKx4Dyo0xDAhIWXJ+kv+CB3/AARM+Knw/wDjLpv7VX7UXifxVrHxdktJh4c0TWNUnvL3RormB4ZJ7+R2JM7QyyItvkiEPl/3mEh7T/ghJ/wbeeGv+Cdmn6Z8TvirFpvi743zxCW2iAWfTvBe5f8AV2/BEt1zh7jGFztiwA0kv6rRsST19smgAiJ/i7cfWpKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiq95cJa27SSMsccYLMxOAoHJOfpQBK4z/n+lfnt/wWc/4OBfhx/wSp8PXHhrTRZ+OvjRdQBrPw3BcfuNJ3ruS41CReY0wQywjEsoIxsRvNHxn/wW+/4OrLH4enV/hX+y9qljq2tfPaat8QIiJ7PTzyGTTB9yaTOR9oOY1/gDkrIn5Gf8E4f+CYPxk/4LFftGXth4a+2XFo119t8XeNtaaWe20sSsXeaeVjunupDvKxbi8jZJKoHkUATzP2jv+C9/7cMcbSap8Q/iF4ibCgkxaX4bsVbk4x5VpZxbx06s38csnz/0yf8ABG3/AIIbfDn/AIJK/DUXVrHbeLPizrEAj13xbPAFcKcM1pZqQTBaggZx88pAZzgIkfrn/BNj/gmP8MP+CXPwKi8F/DrS/wDSLoRza5r10obUvENyoI82dwOFXc2yJcJGGbAyzE/RgGBQAyI5J7+9PoooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKbIu7H1r5X/wCCn/8AwVx+E/8AwSm+Eo13x/qX27xLqULDQfCtg4Opa5IvGVU/6qAN9+d/lUDADuVRgD279oj9onwP+yp8I9W8dfEXxNpfhHwnocZlu9Rv5SqJ2VFVcvJIx4WNAzsxAVScCv5jf+C2/wDwco+Nv+CjM+rfDv4ZnUfAPwVJaKaIN5eq+K16brx1P7uAjpboSDk+Y0mVEfyz/wAFPP8AgrZ8WP8Agqt8XP7e8fao1r4c02R/7B8LWDldM0OI8ZVf+Ws5X787jc2cAIgWNftD/ggv/wAG1uuft0zaP8WvjZZ6l4a+DeVutN0pC1vqHjRc5BU5DQ2TDrKMPKvEWAwlAB4V/wAEWP8Aggl4/wD+Cr/jeLW7577wX8GdJudmq+J3h/fagyn5rSwRxtkmPRnOY4sktvYLE/8AVf8Aso/speAf2KPgjpPw8+Gnh2z8M+FdFXEVvBlpJ5CBvmmc5eWZ8As7kseOcAAdZ8Ofh3oXwm8E6X4a8MaPp3h/w9odtHZ6dp1hbrb21nCigLHHGoCqoAHAFb1ABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAVHMMj2wc460S9R1/DtX4d/8F3P+Do6x+ES658H/wBmnVLPV/FWHtNb8dQMs1nop5V4bDqs1x1Bn5jjyAm9/mjAPpv/AILgf8HD/gn/AIJfaLeeCfBv9m+N/jhdQExaV5pex8NB1yk9+UOdxBDLbgrIy/MxjVkZ/wCXH9or9pLxv+1t8YNY8ffEbxJqXizxdr0xlvL+9cFj/djRRhYol+6sUaqiLhVAAArmrifWPib42kklfVPEXiLxBeF2Zmku77U7uZ+ST8zyyPI2ecsxPqa/o0/4N+v+DaGz/Zo/sP42ftCaPa6h8RlKXvh3wncos1r4WYYZLm5HKyXg4KrysBG7LS7TEAeQ/wDBv9/wbD/21Hofxr/aa8PkWfyXvhzwBqEJBn6NHdanGf4ehW1b73HmjAMTf0B2dtHaQrHEqxqihVQDCoAMAAdhT7cYTn7w4PtUlABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRXM/Fv4oaL8D/AIWeJfGnia8OneG/CGlXWt6tdiJ5fstpbQtNNJsQF22xox2qCTjgZ4rmv2Vv2tvhz+2r8IbPx58L/Fml+MPC9+xjW6s2YNBKAC0M0ThZIZQGUmORVcbhkcigD0uiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACsL4ifEPQ/hL4H1TxN4n1jTfD/AIf0O2e81DUtQuVtrWzhUZaSSRiFVR6k1wn7Zf7Z3w5/YK+BmpfET4n+Ibfw/wCHdL+VN2HudQuCCUtraL70074OFXoAzMVRWYfymf8ABZP/AILt/Ez/AIKv+PJtNaW48IfCHTbjzNH8JW8+RPtPy3N86n9/cEcgfciB2oMl3cA+mf8Agux/wc365+2X/bPwn+At5qnhj4TP5lpqmv7XtNU8XRfdZFBAe2s2GRsOJJUOJNgZoq/JXwH8Ptc+LHjfSvDPhnR9Q17xDrlylnp+nafA1xc3s7nCxxxoCzEnoAO/pV34N/B3xR+0F8UND8FeCtD1DxJ4q8S3S2Om6bZR757uVvTnAAALMxIVVVixCgkf1Yf8EKv+CB3hX/gld4Ct/F3iqLTvFHx01q126hq6L5lvoEbj5rOxLAYGDiSXhpMEDany0AcB/wAED/8Ag3M0L/gnhpth8U/izbad4j+OF3F5lrbgrc2XgpWHMUDcrLeYyJJ14XJSI7d0kv6tQtknj8fWiIk9c+nPepKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigDkPjx8H9J/aE+Cfi/wD4g+0f2D440W98P6kLd/LlNtdwPby7G/hbZI2D69jX8i2m/Eb9ob/AINwv+CiXiTw/pGqSabrGh3Cpd2k8btonjbTcloJ3i3DfFIhYqwIlhZnUOjq+P7FnOMfWvhn/guH/wAEavDv/BWf9nKS2tlsdG+LHhSF5/COvSjagY/M1jcsAWa2lIxnBMTESKGw0bgG7/wSQ/4LSfC//grP8L/tPhudfD3xC0mBZPEHg+8uFa80/orTQH5TcWpcgCVVypdQ6oSBX2PD93uehye9fwrwXfxO/YE/aaZoZvEPw3+KPw81J4naKQ219pVyhKOuRnKsCwPVJEc/eR+f6Ov+CH3/AAc4eF/2620f4X/GibSvBPxgm2Wmn6kGFvpHi6ThVEeeLe8c/wDLEnZIxHlkFhCoB+uVFRxc5P5fSpKACiiigAooooAKKKKACiiigAooooAKKKbJQASDIr5e/wCCoH/BV/4Wf8EqPge3ijx5fm813UldPD3hiylX+0tfnUdEU/6uFSVMkzfKgYfedkR/Jv8AgtV/wXg8A/8ABJnwC2k2q2njD4xaxamXRvC6S/u7JTwt5fsp3RW4P3UGHmI2rtUPIn8pf7Wf7WnxA/bd+OWrfET4leIrzxJ4o1hvnmmOI7WEElIIIx8sUKbjtRAAMk4ySSAeg/8ABSj/AIKcfE//AIKjfHibxp8RNUza2peHQ9BtWZdM8PWzEHyoEP8AEcLvlb55Cq7jhVVfJfgN8CvFn7TPxb0HwL4E0G+8TeLfE10tpp2m2abpJ3OSSScKiKoZmdiFRVZmIUEix+zp+zt40/av+M2g+APh/oF94m8WeJLkW1jYWq/Mx6s7sfljjRQWeRyFRVLMQBmv6zP+CJP/AAQ+8G/8ElPhGby4+w+KPjF4itlXxD4kEOI4Bw32GyyN0dqrAbmIDzModwo2RxgGZ/wQw/4IT+E/+CTvwtXXNZFh4m+NXiK1WPXdcVN8OmRn5jYWJYArCDjfJgNMy5IVQiJ+g0Z4pIePl9KfQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABUcp4H8s9akooA/KP/g5B/4IRw/8FD/hpJ8WfhrpkUfxs8I2ZE9pCgU+M7GNSfsz4/5e4xnyX53AGJsgxmP+WvUbGbTNQuLe5glt7m3do5YpUKSRODghlIyCDwQe9f32SdV9zg1+DH/B0b/wQZPihdc/ae+Dmi7tSiR774haBZw/8fSLy+rQov8AGACbgL94AzfeErMAeR/8EP8A/g6e1j4CHR/hT+0pqF74i8DrstdL8aMHudS0BOFWO8ADNdW4GMSAGaPkHzF2iP8Aot8C+OdF+Jvg/Tde8O6tp+vaFrFul3YajYXC3NrewuoZJYpFJV0IIIZSR71/BGp2nn06Z6/X/PpX3b/wR0/4LzfE7/glB4th0iN5vGXwh1Cffq3hK6mI+zljlrmxk/5d5/Ucxyc713bHQA/sJorx79iT9t74bf8ABQL4Faf8Q/hf4ht9e0G+xHPH9y80q4ABe1uoT80UyZ5U8EFWQsjKx9hoAKKKKACiiigAooooAKKKjnySuPX0oAJU3EH0yMdjX5U/8F6v+DjjQP8AgnVpmofC/wCFM+m+J/jhdQlLmZis9h4KVhxJcDJEt3g5S36LkPL8u2OXxv8A4L9/8HOFn8CTrfwV/Zx1e3v/ABx89n4h8aWsoltvDx+69tZEZWS76h5eVhOQu6XLQ/zo67qt1rmrXF9fXVxeX15K89zczyGSW4lZizuzEksxYklieTzQBqfFL4neIPjP4/1bxX4q1rUfEXiPxBctd6hqWoTNNc3krcl3diST268AAcDitz9mX9mrxt+198atC+Hfw70C88SeLfElwLeys7dendpJHPyxxIoLPIxCoqkkgZqP9nH9nXxp+1p8aNC+Hvw90C88TeLvEtyttY2FsuWc9WdmPyxxooZ3kYhURWZmABNf1uf8EVP+CK3gv/gkh8EFRfsfiL4reJYE/wCEo8TLEfnPD/YrTI3R2kbD2aZlDvj5I4wBn/BFL/gid4K/4JHfBltslp4m+K3iWBB4m8TrCRxkN9itM/NHaowGcgNM6h3C4SOP7jjPGOflwORREeOmMYFSUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABUNyqvHhlDLg5BA5GPepqKAP5jf8Ag5X/AOCBkn7GXi3UPjt8INF/4tHr135mvaTaRHZ4NvJXwHRQPlsZXYBf4YnYJwjRKPx5lJJ59/596/vh8Y+E9N8d+FNR0TWrG01bR9YtpbG+sruETW95BKhSSKRDlWRkZlIYEEHmv5Sv+Dg3/ghNqn/BLz4tyeNfA9veal8DPF14V02Zy00nhi5bJ/s+4c5LJjcYZGOWRSrEuhZgD5P/AOCdv/BSL4of8Ex/jvb+OvhprH2VpNkWr6PdFn0zX7ZST5FzECNw5ba6kOhJKsCTn+sb/glN/wAFffhj/wAFZPg4dd8HXDaN4w0qFV8ReEr2UNfaJKeNwIA863ZvuTIADnDBHBRf4u3Ocf17V6B+zL+0v46/ZB+NGi/ED4ceIr/wt4s0GXzLW9tWHIPDRSIQUlicZDRuCrqSCDQB/dxGu3PuadX54/8ABEP/AIL2eC/+CsHgePw/rC2HhH41aPa79W8PByINVjUfNeWBckvFx88ZO+InBLKFkf8AQmI7ueOfQ/5/zigCWiiigAoornfif8TvD/wb+H+r+KfFetad4c8OaDbNeajqeoTrBbWcK/ed3JAA/HkkAZPFAGrq+pW+j6dNeXlxDZ2lnG08080gjjhRRuZ2YkAKACSScAZzX87n/Bfv/g53uPi6Na+Cv7NuszWPhT57LxH45tJGjn1rqsltp7jBS26hpx803ITbHlpvE/8AgvF/wcg+IP8AgoTqOpfC34Szal4Z+CFvMY7y5Km31DxntYYeYAhorTIykGQz53S8lY4vyjkGMdP8/pQASnnjHrwK6z4GfBLxV+0j8WtB8B+B9DvfEni3xRdJY6Zp1oAZLiU88k/KqKoZmdiqoqszMFUmqvwk+E/iP45/EfRvB/g/RdQ8ReJ/EV0ljpum2MRknu5n6KoHbrknAABJIAJr+sX/AIIQf8ELfDf/AASj+FR8Q+IVsPEHxu8UWipreroN0WkQttb+zrNiOIwwXfIADKyg8KqKoBt/8EOv+CJXhb/gkp8FvtF59h8Q/GLxTbKPEviJYyVt1JV/7PtCeVtkZQWOA0zqHbAEccf3lG2c/hSxAKOO/NPoAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAK5H43/BXwr+0b8Kde8DeONBsvEvhPxPaPY6lpt2m6G5ib6EMrA4ZXUhkZVZWVgCOuooA/jn/wCC23/BGfxV/wAEk/2gzbr9s1z4U+J53k8KeIHQMzL95rK6wAq3cQPptlQB1x8yJ8PTfw/Sv7p/2xP2R/Av7c37P+v/AAz+I2jrrHhnxDDskAIW4s5RzHcQPgmOaNvmVgD0IIKkg/x9/wDBWb/gld46/wCCT/7Tdx4J8Uq2qeHdUEl54V8RxwlLbXrIMBnuEnj3KssWSUYqQWR43cA+fPhf8TfEHwZ+IOkeK/Cusah4f8SeH7pL7TtRsJzBc2kyHKsjjkH+YyDnOK/sL/4IYf8ABUG2/wCCqP7C+k+MNQktYfH3huX+wvGNnCAirfRopFzGnGIbiMrKvG1WMsYJ8omv40a/Rb/g2b/4KON+wT/wUY0fSdYvjbeAfi8YfC2uh2Iitbh3/wBAvG7fup32Fm4WK5nPYUAf1zUU1Dn+vtXhP/BQb/goj8M/+CaXwEvPH3xM1kWVqu6LTNMt8SajrtyBlba2iJG5jxliQiD5nZV5oA7P9qP9qPwH+xp8FNY+IfxI8RWPhnwroUe+4u7ljmRz9yKJAC0srkYWNAWY9BX8pH/Ba3/gvJ48/wCCsXjuTRdPW+8HfBnR7ovo/hoSgy6g6n5by/KkrJOQMrGCY4QSFLsXlk80/wCCrf8AwV4+J/8AwVj+NreIPGF0dH8JaUzjw14TtJi1jocBONxOB51wwALzOAWOAoRAiL8mynNACOa6r4M/B3xR+0H8UdD8FeCdC1HxN4q8SXS2enaZYxeZPdSHngdAAAzMxIVVVmYhQSPTv+Cfv/BOX4qf8FLfjVD4H+F2gNqVzHsk1PVLgtFpmhQMSPPupsEIvythQC77SEVzxX9Vf/BIn/giR8Lv+CS/w1b+w4U8UfErV4BFrvjC8tglzcDgm2tlO77Pa7gDsUkvtUyM+1doB5x/wQg/4INeG/8AglV8PE8UeKBp/iL43eIrYR6nqqL5lvoULYJsbNmGcdPMlwPMYYwFCiv0bhOU9Pb0pIz16+x9akoAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigArwv8A4KFf8E/fh5/wUp/Zu1T4a/EbTvtGn3h+0afqMAC3uh3igiO6t3IO11yQQfldSyMCrEV7pRQB/En/AMFOP+CY/wARf+CWP7RN14D8e2f2izud9z4f8QW0LLYeIrMEATRE52uuQJIid0bEA5VkdvnSBzG+QxUqcgg4IPsa/td/4K3fsLeE/wBv/wDYW8eeDfEmgW+s6paaReal4auCv+k6Xq0cDm2mhccqd+FYdHRmVuGNfxQyjaqnn5uaAP3W8E/8HpXiDwn+yDomkXnwpi8QfGawtksbjWbvU/L0W9KJtW+khQecZHwN8Csi7iWWVQQg/In9tz9u/wCKH/BQr41Xfjz4qeJrrxBrUwMNpAB5VlpNvnK29rCPliiGeg+ZiSzs7szHxunwnBoAktI2mnVVTzGZgFUA/Mc8D+n41+tP/BK7/g09+LH7YEOneL/jRLqHwd+H9ztmisZbcHxJq8fqlu4xaKefnuBv4BELKwavNf8Ag3j/AG1/2Tf2Ffjfe+LPj34Z8SX3jZbmNfDXiJbCPU9I8MxgZaf7Op85bjf0mRJWVQNgTL7v6Vv2d/8Agp3+z1+1X4Vuda8A/GTwDrlrp9nJqF9EdWjtbzT7aNS7z3FtMUmgjVQSWkRVAByeOADrP2Q/2OPhx+wr8FbDwD8L/DGn+F/Dtj87RwLumvZiAGuLiU5eaZgBmRyTgADCqqj1Svwt/wCCkH/B49pPwq8f3Xhf9nHwno3jiPS5jHP4q8SeeumXjBiGW0tomjlkj7CV5EBIOEK7Wb7Y/wCCBP8AwWbk/wCCv/wB8TX/AIg0DSfDHxC8BX8FnrlnpckjWNzDcRs9vdRLJl4ldo7hPLZ5CDBned+FAPvqigDAooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAjkPIHrmv44f8Agv8A/wDBPTSf+CbP/BR3xJ4O8N3HmeE/ElpH4q0O3b7+nWt1LMv2UnuIpYpUQ9TGqE85r+x9vvD6+v8An/Ir+QL/AIObfj/H+0B/wWZ+K0lpcfatN8HNZ+FbU5/1ZtLdFuE/C7a5FAHwHRXdfs6/ALxR+1L8bPDPw78E6bJq/ijxhqEWm6daoQoeRzjc7HhI1GXdz8qqhJIAzX0t/wAFjf8AgjP4v/4I+eNvAGl+IvEVj4usfHWivfRapZWjW0EV9A4S7s1DsWcReZAwlIXesy/IpBFAHxfRQTk0UAFfp3/waa/teL+zX/wVZ0vwvqF39m0H4vaVceGZvMk2xLeDFzZufVzJC0C+90a/MStjwJ401T4c+MtK8QaHfXGl61oV7DqOn3kDbZbS4hkWSKRD/eV1Vh7qKAP74kHJ/KnV5n+xx8e4/wBqf9lD4a/EqOFLX/hPvDGna89ujbhavc20crxZ/wBhmZfqpr0ygAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigDl/jN8UdL+Bvwg8VeNtaYxaN4P0e71u/cfwW9tA80h/BEav4T/ip8SdU+MXxQ8SeL9clM+s+KtUudY1CU/8tbi4laaRvxdyfxr+sP8A4Ol/2mD+zn/wR58cWtvcS22qfEi+s/B1m8f92dzNdKfZrO2ukP8Av1/JJp1jPqmow21tDJPc3EixwxRqWeR2ICqoHJJJAA96AP3M/wCDMX9ggeKPiV48/aK1yzV7Xwqh8J+F3kUMDezosl7OvcNHA8MYI+8t3IO1e6f8Hs+nwSfsZfBy6ZFNxD4zmhSQj5kR7GUsPxKJn/dFfpF/wSf/AGLrb/gn1/wT++GvwsWNV1TQ9JS41yRcHztUuCZ7xt3VgJpHVc9I0jHQV+ZX/B7zrv2f9mX4G6Xn/j78T39zj18q0Rf/AGtQB/OS/X8O3avWf2cP2GfjB+194e8Uap8Lfhz4o8fWvgxbdtZXQ7Nrye0+0eb5P7lMyPv8iXARW+4enFeS5/lX9An/AAY33xk0z9py3xjypfDEwz33DVx/7JQB+CfinwTrXgnxXdaDrWkappGuWU32e50++tZLe7gl6bHjcBlbJ6EZ5r9EP+CZf/Bsp+0B+3fq2n614t0m6+Dnw3d1kl1jxHZvHqN/HwT9jsG2yOSMESS+XEVJIeTG0/1c3/g3SdV16z1S50nT7jUtNytpdy2qNPbgjkI5BZQfbHStVBgn8MGgDjf2d/gdof7M/wACPB/w68Ni6/4R/wADaNaaFp5uX3zNBbQrEjSNgBnIUFiAASTwOldtRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABTZKdTJRn/APVQB/O9/wAHs/7TDav8Wvgz8H7WaVY9C0q78WalGGykr3Uv2W1z/totrdfhPXxv/wAGyH7EDftlf8FVfCF5qFm1x4X+FI/4TTVWdTsaW2dRZRE/dLG7eFyh+9HDL6GuA/4OBP2lf+Gpf+CvXxr1yGR5NN0PWj4W09d25Fj05Fs2Kf7LyxTSj3lr90/+DR79hsfsy/8ABOBviNqloYfE3xuvhrDFgyvHpdv5kNihB4+bNzOCOq3SelAH6qxHPbFfgf8A8HyeqtDov7M1kP8AV3E3iedvqi6So/8ARhr98vm9q/nj/wCD4fX/ALV8T/2ddL3f8eel67dbf7vmy2K/+0aAPwidsn681+8P/BjprfkfET9ozTf+fvTdAucevlS6gv8A7Vr8HK/bD/gyP17yP2yvjJpef+PvwZBdY9fKvo1/9rUAf0mUUinIpaACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACvGf+ChH7U1r+xL+xN8TvirdPbq3grw/dX1mkxwlxelPLtISf+mly8Mf/AAOvZH6V+KP/AAeiftiN8Pf2VPh78F9MumivviJrD65qyROOdPsAvlxyL1xJdTRup9bM0AfgL+zF8C9f/bX/AGsvBvgHT55rjxB8RvEVvpzXbp5rI1xMPNuX9QimSRvZDX9xXwv+HWkfB74b+H/CPh+0Ww0Hwtplto+m2y9Le2t4liiQeyoij8K/m2/4M1/2N/8AhbP7cPi34xaharJpfwl0Y2mnOwI2apqIkiV1OMNstEvFYdjPEe9f0zoaAFZsV/NZ/wAHtWv/AGn9t74Q6Xn/AI8/Az3WPTzb+df/AGjX9KT9K/l//wCD0nUlvP8Agqb4JhX/AJdfhhp6MPRjqmqt/wCglaAPyFr9gv8Agyt1Nrf/AIKfeP7XdiO5+GF8+PV01XSsfozV+Ptfq1/wZza5/ZP/AAV0uoP+gn4D1S2+uJ7OX/2lQB/VCpyKWgDAooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAbIcDriv5AP+DlP9sD/hsD/grb8Q5LWbz9C+HbJ4H0oZyAtizi5x6hr17ohu6la/qW/wCCi/7V1t+w9+w78UPitcPbrL4N0C4u7BJ/9XcX7ARWcLe0lzJDH/wOv43v2E/2a9V/b8/bt+Hfw38y8urz4heJIYNSul+aaO2L+be3J9SkCzyH/coA/qD/AODYv9jv/hkf/gkp4HuLy3a31/4nu/jfU93J23aoLQD0X7FFatt7M7+tfoTVDw/odn4W0Sz03T7eO1sNPgjtraCMYSGJFCoij0CgAfSr9ABX8pv/AAeA69/bH/BYO6tv+gT4N0m0/Pz5v/atf1ZV/Ix/wdW66dX/AOC33xWt8/8AILstDth7Z0izl/8AatAH51V+k/8Awaba3/ZH/BavwHBn/kKaLrVt+VhNL/7Sr82K++v+DYHUxpX/AAXL+BzN0kfWofxfQ9QUfqRQB/YCq7aWkT7tLQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABSN056d6WmSdOuP6UAfiR/wek/th/8ACC/s0fDj4I6bdMl9481Z/EWsJHJyLCyG2GKRe6yXModfexr5x/4Muv2PF8fftR/EX42alaK9l8PdIXQdHeVMj7ffZMskbf3oraJ0b/ZvVr45/wCDjr9sNv2x/wDgrX8Sr63umn0DwHOvgnSOciOKwZ0nIP8AErXjXcinusi1/Q5/wbcfsff8Mff8Ek/hxa3Vr9n174gRN421fjBeS+VGt8j+FlsktEI7MjetAH3dHwD6ZyM1JRRQAV/Hf/wcu63/AMJB/wAFvvjvcA8Je6Zb/wDfrSLGL/2Sv7DpDgV/F5/wXg1//hJP+Cw/7Q1xnPl+MLq1/wC/IWH/ANkoA+SK+0P+DePXf+Ec/wCC0PwAuM7fM1+S2z/12s7iL/2evi+vpz/gi9rn/CPf8Faf2cbj+/8AEPRrb/v9dxxf+z0Af2wY5ooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigArwj/gpj+1nH+wx+wT8VPis8iR3XhHQZpdN8xdySahLi3skYejXUsCn2Y/SvdX5x654r8O/+D1D9sJvB/wABPhf8D9NumW68ZanJ4o1lI5MOtpaDyreN17pJPM7j0ayFAH4f/wDBPX9l2+/bz/b2+GfwxBvLpvHXiKGLVZkbdMlkrGe+nB7sltHPJnuU/Gv7e9I0y30XTLe0tIY7e2tYlhhhRdqRIowqgdgBx+Ffzhf8GW37Ig8d/tUfEf4zajbK9l8P9Gj0LSWkTI+3X7EySRt/ejt4XRva7Ff0ix9D0684oAfRRRQAj/dr+In/AIK06p/bP/BUv9pC5zkN8TvEaqfZdUuFH6AV/buWxX8Ln7e+vf8ACVft0fGjVP8AoJeO9cuv++9Qnb+tAHk1e7f8EvtW/sH/AIKWfs83hbatp8TPDkrH0C6pbE/yrwmvRv2Qtf8A+EV/ax+GGqZx/Z3i3SrrP+5eRN/SgD+7SMYFOoHSigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKAGuMj/PNfyF/8HPH7UP/AA05/wAFiPiOtvcfadJ+HSW/gmwP/PP7GGa6T8L2W7r+sT9oT4x6b+zt8CPGnj/WPMbSPBOhX2vXoQ4Yw2tu87ge5EZA9zX8SfwX8AeJf2//ANt3w74dmunn8VfGDxjFb3d5s34uL+7HnXDAfwqZHkY9gpPagD+pL/g2A/ZS/wCGXf8AgkL4BnuLdoNZ+Jkk3jfUN38Yu9q2hH+ybKG1P1Zq/QysfwL4O034deDNJ8P6Pax2Oj6FZQ6fY20YwsEEKCONAPRUVR+FbFABRRRQAj/dr+Cj4x69/wAJV8W/FGqdf7S1e7us/wC/M7f1r+83WdQXStHurp/uWsLysfZQT/Sv4Ep3aWZnY5ZzuJ9SeaAI61vA+rHQPGWk3y/esb2G4B/3HDf0rJpVODQB/fyD/jmnVleCNXXX/B+k3y/dvrKG4X/gaBv61q0AFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRTX/nxQB+Zv8Awdj/ALTv/DP/APwSK8RaDbTNFqnxU1iy8LwGOTa6Q7zd3LY7qYbVom/67ivyd/4M+/2Tf+F4f8FNL74h3lvJJpHwf0Ce/jlA/djUb0NaW8bD0ML3rj/ahFel/wDB6l+07/wmv7Wnwu+E9rMslr4D8PTa3eiNuPteoShBG46ZSG0iceguD6190f8ABnx+ymvwT/4Jk33xAurdU1b4veIJ9QSXaVc6fZk2duhz2EqXjg9xMKAP1hTrTqKKACiiigDhf2nNd/4Rf9m34hap/wBA3w1qV1/3xayt/Sv4PnGDX9yP/BSPV/8AhH/+Cd/x6vv+fL4c+IbjP+5plw39K/huY5NACUAZNFKgyaAP7t/2Q9f/AOEp/ZP+GGp/9BDwlpV1n/fs4m/rXoleG/8ABMfVf7d/4Js/s93vX7Z8NPDk+f8Ae0u2b+te5UAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABTW59+OnrTq+ef8Agq/+1F/wxn/wTj+MXxIiu/sOoeHfDVyulz/889QuALWyP/gVPBQB/Jv/AMFUPjZqH/BQv/grb8Ude8PD+2ZfGHjFtD8OrBz9ut4XTT7Db7yRwwn6vX9hX7JvwB079lX9mTwB8NtKbzLDwL4fstDil2bDcfZ4EjaVh/edlZz7sa/lT/4Ng/2Uf+Gpv+Cv3w/mu7cXWjfDOKbxvfgnbsaz2LaMD6rfTWjY7qrV/Xcowf8AIoAdRRRQAUUUUAfP/wDwVhna0/4JbftJSL1X4XeJj/5Srmv4hGXbX9t//BXq5W1/4JUftJM/Q/DHxEn4tptwo/U1/EjJQA2lVttJQGxQB/bX/wAEedS/tb/glH+zfL/d+Gnh+H/v3p8Kf+y19I18m/8ABCnUv7U/4I+/s8Sf3PBlnD/37BT/ANlr6yoAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKAGuM7f61+MX/AAei/tQ/8ID+xN8O/hZZ3EkV78RvEj6ndqjfLLYadECyMO2bi6tXH/XE1+zr9K/lO/4O4/2nD8cv+Cs194UtpmbTfhToFj4fVQ2Y2upVN9PIPRv9Jjib/rhQB96/8GVf7Kn/AAiP7N3xS+MV9bhbvxnrUPhvS3kT5haWUZlleM/3JJrkKfe0r9u4jlfWvnb/AIJK/so/8MTf8E4PhB8NprZrTVND8PQT6vC3WPUbnN1eL9BczSgewFfRlABRRRQAUUUUAfMv/BZ65Np/wSY/aOb+98PNaT/vqzkX+tfxO1/ad/wXKuRa/wDBIX9ohmOAfBF+mf8AeTb/AFr+LJ/vUAJRRTl6H86AP7Jv+DdrU/7W/wCCLXwBkznboU0P/fu9uU/9lr7Ur4N/4NldR/tP/gh38CpM7tttq8Oc5/1etX6f+y195UAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFAGf4i1208M6Ld6jf3CWtjp8D3NzPIcJDEg3O5PYBQT9Aa/j7/AGC/C11/wVq/4Ly+Gb/WLVZLX4hfES58ZaxbT/NGthDPLqU9ux/u+RC0I/3lFf0h/wDBwb+0W37Mn/BIH42a3DKI9Q1vRP8AhF7NQ+2R31KRLJih/vJFNLJ9Izjmvyb/AODKX9mA+KP2hvi18Yr2Bjb+E9Gt/DGmu0Y2NcXsvnTsh/vRxWsan/ZuaAP6M4xgt9adTV4H044p1ABRRRQAUUUUAfIf/Be66Nn/AMEc/wBoRlGS3hOaP/vp41/rX8X9f2Wf8HDN2LL/AIIv/H92bZnw/HHn13XduuPxziv41X/P3oAbSj/9dJTozg0Af17f8Gtl4t1/wQx+Cqj70EmvI31Ovai3/s1foJX5u/8ABp7qH27/AIInfDyP/nz1fW4vz1Gd/wD2ev0ioAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKa46e3606mscfnQB+Hf/B7H+0P/YH7OfwZ+FcMm6TxRr934kuwrcqljALeIMP7rtfuw7Zh9q+sP+DWz9l3/hmv/gkD4Hvbq3Ntq3xMvLrxneAjlkuGWG1b6NaW9s+OgLmvyN/4OffFGqftwf8ABdnw78HvDzb7/RbPQvAlghbMT31/KLnf+d/Ejf8AXEV/TN8KfhvpPwc+GPh3wjoNv9k0Xwrpdro+nwD/AJYW1vEsMSfgiAUAdFRRRQAUUUUAFFFFAHw//wAHIN19k/4InfHpwMltKso8f72p2i/1r+OOv7Dv+DmO5+yf8EPvjs27b/oelJn13axYrj9a/jzfr/T0oAbQGxRRQB/V3/waGal9u/4I46RH/wA+fizV4fzeN/8A2ev1Br8n/wDgzc1H7d/wST1SP/nz+IGqQ9c4za2L/wDs9frBQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAU2Tp/9enV87/8ABWT9oP8A4ZZ/4Jq/G7x0l19ivtG8IX8enT/8876eI29of/AiWH86APwa/wCCJPh9f+Cmn/By342+MMw+2+H/AA7q2vePYhOu5TE0zWumx57NH9pt3X/r3Nf01xnNfif/AMGWH7L/APwhn7JnxQ+LV3Cy3njvxBDodkXXk2mnxFy6N2DzXcin/r3HpX7Xx/596AH0UUUAFFFFABRRRQB8C/8AB0DcfZv+CGHxzbGfk0NP++te05f61/H7X9fX/B0fMI/+CF3xuU9ZW0FV9z/b+mn+lfyDucn27UANpyc5/Sm0qfeoA/qB/wCDLO5M/wDwSw8cKfuw/FLUUX6f2VpDf+zGv16r8c/+DKPUvN/4JsfEm0/54fEu6mP/AAPS9NH/ALJX7GUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFfkz/wAHjPx6m+Gn/BLnSfBtnNi5+JnjCy0+4hzzJaWqSXjkDvieG0GP9qv1kkGRX5f/APBWL9n1f28P+C1X7HfwvuIvtHh34bWOsfFDxNFtDxvaRXFlHbrIh4ZZLq2jgP8As3D0AfXH/BJv9kw/sO/8E5/hF8Mri2+y6p4f0CGTV4uuzUbgtdXgz3AuZpQD6AV9FUyIkEg0+gAooooAKKKKACiiigD87f8Ag6ouvs//AAQ++LS4/wCPi80NPp/xOLJv/Za/kWYYav62f+DsG6+z/wDBFL4gLu2+drGiJj+//wATGBsf+O5/Cv5J3GD60ANpVODSUqtg0Af0o/8ABkvqfm/sUfGCz/54eN4p8bum+whHTt/q/wAa/aqvw1/4MgtS839nn482fa38RaZMOP79tMP/AGSv3KoAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAZN92sdPCGlp4u/t3+zdP/tuS0Fg2ofZkF09uHaQQebjf5e9mcJ0BLHvW3RQAyNdv178U+iigAooooAKKKKACiiigD8y/+Dt+6Fv/AMEY/FS/89vEejJ/5NBv/Za/k3Iwa/q4/wCDve7+zf8ABHfUV3bfO8XaQmP73zStj/x2v5R6AClUE9KSgNigD+hL/gxx1HzfBf7SVr3hvfDs3/faakP/AGSv3qr8Af8AgxnuP+Tnoy3/AEKpUf8Ag6z/AEr9/qACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooA/Kf/g8Vuvs/wDwSIhT/nt460pB/wB+rtv/AGWv5XGG01/Ur/weW3Hkf8EmdDX/AJ7fETTEPv8A6HqDf+y1/LUwwaAEooooA/eb/gxz1DyvHv7R1t/z20/w/L0/uSaiP/Z6/oVVs1/OZ/wZB6j5f7Rnx3tP+e3hvTZcf7l1KP8A2ev6M1XbQAtFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQB+RH/B6Pc+T/AMErPBa/89vifpyDHtperN/7LX8vb/er+n3/AIPVf+UWngH/ALKpp/8A6aNYr+YGgAooooA/ar/gyT1Dy/22fjBaZ/13giOb67L+Af8As9f0oqMCv5jv+DKXUfK/4KV/Ee0/57/DO7l6f3NU0wf+z1/Tiq7aAFooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKAPx3/AOD1e6VP+CaPw4i/jb4nWcg+i6Vqmf8A0IV/MYVxX9Mf/B7DdEf8E9fhbD/DJ8RI3P1XTb4f+zGv5nXGD9OKAG0UUUAfrx/wZbXYtv8Agql41U/8t/hfqKflqmkt/wCy1/UJX8sf/Bm3qH2L/grbqkfP+l/D/VIuPa6sX/8AZK/qaHX8KAHUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFAH4p/wDB7XdBf2KPg/D/ABP43lcf8BsJgf8A0Kv5sW/+tX9H/wDwe6XLL+yj8E4eNr+LLxz6/LZ4H/oRr+cA9P0oAbRRRQB+oX/BoVf/AGL/AILG6VFx/pfhPV4uR6JG/wD7JX9XK8f/AKq/ko/4NOtR+xf8FrPAMecfbNG1qHrjpp8z/wDslf1sBs0AFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQB+Gf8Awe93ap8AvgHFu+dvEGqSKvrtt4Af/Qq/nRY5UV/Q9/wfD3RX4Vfs7w9pNV1xz/wGGyH/ALNX88DjDUAJRRRQB+hH/BrNeG1/4Ll/Ble00OvIfw0LUG/9lr+vSv49/wDg2PuvsX/Bcj4Fv63GsR/99aJqC/1r+wdTkUALRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAfiN/weW/Dyz8feH/2d4rya7jSG81/AgZVzlNO65U+n6mvwu/4Zq0L/AJ+tW/7+x/8AxFFFACf8M06D/wA/Wrf9/Y//AIij/hmnQf8An61b/v7H/wDEUUUAfYv/AAQI+Cml+B/+CyXwNurO61Jpl1K+A8yRCMHS7tT0Qdia/rFUYFFFAC0UUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFAH//Z", fileName = "modelica://ToAIA_FrDTU/../Library/Turbine.jpg"), Text(extent = {{-126, 50}, {-92, 26}}, lineColor = {0, 0, 255}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "Uref"), Text(extent = {{-126, 14}, {-90, -12}}, lineColor = {0, 0, 255}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "Qref"), Text(extent = {{-124, -27}, {-90, -50}}, lineColor = {0, 0, 255}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "Pref"), Text(extent = {{84, 10}, {132, -12}}, lineColor = {0, 0, 255}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "Iwt"), Text(extent = {{14, -32}, {88, -78}}, lineColor = {0, 0, 0}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "IEC Type 4B")}));
        end Type4B_WT_CDV;

        model VoltageDrop "Developed by DTU"
          PowerSystems.Connectors.ImPin Pwt annotation(Placement(transformation(extent = {{-70, 33}, {-60, 47}}), iconTransformation(extent = {{-70, 33}, {-60, 47}})));
          PowerSystems.Connectors.ImPin Qwt annotation(Placement(transformation(extent = {{-70, -7}, {-60, 7}})));
          PowerSystems.Connectors.ImPin Uwt annotation(Placement(transformation(extent = {{-70, -47}, {-60, -33}})));
          PowerSystems.Connectors.ImPin deltaU annotation(Placement(transformation(extent = {{60, -7}, {70, 7}})));
          parameter Real Rdroop "Resistive component of voltage drop impedance";
          parameter Real Xdroop "Inductive component of voltage drop impedance";
        equation
          deltaU = sqrt((Uwt - Rdroop * Pwt / Uwt - Xdroop * Qwt / Uwt) ^ 2 + (Xdroop * Pwt / Uwt - Rdroop * Qwt / Uwt) ^ 2);
          annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-60, 40}, {60, -40}}, lineColor = {0, 0, 255}, lineThickness = 0.5), Text(extent = {{-40, 20}, {38, -20}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "Voltage Droop
(Rdroop+jXdroop)")}));
        end VoltageDrop;
      end DTU;
      annotation(Diagram(coordinateSystem(extent = {{-148.5, -105.0}, {148.5, 105.0}}, preserveAspectRatio = true, initialScale = 0.1, grid = {5, 5})));
    end Wind;
  end Electrical;

  package NonElectrical
    package Math
      class ImAbs "Output the absolute value of input.
                                                                    2014/03/10"
        input PowerSystems.Connectors.ImPin p1 annotation(Placement(transformation(extent = {{-61, -10}, {-41, 10}}), iconTransformation(extent = {{-61, -10}, {-41, 10}})));
        output PowerSystems.Connectors.ImPin n1 annotation(Placement(transformation(extent = {{39, -10}, {59, 10}}), iconTransformation(extent = {{39, -10}, {59, 10}})));
      equation
        n1 = abs(p1);
        annotation(Icon(graphics = {Rectangle(extent = {{-40, 40}, {40, -40}}, lineColor = {0, 0, 255}), Text(extent = {{-32, 14}, {32, -10}}, lineColor = {0, 0, 255}, textStyle = {TextStyle.Bold}, textString = "|x|"), Text(extent = {{-58, 4}, {-46, -4}}, lineColor = {255, 255, 255}, textString = "p1")}), Diagram(graphics));
      end ImAbs;

      class ImArcTangent "Output arctan(abs(p1/p2)). Developed by AIA.
                                                                    2014/03/10"
        input PowerSystems.Connectors.ImPin p1 "numerator" annotation(Placement(transformation(extent = {{-61, 10}, {-41, 30}}), iconTransformation(extent = {{-61, -30}, {-41, -10}})));
        input PowerSystems.Connectors.ImPin p2 "denominator" annotation(Placement(transformation(extent = {{-61, -30}, {-41, -10}}), iconTransformation(extent = {{-61, 10}, {-41, 30}})));
        output PowerSystems.Connectors.ImPin n1 annotation(Placement(transformation(extent = {{39, -10}, {59, 10}}), iconTransformation(extent = {{39, -10}, {59, 10}})));
        Real a1;
        Real a2;
        //Real x0;
        Real x;
        parameter Real offset "offset of the arctan";
        parameter Real PI = 3.14159265;
      equation
        a1 = 2 * PI * floor(offset / (2 * PI));
        a2 = offset - a1;
        //x0 = atan(abs(p1/p2));
        if p1 >= 0 and p2 > 0 then
          x = atan(abs(p1 / p2));
        elseif p1 >= 0 and p2 < 0 then
          x = PI - atan(abs(p1 / p2));
        elseif p1 < 0 and p2 > 0 then
          x = -atan(abs(p1 / p2));
        elseif p1 < 0 and p2 < 0 then
          x = -(PI - atan(abs(p1 / p2)));
        else
          x = 0;
        end if;
        if x <= a2 - PI then
          n1 = x + a1 + 2 * PI;
        elseif x > a2 + PI then
          n1 = x + a1 - 2 * PI;
        else
          n1 = x + a1;
        end if;
        annotation(Icon(graphics = {Rectangle(extent = {{-40, 40}, {40, -40}}, lineColor = {0, 0, 255}), Text(extent = {{-22, 16}, {24, -16}}, lineColor = {0, 0, 255}, textStyle = {TextStyle.Bold}, textString = "atan
(N / D)")}), Diagram(graphics));
      end ImArcTangent;

      class ImConstant "Generate constant signal of type Real.
                                                                    2014/03/10"
        parameter Real K;
        output PowerSystems.Connectors.ImPin n1 annotation(Placement(transformation(extent = {{39, -10}, {59, 10}}), iconTransformation(extent = {{39, -10}, {59, 10}})));
      equation
        n1 = K;
        annotation(Icon(graphics = {Rectangle(extent = {{-60, 40}, {40, -40}}, lineColor = {0, 0, 255}), Text(extent = {{-40, 20}, {20, 4}}, lineColor = {0, 0, 255}, textStyle = {TextStyle.Bold}, textString = "Constant"), Line(points = {{-40, -20}, {20, -20}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{14, -14}, {20, -20}, {14, -26}}, color = {0, 0, 255}, smooth = Smooth.None)}), Diagram(graphics));
      end ImConstant;

      class ImCosine "Output the cosine of the input.
                                                                    2014/03/10"
        input PowerSystems.Connectors.ImPin p1 annotation(Placement(transformation(extent = {{-61, -10}, {-41, 10}}), iconTransformation(extent = {{-61, -10}, {-41, 10}})));
        output PowerSystems.Connectors.ImPin n1 annotation(Placement(transformation(extent = {{39, -10}, {59, 10}}), iconTransformation(extent = {{39, -10}, {59, 10}})));
      equation
        n1 = cos(p1);
        annotation(Icon(graphics = {Rectangle(extent = {{-40, 40}, {40, -40}}, lineColor = {0, 0, 255}), Text(extent = {{-26, 20}, {26, -8}}, lineColor = {0, 0, 255}, textStyle = {TextStyle.Bold}, textString = "cos")}), Diagram(graphics));
      end ImCosine;

      class ImDiv2 "Quotient block.
                                                                    2014/03/10"
        input PowerSystems.Connectors.ImPin p1 annotation(Placement(transformation(extent = {{-61, 10}, {-41, 30}}), iconTransformation(extent = {{-61, 10}, {-41, 30}})));
        input PowerSystems.Connectors.ImPin p2 annotation(Placement(transformation(extent = {{39, -10}, {59, 10}}), iconTransformation(extent = {{-61, -30}, {-41, -10}})));
        output PowerSystems.Connectors.ImPin n1(start = nStartValue) annotation(Placement(transformation(extent = {{-61, -30}, {-41, -10}}), iconTransformation(extent = {{39, -10}, {59, 10}})));
        parameter Real a0 "Offset";
        parameter Real a1 "Entry 1 gain";
        parameter Real a2 "Entry 2 gain";
        parameter Boolean StartValue = false;
        parameter Real nStartValue = 0 "Output start value";
      equation
        if p2 > 0 or p2 < 0 then
          n1 = p1 * a1 / (p2 * a2) + a0;
        else
          n1 = 1000000;
        end if;
        annotation(Icon(graphics = {Rectangle(extent = {{-40, 40}, {40, -40}}, lineColor = {0, 0, 255}), Line(points = {{-14, 0}, {14, 0}}, color = {0, 0, 255}, smooth = Smooth.None, thickness = 1), Ellipse(extent = {{-2, 10}, {2, 6}}, lineColor = {0, 0, 255}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid), Ellipse(extent = {{-2, -6}, {2, -10}}, lineColor = {0, 0, 255}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid)}), Diagram(graphics));
      end ImDiv2;

      class ImExponential "Output exponential of input.
                                                                    2014/03/10"
        output PowerSystems.Connectors.ImPin n1 annotation(Placement(transformation(extent = {{39, -10}, {59, 10}}), iconTransformation(extent = {{31, -10}, {51, 10}})));
        input PowerSystems.Connectors.ImPin p1 annotation(Placement(transformation(extent = {{-61, -10}, {-41, 10}}), iconTransformation(extent = {{-61, -10}, {-41, 10}})));
        parameter Real A "exponential gain";
        parameter Real B "exponent gain";
      equation
        n1 = A * exp(B * p1);
        annotation(Icon(graphics = {Rectangle(extent = {{-40, 36}, {32, -38}}, lineColor = {0, 0, 255}), Text(extent = {{-38, 8}, {34, -4}}, lineColor = {0, 0, 255}, textString = "Ae^(Bx)")}), Diagram(graphics));
      end ImExponential;

      class ImGain "Output the product of a gain value with the input signal.
                                                                    2014/03/10"
        input PowerSystems.Connectors.ImPin p1 annotation(Placement(transformation(extent = {{-61, -10}, {-41, 10}}), iconTransformation(extent = {{-61, -10}, {-41, 10}})));
        output PowerSystems.Connectors.ImPin n1 annotation(Placement(transformation(extent = {{39, -10}, {59, 10}}), iconTransformation(extent = {{39, -10}, {59, 10}})));
        parameter Real K "Gain value multiplied with input signal";
      equation
        n1 = K * p1;
        annotation(Diagram(graphics = {Rectangle(extent = {{-40, 40}, {40, -40}}, lineColor = {0, 0, 255}), Text(extent = {{14, -6}, {-14, 20}}, lineColor = {0, 0, 255}, textString = "K", textStyle = {TextStyle.Bold})}), Icon(graphics = {Rectangle(extent = {{-40, 40}, {40, -40}}, lineColor = {0, 0, 255}), Text(extent = {{16, -14}, {-12, 12}}, lineColor = {0, 0, 255}, textString = "K", textStyle = {TextStyle.Bold})}));
      end ImGain;

      class ImLN "Neperian Logarithm.
                                                                    2014/03/10"
        parameter Real a0;
        parameter Real a1;
        input PowerSystems.Connectors.ImPin p1 annotation(Placement(transformation(extent = {{-61, -10}, {-41, 10}}), iconTransformation(extent = {{-61, -10}, {-41, 10}})));
        output PowerSystems.Connectors.ImPin n1 annotation(Placement(transformation(extent = {{39, -10}, {59, 10}}), iconTransformation(extent = {{39, -10}, {59, 10}})));
      equation
        n1 = a1 * log(abs(p1)) + a0;
        annotation(Diagram(graphics), Icon(graphics = {Rectangle(extent = {{-40, 40}, {40, -40}}, lineColor = {0, 0, 255}), Text(extent = {{-12, 10}, {14, -8}}, lineColor = {0, 0, 255}, textStyle = {TextStyle.Bold}, textString = "ln")}));
      end ImLN;

      class ImMax "Maximum selector Block.
                                                                    2014/03/28"
        input PowerSystems.Connectors.ImPin p1 annotation(Placement(transformation(extent = {{-71, 34}, {-51, 54}}), iconTransformation(extent = {{-71, 34}, {-51, 54}})));
        input PowerSystems.Connectors.ImPin p2 annotation(Placement(transformation(extent = {{-71, 12}, {-51, 32}}), iconTransformation(extent = {{-71, 12}, {-51, 32}})));
        input PowerSystems.Connectors.ImPin p3 annotation(Placement(transformation(extent = {{-71, -10}, {-51, 10}}), iconTransformation(extent = {{-71, -10}, {-51, 10}})));
        input PowerSystems.Connectors.ImPin p4 annotation(Placement(transformation(extent = {{-71, -32}, {-51, -12}}), iconTransformation(extent = {{-71, -32}, {-51, -12}})));
        input PowerSystems.Connectors.ImPin p5 annotation(Placement(transformation(extent = {{-71, -54}, {-51, -34}}), iconTransformation(extent = {{-71, -54}, {-51, -34}})));
        output PowerSystems.Connectors.ImPin n1 annotation(Placement(transformation(extent = {{49, -12}, {69, 8}}), iconTransformation(extent = {{49, -12}, {69, 8}})));
      equation
        if p1 >= p2 and p1 >= p3 and p1 >= p4 and p1 >= p5 then
          n1 = p1;
        elseif p2 >= p1 and p2 >= p3 and p2 >= p4 and p2 >= p5 then
          n1 = p2;
        elseif p3 >= p1 and p3 >= p2 and p3 >= p4 and p3 >= p5 then
          n1 = p3;
        elseif p4 >= p1 and p4 >= p2 and p4 >= p3 and p4 >= p5 then
          n1 = p4;
        else
          n1 = p5;
        end if;
        annotation(Icon(graphics = {Rectangle(extent = {{-50, 48}, {50, -50}}, lineColor = {0, 0, 255}), Text(extent = {{-10, 14}, {10, -16}}, lineColor = {0, 0, 255}, textStyle = {TextStyle.Bold}, textString = "x")}), Diagram(graphics));
      end ImMax;

      class ImMin "Minimum selector Block.
                                                                    2014/03/10"
        input PowerSystems.Connectors.ImPin p1 annotation(Placement(transformation(extent = {{-71, 34}, {-51, 54}}), iconTransformation(extent = {{-71, 34}, {-51, 54}})));
        input PowerSystems.Connectors.ImPin p2 annotation(Placement(transformation(extent = {{-71, 12}, {-51, 32}}), iconTransformation(extent = {{-71, 12}, {-51, 32}})));
        input PowerSystems.Connectors.ImPin p3 annotation(Placement(transformation(extent = {{-71, -10}, {-51, 10}}), iconTransformation(extent = {{-71, -10}, {-51, 10}})));
        input PowerSystems.Connectors.ImPin p4 annotation(Placement(transformation(extent = {{-71, -32}, {-51, -12}}), iconTransformation(extent = {{-71, -32}, {-51, -12}})));
        input PowerSystems.Connectors.ImPin p5 annotation(Placement(transformation(extent = {{-71, -54}, {-51, -34}}), iconTransformation(extent = {{-71, -54}, {-51, -34}})));
        output PowerSystems.Connectors.ImPin n1 annotation(Placement(transformation(extent = {{49, -12}, {69, 8}}), iconTransformation(extent = {{49, -12}, {69, 8}})));
      equation
        if p1 <= p2 and p1 <= p3 and p1 <= p4 and p1 <= p5 then
          n1 = p1;
        elseif p2 <= p1 and p2 <= p3 and p2 <= p4 and p2 <= p5 then
          n1 = p2;
        elseif p3 <= p1 and p3 <= p2 and p3 <= p4 and p3 <= p5 then
          n1 = p3;
        elseif p4 <= p1 and p4 <= p2 and p4 <= p3 and p4 <= p5 then
          n1 = p4;
        else
          n1 = p5;
        end if;
        annotation(Icon(graphics = {Rectangle(extent = {{-50, 48}, {50, -50}}, lineColor = {0, 0, 255}), Text(extent = {{-10, 14}, {10, -16}}, lineColor = {0, 0, 255}, textStyle = {TextStyle.Bold}, textString = "x")}), Diagram(graphics));
      end ImMin;

      class ImMult2 "Product block.
                                                                    2014/03/10"
        input PowerSystems.Connectors.ImPin p1 annotation(Placement(transformation(extent = {{-61, 10}, {-41, 30}}), iconTransformation(extent = {{-61, 12}, {-41, 32}})));
        input PowerSystems.Connectors.ImPin p2 annotation(Placement(transformation(extent = {{-61, -30}, {-41, -10}}), iconTransformation(extent = {{-61, -32}, {-41, -12}})));
        output PowerSystems.Connectors.ImPin n1 annotation(Placement(transformation(extent = {{39, -10}, {59, 10}}), iconTransformation(extent = {{39, -10}, {59, 10}})));
        parameter Real a0 "Offset";
        parameter Real a1 "Entry 1 gain";
        parameter Real a2 "Entry 2 gain";
      equation
        n1 = p1 * a1 * p2 * a2 + a0;
        annotation(Icon(graphics = {Rectangle(extent = {{-40, 40}, {40, -40}}, lineColor = {0, 0, 255}), Text(extent = {{-10, 14}, {10, -16}}, lineColor = {0, 0, 255}, textStyle = {TextStyle.Bold}, textString = "x")}), Diagram(graphics));
      end ImMult2;

      class ImMult5 "Product Block.
                                                                    2014/03/10"
        input PowerSystems.Connectors.ImPin p1 annotation(Placement(transformation(extent = {{-71, 34}, {-51, 54}}), iconTransformation(extent = {{-71, 34}, {-51, 54}})));
        input PowerSystems.Connectors.ImPin p2 annotation(Placement(transformation(extent = {{-71, 12}, {-51, 32}}), iconTransformation(extent = {{-71, 12}, {-51, 32}})));
        input PowerSystems.Connectors.ImPin p3 annotation(Placement(transformation(extent = {{-71, -10}, {-51, 10}}), iconTransformation(extent = {{-71, -10}, {-51, 10}})));
        input PowerSystems.Connectors.ImPin p4 annotation(Placement(transformation(extent = {{-71, -32}, {-51, -12}}), iconTransformation(extent = {{-71, -32}, {-51, -12}})));
        input PowerSystems.Connectors.ImPin p5 annotation(Placement(transformation(extent = {{-71, -54}, {-51, -34}}), iconTransformation(extent = {{-71, -54}, {-51, -34}})));
        output PowerSystems.Connectors.ImPin n1 annotation(Placement(transformation(extent = {{49, -12}, {69, 8}}), iconTransformation(extent = {{49, -12}, {69, 8}})));
        parameter Real a0 = 0 "Offset";
        parameter Real a1 = 1 "Entry 1 gain";
        parameter Real a2 = 1 "Entry 2 gain";
        parameter Real a3 = 1 "Entry 3 gain";
        parameter Real a4 = 1 "Entry 4 gain";
        parameter Real a5 = 1 "Entry 5 gain";
        //parameter Real nStartValue = 0;
      equation
        n1 = p1 * a1 * p2 * a2 * p3 * a3 * p4 * a4 * p5 * a5 + a0;
        annotation(Icon(graphics = {Rectangle(extent = {{-50, 48}, {50, -50}}, lineColor = {0, 0, 255}), Text(extent = {{-10, 14}, {10, -16}}, lineColor = {0, 0, 255}, textStyle = {TextStyle.Bold}, textString = "x")}), Diagram(graphics));
      end ImMult5;

      class ImRampUpToAPower "power of the input signal 2014/03/10"
        parameter Real A;
        input PowerSystems.Connectors.ImPin p1 annotation(Placement(transformation(extent = {{-61, -10}, {-41, 10}}), iconTransformation(extent = {{-61, -10}, {-41, 10}})));
        output PowerSystems.Connectors.ImPin n1 annotation(Placement(transformation(extent = {{39, -10}, {59, 10}}), iconTransformation(extent = {{39, -10}, {59, 10}})));
      equation
        if floor(A) == A then
          n1 = p1 ^ A;
        else
          n1 = abs(p1) ^ A;
        end if;
        annotation(Diagram(graphics), Icon(graphics = {Rectangle(extent = {{-40, 40}, {40, -40}}, lineColor = {0, 0, 255}), Text(extent = {{-22, 14}, {22, -8}}, lineColor = {0, 0, 255}, textString = "(x)^A")}));
      end ImRampUpToAPower;

      class ImResetSet "The changeover of the output from 1 to 0 takes place when the 
                                                        first input is negative or zero and the second one positive. The switch off 
                                                        position is held has long as the first input remains negative or zero.
                                                                    2014/03/10"
        input PowerSystems.Connectors.ImPin p1 annotation(Placement(transformation(extent = {{39, -10}, {59, 10}}), iconTransformation(extent = {{-61, 10}, {-41, 30}})));
        input PowerSystems.Connectors.ImPin p2 annotation(Placement(transformation(extent = {{-61, -30}, {-41, -10}}), iconTransformation(extent = {{-61, -30}, {-41, -10}})));
        output PowerSystems.Connectors.ImPin n1 annotation(Placement(transformation(extent = {{-61, 10}, {-41, 30}}), iconTransformation(extent = {{39, -10}, {59, 10}})));
        parameter Real nStartValue;
        Real y(start = nStartValue);
      equation
        n1 = y;
        if (p2 > 0 or y <= 0) and p1 <= 0 then
          y = 0;
        else
          y = 1;
        end if;
        annotation(Icon(graphics = {Rectangle(extent = {{-40, 40}, {40, -40}}, lineColor = {0, 0, 255}), Text(extent = {{5, 25}, {-5, 11}}, lineColor = {0, 0, 255}, textString = "S"), Text(extent = {{5, -13}, {-5, -27}}, lineColor = {0, 0, 255}, textString = "R"), Line(points = {{-40, 0}, {40, 0}}, color = {0, 0, 255}, smooth = Smooth.None), Rectangle(extent = {{32, 40}, {40, 0}}, lineColor = {0, 0, 255}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid)}), Diagram(graphics));
      end ImResetSet;

      class ImSetPoint "Generate constant signal of type Real.
                                                                    2014/03/10"
        parameter Real V;
        parameter Boolean setPointWithModification = false;
        parameter Real t1 = 0;
        parameter Real V_t1 = 0;
        output PowerSystems.Connectors.ImPin n1 annotation(Placement(transformation(extent = {{-61, 10}, {-41, 30}}), iconTransformation(extent = {{39, -10}, {59, 10}})));
      equation
        if setPointWithModification then
          if time < t1 then
            n1 = V;
          else
            n1 = V_t1;
          end if;
        else
          n1 = V;
        end if;
        annotation(Icon(graphics = {Rectangle(extent = {{-60, 40}, {40, -40}}, lineColor = {0, 0, 255}), Text(extent = {{-32, 20}, {10, -6}}, lineColor = {0, 0, 255}, textString = "Set", textStyle = {TextStyle.Bold}), Line(points = {{-40, -20}, {20, -20}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{14, -14}, {20, -20}, {14, -26}}, color = {0, 0, 255}, smooth = Smooth.None)}), Diagram(graphics));
      end ImSetPoint;

      class ImSetReset "The changeover of the output from 0 to 1 takes place when the 
                                                        first input is positive and the second one is negative or zero. The switch on 
                                                        position is held has long as the second input remains negative or zero.
                                                                    2014/03/10"
        input PowerSystems.Connectors.ImPin p1 annotation(Placement(transformation(extent = {{39, -10}, {59, 10}}), iconTransformation(extent = {{-61, 10}, {-41, 30}})));
        input PowerSystems.Connectors.ImPin p2 annotation(Placement(transformation(extent = {{-61, -30}, {-41, -10}}), iconTransformation(extent = {{-61, -30}, {-41, -10}})));
        output PowerSystems.Connectors.ImPin n1 annotation(Placement(transformation(extent = {{-61, 10}, {-41, 30}}), iconTransformation(extent = {{39, -10}, {59, 10}})));
        parameter Real nStartValue;
        Real y(start = nStartValue);
      equation
        n1 = y;
        if (p1 > 0 or y > 0) and p2 <= 0 then
          y = 1;
        else
          y = 0;
        end if;
        annotation(Icon(graphics = {Rectangle(extent = {{-40, 40}, {40, -40}}, lineColor = {0, 0, 255}), Text(extent = {{5, 25}, {-5, 11}}, lineColor = {0, 0, 255}, textString = "S"), Text(extent = {{5, -13}, {-5, -27}}, lineColor = {0, 0, 255}, textString = "R"), Line(points = {{-40, 0}, {40, 0}}, color = {0, 0, 255}, smooth = Smooth.None), Rectangle(extent = {{32, 0}, {40, -40}}, lineColor = {0, 0, 255}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid)}), Diagram(graphics));
      end ImSetReset;

      class ImSine "Output the sine of the input.
                                                                    2014/03/10"
        input PowerSystems.Connectors.ImPin p1 annotation(Placement(transformation(extent = {{-61, -10}, {-41, 10}}), iconTransformation(extent = {{-61, -10}, {-41, 10}})));
        output PowerSystems.Connectors.ImPin n1 annotation(Placement(transformation(extent = {{39, -10}, {59, 10}}), iconTransformation(extent = {{39, -10}, {59, 10}})));
      equation
        n1 = sin(p1);
        annotation(Diagram(graphics), Icon(graphics = {Rectangle(extent = {{-40, 40}, {40, -40}}, lineColor = {0, 0, 255}), Text(extent = {{-12, 10}, {14, -8}}, lineColor = {0, 0, 255}, textString = "sin", textStyle = {TextStyle.Bold})}));
      end ImSine;

      class ImSqrt "Square Root.
                                                                    2014/03/10"
        input PowerSystems.Connectors.ImPin p1 annotation(Placement(transformation(extent = {{-61, -10}, {-41, 10}}), iconTransformation(extent = {{-61, -10}, {-41, 10}})));
        output PowerSystems.Connectors.ImPin n1 annotation(Placement(transformation(extent = {{39, -10}, {59, 10}}), iconTransformation(extent = {{39, -10}, {59, 10}})));
      equation
        n1 = sqrt(abs(p1));
        annotation(Diagram(graphics), Icon(graphics = {Rectangle(extent = {{-40, 40}, {40, -40}}, lineColor = {0, 0, 255}), Line(points = {{-20, 4}, {-16, -10}, {-12, 22}, {20, 22}, {20, 14}}, color = {0, 0, 255}, smooth = Smooth.None), Text(extent = {{-8, 12}, {14, -8}}, lineColor = {0, 0, 255}, textString = "X"), Line(points = {{-6, 14}, {-6, -8}, {-6, -8}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{12, 14}, {12, -8}, {12, -8}}, color = {0, 0, 255}, smooth = Smooth.None)}));
      end ImSqrt;

      class ImSum1 "Sum of Reals.
                                                                    2014/03/10"
        input PowerSystems.Connectors.ImPin p1 annotation(Placement(transformation(extent = {{-61, -10}, {-41, 10}}), iconTransformation(extent = {{-61, -10}, {-41, 10}})));
        output PowerSystems.Connectors.ImPin n1 annotation(Placement(transformation(extent = {{39, -10}, {59, 10}}), iconTransformation(extent = {{39, -10}, {59, 10}})));
        parameter Real a0 "Offset";
        parameter Real a1 "Entry 1 gain";
      equation
        n1 = p1 * a1 + a0;
        annotation(Icon(graphics = {Rectangle(extent = {{-40, 40}, {40, -40}}, lineColor = {0, 0, 255}), Text(extent = {{-10, 14}, {10, -16}}, lineColor = {0, 0, 255}, textString = "+", textStyle = {TextStyle.Bold})}), Diagram(graphics));
      end ImSum1;

      class ImSum2 "Sum of Reals.
                                                                    2014/03/10"
        input PowerSystems.Connectors.ImPin p1 annotation(Placement(transformation(extent = {{39, -10}, {59, 10}}), iconTransformation(extent = {{-61, 10}, {-41, 30}})));
        input PowerSystems.Connectors.ImPin p2 annotation(Placement(transformation(extent = {{-61, -30}, {-41, -10}}), iconTransformation(extent = {{-61, -30}, {-41, -10}})));
        output PowerSystems.Connectors.ImPin n1 annotation(Placement(transformation(extent = {{-61, 10}, {-41, 30}}), iconTransformation(extent = {{39, -10}, {59, 10}})));
        parameter Real a0 "Offset";
        parameter Real a1 "Entry 1 gain";
        parameter Real a2 "Entry 2 gain";
      equation
        n1 = p1 * a1 + p2 * a2 + a0;
        annotation(Icon(graphics = {Rectangle(extent = {{-40, 40}, {40, -40}}, lineColor = {0, 0, 255}), Text(extent = {{-10, 16}, {10, -14}}, lineColor = {0, 0, 255}, textString = "+", textStyle = {TextStyle.Bold})}), Diagram(graphics));
      end ImSum2;

      class ImSum3 "Sum of Reals.
                                                                    2014/03/10"
        input PowerSystems.Connectors.ImPin p1 annotation(Placement(transformation(extent = {{-61, 20}, {-41, 40}}), iconTransformation(extent = {{-61, 20}, {-41, 40}})));
        input PowerSystems.Connectors.ImPin p2 annotation(Placement(transformation(extent = {{-61, -10}, {-41, 10}}), iconTransformation(extent = {{-61, -10}, {-41, 10}})));
        input PowerSystems.Connectors.ImPin p3 annotation(Placement(transformation(extent = {{-61, -40}, {-41, -20}}), iconTransformation(extent = {{-61, -40}, {-41, -20}})));
        output PowerSystems.Connectors.ImPin n1 annotation(Placement(transformation(extent = {{39, -10}, {59, 10}}), iconTransformation(extent = {{39, -10}, {59, 10}})));
        parameter Real a0 "Offset";
        parameter Real a1 "Entry 1 gain";
        parameter Real a2 "Entry 2 gain";
        parameter Real a3 "Entry 3 gain";
      equation
        n1 = p1 * a1 + p2 * a2 + p3 * a3 + a0;
        annotation(Icon(graphics = {Rectangle(extent = {{-40, 40}, {40, -40}}, lineColor = {0, 0, 255}), Text(extent = {{-10, 16}, {10, -14}}, lineColor = {0, 0, 255}, textString = "+", textStyle = {TextStyle.Bold})}), Diagram(graphics));
      end ImSum3;

      class ImSum5 "Sum of Reals.
                                                                    2014/03/10"
        input PowerSystems.Connectors.ImPin p1 annotation(Placement(transformation(extent = {{-71, 34}, {-51, 54}}), iconTransformation(extent = {{-71, 34}, {-51, 54}})));
        input PowerSystems.Connectors.ImPin p2 annotation(Placement(transformation(extent = {{-71, 12}, {-51, 32}}), iconTransformation(extent = {{-71, 12}, {-51, 32}})));
        input PowerSystems.Connectors.ImPin p3 annotation(Placement(transformation(extent = {{-71, -10}, {-51, 10}}), iconTransformation(extent = {{-71, -10}, {-51, 10}})));
        input PowerSystems.Connectors.ImPin p4 annotation(Placement(transformation(extent = {{-71, -32}, {-51, -12}}), iconTransformation(extent = {{-71, -32}, {-51, -12}})));
        input PowerSystems.Connectors.ImPin p5 annotation(Placement(transformation(extent = {{-71, -54}, {-51, -34}}), iconTransformation(extent = {{-71, -54}, {-51, -34}})));
        output PowerSystems.Connectors.ImPin n1 annotation(Placement(transformation(extent = {{49, -12}, {69, 8}}), iconTransformation(extent = {{49, -12}, {69, 8}})));
        parameter Real a0 "Offset";
        parameter Real a1 "Entry 1 gain";
        parameter Real a2 "Entry 2 gain";
        parameter Real a3 "Entry 3 gain";
        parameter Real a4 "Entry 4 gain";
        parameter Real a5 "Entry 5 gain";
        parameter Boolean StartValue = false;
        parameter Real nStartValue = 0 "Output start value";
      equation
        n1 = p1 * a1 + p2 * a2 + p3 * a3 + p4 * a4 + p5 * a5 + a0;
        annotation(Icon(graphics = {Rectangle(extent = {{-50, 48}, {50, -50}}, lineColor = {0, 0, 255}), Text(extent = {{-10, 14}, {10, -16}}, lineColor = {0, 0, 255}, textString = "+", textStyle = {TextStyle.Bold})}), Diagram(graphics));
      end ImSum5;

      class ImSumStart2 "Sum of Reals with a start value.
                                                                    2014/03/10"
        input PowerSystems.Connectors.ImPin p1 annotation(Placement(transformation(extent = {{-61, 10}, {-41, 30}}), iconTransformation(extent = {{-61, 10}, {-41, 30}})));
        input PowerSystems.Connectors.ImPin p2 annotation(Placement(transformation(extent = {{-61, -30}, {-41, -10}}), iconTransformation(extent = {{-61, -30}, {-41, -10}})));
        output PowerSystems.Connectors.ImPin n1(start = nStartValue) annotation(Placement(transformation(extent = {{39, -10}, {59, 10}}), iconTransformation(extent = {{39, -10}, {59, 10}})));
        parameter Real a0 "Offset";
        parameter Real a1 "Entry 1 gain";
        parameter Real a2 "Entry 2 gain";
        parameter Real nStartValue "Output start value";
      equation
        n1 = p1 * a1 + p2 * a2 + a0;
        annotation(Icon(graphics = {Rectangle(extent = {{-40, 40}, {40, -40}}, lineColor = {0, 0, 255}), Text(extent = {{-10, 16}, {10, -14}}, lineColor = {0, 0, 255}, textString = "+", textStyle = {TextStyle.Bold})}), Diagram(graphics));
      end ImSumStart2;

      class ImSum4 "Sum of Reals"
        input PowerSystems.Connectors.ImPin p1 annotation(Placement(transformation(extent = {{39, -10}, {59, 10}}), iconTransformation(extent = {{-61, 22}, {-41, 42}})));
        input PowerSystems.Connectors.ImPin p2 annotation(Placement(transformation(extent = {{-61, -2}, {-41, 18}}), iconTransformation(extent = {{-61, -2}, {-41, 18}})));
        output PowerSystems.Connectors.ImPin n1 annotation(Placement(transformation(extent = {{-61, 20}, {-41, 40}}), iconTransformation(extent = {{39, -10}, {59, 10}})));
        parameter Real a0 "Offset";
        parameter Real a1 "Entry 1 gain";
        parameter Real a2 "Entry 2 gain";
        parameter Real a3 "Entry 3 gain";
        parameter Real a4 "Entry 4 gain";
        input PowerSystems.Connectors.ImPin p3 annotation(Placement(transformation(extent = {{-61, -24}, {-41, -4}}), iconTransformation(extent = {{-61, -24}, {-41, -4}})));
        input PowerSystems.Connectors.ImPin p4 annotation(Placement(transformation(extent = {{-61, -48}, {-41, -28}}), iconTransformation(extent = {{-61, -46}, {-41, -26}})));
      equation
        n1 = p1 * a1 + p2 * a2 + p3 * a3 + p4 * a4 + a0;
        annotation(Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-40, 40}, {40, -40}}, lineColor = {0, 0, 255}), Text(extent = {{-10, 16}, {10, -14}}, lineColor = {0, 0, 255}, textString = "+", textStyle = {TextStyle.Bold})}), Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics));
      end ImSum4;

      model ImDiv3 "Quotient block to the second power."
        input PowerSystems.Connectors.ImPin p1 annotation(Placement(transformation(extent = {{-61, 10}, {-41, 30}}), iconTransformation(extent = {{-51, 20}, {-31, 40}})));
        input PowerSystems.Connectors.ImPin p2 annotation(Placement(transformation(extent = {{39, -10}, {59, 10}}), iconTransformation(extent = {{-51, -20}, {-31, 0}})));
        output PowerSystems.Connectors.ImPin n1 annotation(Placement(transformation(extent = {{-61, -30}, {-41, -10}}), iconTransformation(extent = {{49, 0}, {69, 20}})));
        parameter Real a0 "Offset";
        parameter Real a1 "Entry 1 gain";
        parameter Real a2 "Entry 2 gain";
        parameter Real nStartValue "Output start value";
      initial equation
        n1 = nStartValue;
      equation
        n1 = (p1 * a1 / (p2 * a2)) ^ 2 + a0;
        annotation(Icon(coordinateSystem(extent = {{-100, -100}, {100, 100}}, preserveAspectRatio = false), graphics = {Rectangle(extent = {{-30, 50}, {50, -30}}, lineColor = {0, 0, 255}), Line(points = {{-4, 10}, {24, 10}}, color = {0, 0, 255}, smooth = Smooth.None, thickness = 0.5), Ellipse(extent = {{8, 20}, {10, 18}}, lineColor = {0, 0, 255}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid), Ellipse(extent = {{8, 4}, {10, 2}}, lineColor = {0, 0, 255}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid), Text(extent = {{-8, 22}, {-14, 0}}, lineColor = {0, 0, 255}, textString = "("), Text(extent = {{28, 22}, {32, 0}}, lineColor = {0, 0, 255}, textString = ")"), Text(extent = {{32, 30}, {40, 16}}, lineColor = {0, 0, 255}, textString = "2")}), Diagram(coordinateSystem(extent = {{-100, -100}, {100, 100}})));
      end ImDiv3;

      class Min "standard component for min function"
        PowerSystems.Connectors.ImPin p1 "input1" annotation(Placement(transformation(extent = {{-70, 4}, {-50, 24}}), iconTransformation(extent = {{-70, 4}, {-50, 24}})));
        PowerSystems.Connectors.ImPin p2 "Input2" annotation(Placement(transformation(extent = {{-70, -48}, {-50, -28}}), iconTransformation(extent = {{-70, -48}, {-50, -28}})));
        PowerSystems.Connectors.ImPin n1 "low vlaue ouput" annotation(Placement(transformation(extent = {{54, -12}, {74, 8}}), iconTransformation(extent = {{54, -12}, {74, 8}})));
      equation
        if p1 > p2 then
          n1 = p2;
        else
          n1 = p1;
        end if annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-48, 50}, {54, -50}}, lineColor = {0, 0, 255}), Text(extent = {{-26, 86}, {32, -94}}, lineColor = {0, 0, 255}, textString = "min")}));
        annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics));
      end Min;

      class ImDiv2_woinit "Quotient block. Developed by DTU"
        input PowerSystems.Connectors.ImPin p1 annotation(Placement(transformation(extent = {{-61, 10}, {-41, 30}}), iconTransformation(extent = {{-61, 10}, {-41, 30}})));
        input PowerSystems.Connectors.ImPin p2 annotation(Placement(transformation(extent = {{39, -10}, {59, 10}}), iconTransformation(extent = {{-61, -30}, {-41, -10}})));
        output PowerSystems.Connectors.ImPin n1 annotation(Placement(transformation(extent = {{-61, -30}, {-41, -10}}), iconTransformation(extent = {{39, -10}, {59, 10}})));
        parameter Real a0 "Offset";
        parameter Real a1 "Entry 1 gain";
        parameter Real a2 "Entry 2 gain";
      equation
        n1 = p1 * a1 / (p2 * a2) + a0;
        annotation(Icon(graphics = {Rectangle(extent = {{-40, 40}, {40, -40}}, lineColor = {0, 0, 255}), Line(points = {{-14, 0}, {14, 0}}, color = {0, 0, 255}, smooth = Smooth.None, thickness = 1), Ellipse(extent = {{-2, 10}, {2, 6}}, lineColor = {0, 0, 255}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid), Ellipse(extent = {{-2, -6}, {2, -10}}, lineColor = {0, 0, 255}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid)}), Diagram(graphics));
      end ImDiv2_woinit;

      package Complex "General math functions for processing complex numbers"
        function conj "Conjugate of complex number"
          import Complex;
          input Complex c1 "Complex number";
          output Complex c2 "= c1.re - j*c1.im";
        algorithm
          c2 := Complex(c1.re, -c1.im);
          annotation(Inline = true, Documentation(info = "<html>
<p>This function returns the Complex conjugate of the Complex input.</p>
</html>"));
        end conj;

        function real "Real part of complex number"
          import Complex;
          input Complex c "Complex number";
          output Real r "= c.re ";
        algorithm
          r := c.re;
          annotation(Inline = true, Documentation(info = "<html>
<p>This function returns the real part of the Complex input.</p>
</html>"));
        end real;

        function imag "Imaginary part of complex number"
          import Complex;
          input Complex c "Complex number";
          output Real r "= c.im ";
        algorithm
          r := c.im;
          annotation(Inline = true, Documentation(info = "<html>
<p>This function returns the imaginary part of the Complex input.</p>
</html>"));
        end imag;

        function absol "Absolute value of complex number"
          import Complex;
          input Complex c "Complex number";
          output Real result "= abs(c)";
        algorithm
          result := (c.re ^ 2 + c.im ^ 2) ^ 0.5;
          //changed from sqrt
          annotation(Inline = true, Documentation(info = "<html>
<p>This function returns the Real absolute of the Complex input, i.e., it's length.</p>
</html>"));
        end absol;

        function Se "Magnetic Saturation Function"
          extends Modelica.Icons.Function;
          input Real u "Psipp";
          input Real s10;
          input Real s12;
          output Real sys;
        protected
          parameter Real a = sqrt(s10 / (s12 * 1.2));
          parameter Real A = 1.2 - (1 - 1.2) / (a - 1);
          parameter Real B = 1.2 * s12 * (a - 1) ^ 2 / (1 - 1.2) ^ 2;
        algorithm
          if u == 0.0 or s10 <= 0.0 then
            sys := 0;
          else
            if u <= A then
              sys := 0;
            else
              sys := B * (u - A) ^ 2 / u;
            end if;
          end if;
        end Se;

        function arg "Phase angle of complex number"
          import Complex;
          input Complex c "Complex number";
          input Modelica.SIunits.Angle phi0 = 0 "Phase angle phi shall be in the range: -pi < phi-phi0 < pi";
          output Modelica.SIunits.Angle phi "= phase angle of c";
        algorithm
          phi := Modelica.Math.atan3(c.im, c.re, phi0);
          annotation(Inline = true, Documentation(info = "<html>
<p>This function returns the Real argument of the Complex input, i.e., it's angle.</p>
</html>"));
        end arg;
      end Complex;

      model ImDiv2_2
        import PowerSystems;
        parameter Real a0 "Offset";
        parameter Real a1 "Entry 1 gain";
        parameter Real a2 "Entry 2 gain";
        //   parameter Real p1StartValue "input 1 start value";
        //   parameter Real p2StartValue "input 2 start value";
        input PowerSystems.Connectors.ImPin p2 annotation(Placement(transformation(extent = {{-61, 20}, {-41, 40}}), iconTransformation(extent = {{-6, -8.5}, {6, 8.5}}, rotation = 0, origin = {-27.5, 10})));
        input PowerSystems.Connectors.ImPin p1 annotation(Placement(transformation(extent = {{-61, -34}, {-41, -14}}), iconTransformation(extent = {{-5.5, -9}, {5.5, 9}}, rotation = 90, origin = {8.5, -25})));
        output PowerSystems.Connectors.ImPin n1 annotation(Placement(transformation(extent = {{59, -10}, {79, 10}}), iconTransformation(extent = {{47, 2}, {58, 20}})));
        // initial equation
        //    p1=p1StartValue;
        //    p2=p2StartValue;
      equation
        n1 = p1 * a1 / (p2 * a2) + a0;
        annotation(Icon(coordinateSystem(extent = {{-100, -100}, {100, 100}}, preserveAspectRatio = false), graphics = {Rectangle(extent = {{-32, 48}, {48, -32}}, lineColor = {0, 0, 255}), Line(points = {{-20, 22}, {8, 22}}, color = {0, 0, 255}, smooth = Smooth.None, thickness = 0.5), Text(extent = {{-10, 6}, {34, -42}}, lineColor = {0, 0, 255}, textString = "*"), Ellipse(extent = {{-10, 36}, {-2, 28}}, lineColor = {0, 0, 255}, fillPattern = FillPattern.Solid, fillColor = {0, 0, 255}), Ellipse(extent = {{-10, 10}, {-2, 18}}, lineColor = {0, 0, 255}, fillPattern = FillPattern.Solid, fillColor = {0, 0, 255})}), Diagram(coordinateSystem(extent = {{-100, -100}, {100, 100}}, preserveAspectRatio = false), graphics));
      end ImDiv2_2;
    end Math;

    package Logical
      class ImAnd "Logical 'and': p1>0 and p2>0 and p3>0 and p4>and or p5>0.
                                                                    2014/03/10"
        input PowerSystems.Connectors.ImPin p1 annotation(Placement(transformation(extent = {{-54, 28}, {-41, 44}}), iconTransformation(extent = {{-54, 28}, {-41, 44}})));
        input PowerSystems.Connectors.ImPin p2 annotation(Placement(transformation(extent = {{-54, 10}, {-41, 26}}), iconTransformation(extent = {{-54, 10}, {-41, 26}})));
        input PowerSystems.Connectors.ImPin p3 annotation(Placement(transformation(extent = {{-54, -8}, {-41, 8}}), iconTransformation(extent = {{-54, -8}, {-41, 8}})));
        input PowerSystems.Connectors.ImPin p4 annotation(Placement(transformation(extent = {{-54, -26}, {-41, -10}}), iconTransformation(extent = {{-54, -26}, {-41, -10}})));
        input PowerSystems.Connectors.ImPin p5 annotation(Placement(transformation(extent = {{-54, -42}, {-41, -28}}), iconTransformation(extent = {{-54, -42}, {-41, -28}})));
        output PowerSystems.Connectors.ImPin n1 annotation(Placement(transformation(extent = {{39, -10}, {59, 10}}), iconTransformation(extent = {{39, -10}, {59, 10}})));
      equation
        if p1 > 0 and p2 > 0 and p3 > 0 and p4 > 0 and p5 > 0 then
          n1 = 1;
        else
          n1 = 0;
        end if;
        annotation(Icon(graphics = {Rectangle(extent = {{-40, 40}, {40, -40}}, lineColor = {0, 0, 255}), Text(extent = {{-30, 10}, {28, -10}}, lineColor = {0, 0, 255}, textStyle = {TextStyle.Bold}, textString = "AND")}), Diagram(graphics));
      end ImAnd;

      class ImOr "Logical 'or': p1>0 or p2>0 or p3>0 or p4>0 or p5>0.
                                                                    2014/03/10"
        input PowerSystems.Connectors.ImPin p1 annotation(Placement(transformation(extent = {{-54, 28}, {-41, 44}}), iconTransformation(extent = {{-54, 28}, {-41, 44}})));
        input PowerSystems.Connectors.ImPin p2 annotation(Placement(transformation(extent = {{-54, 10}, {-41, 26}}), iconTransformation(extent = {{-54, 10}, {-41, 26}})));
        input PowerSystems.Connectors.ImPin p3 annotation(Placement(transformation(extent = {{-54, -8}, {-41, 8}}), iconTransformation(extent = {{-54, -8}, {-41, 8}})));
        input PowerSystems.Connectors.ImPin p4 annotation(Placement(transformation(extent = {{-54, -26}, {-41, -10}}), iconTransformation(extent = {{-54, -26}, {-41, -10}})));
        input PowerSystems.Connectors.ImPin p5 annotation(Placement(transformation(extent = {{-54, -42}, {-41, -28}}), iconTransformation(extent = {{-54, -42}, {-41, -28}})));
        output PowerSystems.Connectors.ImPin n1 annotation(Placement(transformation(extent = {{39, -10}, {59, 10}}), iconTransformation(extent = {{39, -10}, {59, 10}})));
      equation
        if p1 > 0 or p2 > 0 or p3 > 0 or p4 > 0 or p5 > 0 then
          n1 = 1;
        else
          n1 = 0;
        end if;
        annotation(Icon(graphics = {Rectangle(extent = {{-40, 40}, {40, -40}}, lineColor = {0, 0, 255}), Text(extent = {{-30, 10}, {28, -10}}, lineColor = {0, 0, 255}, textStyle = {TextStyle.Bold}, textString = "OR")}), Diagram(graphics));
      end ImOr;

      class ImOumaint "Logical OR with Hold. The output's changeover from 0 to 1 (switching on) takes place when one of the inputs becomes positive. Switching off is impossible. 
                                                                    2014/03/10"
        parameter Real nStartValue;
        Real y(start = nStartValue);
        input PowerSystems.Connectors.ImPin p1 annotation(Placement(transformation(extent = {{-61, 20}, {-41, 40}}), iconTransformation(extent = {{-61, 20}, {-41, 40}})));
        input PowerSystems.Connectors.ImPin p2 annotation(Placement(transformation(extent = {{-61, -10}, {-41, 10}}), iconTransformation(extent = {{-61, -10}, {-41, 10}})));
        input PowerSystems.Connectors.ImPin p3 annotation(Placement(transformation(extent = {{-61, -40}, {-41, -20}}), iconTransformation(extent = {{-61, -40}, {-41, -20}})));
        output PowerSystems.Connectors.ImPin n1 annotation(Placement(transformation(extent = {{39, -10}, {59, 10}}), iconTransformation(extent = {{39, -10}, {59, 10}})));
      equation
        n1 = y;
        if p1 <= 0 and p2 <= 0 and p3 <= 0 and y <= 0 then
          y = 0;
        else
          y = 1;
        end if;
        annotation(Icon(graphics = {Rectangle(extent = {{-40, 40}, {40, -40}}, lineColor = {0, 0, 255}), Text(extent = {{-12, 24}, {10, 8}}, lineColor = {0, 0, 255}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "OR"), Line(points = {{40, -10}, {0, -10}, {0, -40}, {0, -40}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{40, -25}, {2, -25}, {0, -25}, {0, -25}}, color = {0, 0, 255}, smooth = Smooth.None), Text(extent = {{13, -11}, {27, -23}}, lineColor = {0, 0, 255}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "S"), Text(extent = {{13, -27}, {27, -39}}, lineColor = {0, 0, 255}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "R")}), Diagram(graphics));
      end ImOumaint;

      class Switch "Switch between signals, in Simulink.OEL"
        PowerSystems.Connectors.ImPin y annotation(Placement(transformation(extent = {{-74, 46}, {-54, 66}}), iconTransformation(extent = {{-62, -2}, {-54, 6}})));
        PowerSystems.Connectors.ImPin if_in "Field current control input " annotation(Placement(transformation(extent = {{-74, 12}, {-54, 32}}), iconTransformation(extent = {{-62, 16}, {-54, 24}})));
        PowerSystems.Connectors.ImPin V_input "Voltage control input" annotation(Placement(transformation(extent = {{-74, -22}, {-54, -2}}), iconTransformation(extent = {{-62, -18}, {-54, -10}})));
        PowerSystems.Connectors.ImPin n1 annotation(Placement(transformation(extent = {{46, 8}, {66, 28}}), iconTransformation(extent = {{12, 0}, {20, 10}})));
      equation
        if y >= 0 then
          n1 = if_in;
        else
          n1 = V_input;
        end if;
        annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-54, 34}, {12, -28}}, lineColor = {0, 0, 127}), Line(points = {{-54, 20}, {-36, 20}, {-8, 6}, {12, 6}}, color = {0, 0, 127}, smooth = Smooth.None), Line(points = {{-54, -14}, {-38, -14}}, color = {0, 0, 127}, smooth = Smooth.None), Line(points = {{-38, -14}, {-8, 6}}, color = {0, 0, 127}, pattern = LinePattern.Dot, smooth = Smooth.None), Text(extent = {{-22, 24}, {-4, 16}}, lineColor = {0, 0, 255}, pattern = LinePattern.Dot, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "y => 0"), Text(extent = {{-26, -12}, {-8, -20}}, lineColor = {0, 0, 255}, pattern = LinePattern.Dot, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "y < 0"), Text(extent = {{-56, 6}, {-38, -2}}, lineColor = {0, 0, 255}, pattern = LinePattern.Dot, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "y")}));
      end Switch;

      class SaturationBlockTan "Block 1 in the OEL to decide the input signal of MIN Gate"
        parameter Real r "Exiciter parameter";
        parameter Real f "Exiciter parameter";
        PowerSystems.Connectors.ImPin p1 annotation(Placement(transformation(extent = {{-86, -10}, {-66, 10}}), iconTransformation(extent = {{-74, -2}, {-66, 6}})));
        PowerSystems.Connectors.ImPin n1 annotation(Placement(transformation(extent = {{46, -10}, {66, 10}}), iconTransformation(extent = {{46, -4}, {54, 6}})));
      equation
        if p1 <= (-0.1) then
          n1 = -1;
        elseif p1 > (-0.1) and p1 < 0 then
          n1 = 0;
        else
          n1 = tan(r) * p1 + f;
        end if;
        annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-66, 42}, {46, -38}}, lineColor = {0, 0, 255}), Line(points = {{-50, 0}, {28, 0}, {30, 0}, {32, 0}}, color = {0, 0, 255}, thickness = 0.5, smooth = Smooth.None, arrow = {Arrow.None, Arrow.Open}), Line(points = {{-8, -30}, {-8, 36}}, color = {0, 0, 255}, thickness = 0.5, smooth = Smooth.None, arrow = {Arrow.None, Arrow.Open}), Line(points = {{-8, 12}, {26, 12}}, color = {0, 0, 255}, smooth = Smooth.None), Text(extent = {{14, 22}, {30, 12}}, lineColor = {0, 0, 0}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textStyle = {TextStyle.Italic}, textString = "r"), Text(extent = {{-20, 16}, {-4, 6}}, lineColor = {0, 0, 0}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "f", textStyle = {TextStyle.Italic}), Text(extent = {{-10, 0}, {4, -8}}, lineColor = {0, 0, 0}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "0"), Text(extent = {{-34, 8}, {-20, 0}}, lineColor = {0, 0, 0}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "-0.1"), Line(points = {{-28, -20}, {-10, -20}, {-8, -20}}, color = {0, 0, 255}, pattern = LinePattern.Dot, smooth = Smooth.None), Text(extent = {{-10, -16}, {4, -24}}, lineColor = {0, 0, 0}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "-1"), Line(points = {{-42, -20}, {-28, -20}, {-28, 0}, {-8, 0}, {-8, 12}, {24, 22}}, color = {0, 0, 0}, thickness = 0.5, smooth = Smooth.None)}));
      end SaturationBlockTan;

      model outputlimiter
        parameter Real VCU "Output Limits";
        parameter Real VCL "Output Limits";
        Boolean switch;
        Modelica.Blocks.Interfaces.RealInput VSS annotation(Placement(transformation(extent = {{-120, -18}, {-80, 22}}), iconTransformation(extent = {{-118, -10}, {-100, 8}})));
        Modelica.Blocks.Interfaces.RealOutput VOTHSGO annotation(Placement(transformation(extent = {{90, -24}, {130, 16}}), iconTransformation(extent = {{98, -8}, {114, 8}})));
      equation
        switch = if VSS > VCU or VSS < VCL then false else true;
        if switch == true then
          VOTHSGO = VSS;
        else
          VOTHSGO = 0;
        end if;
        annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-68, 58}, {62, -88}}, lineColor = {0, 0, 255}, textString = "Vs=VSS, if(VCU>VCT>VCL)
Vs=0, if(VCT>VCU)
Vs=0, if(VCT<VCL)
"), Text(extent = {{-68, 58}, {60, 42}}, lineColor = {0, 0, 255}, textString = "Output Limiter"), Rectangle(extent = {{-100, 42}, {98, -60}}, lineColor = {0, 0, 255})}));
      end outputlimiter;

      model NegCurLogic
        PowerSystems.Connectors.ImPin Vd(start = nstartvalue) annotation(Placement(transformation(extent = {{-76, 10}, {-56, 30}})));
        PowerSystems.Connectors.OutPin Efd(start = nstartvalue) annotation(Placement(transformation(extent = {{62, -24}, {82, -4}})));
        PowerSystems.Connectors.ImPin XadIfd(start = nstartvalue) annotation(Placement(transformation(extent = {{-76, -46}, {-56, -26}})));
        parameter Real RC_rfd;
        parameter Real nstartvalue;
        Real Crowbar_V;
      equation
        Efd = if XadIfd < 0 then Crowbar_V else Vd;
        Crowbar_V = if RC_rfd == 0 then 0 else (-1) * RC_rfd * XadIfd;
        annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-56, 38}, {58, -52}}, lineColor = {0, 0, 255}), Text(extent = {{-48, 42}, {54, -60}}, lineColor = {0, 0, 255}, textString = "Negative Current
             Logic")}));
      end NegCurLogic;

      class Enable "Used to fix the output of the block to a specific value during initialization, else input=output."
        parameter Real Et0 = 1 "Initial value";
        PowerSystems.Connectors.OutPin n1 annotation(Placement(transformation(extent = {{88, -10}, {108, 10}})));
        PowerSystems.Connectors.ImPin Et annotation(Placement(transformation(extent = {{-94, -10}, {-76, 10}})));
      equation
        n1 = if initial() then Et0 else Et;
        annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics));
      end Enable;

      model HV_GATE
        Modelica.Blocks.Interfaces.RealInput n1 annotation(Placement(transformation(extent = {{-86, -2}, {-46, 38}}), iconTransformation(extent = {{-80, 8}, {-60, 28}})));
        Modelica.Blocks.Interfaces.RealOutput p annotation(Placement(transformation(extent = {{48, -18}, {68, 2}}), iconTransformation(extent = {{46, -18}, {72, 8}})));
        Modelica.Blocks.Interfaces.RealInput n2 annotation(Placement(transformation(extent = {{-86, -50}, {-46, -10}}), iconTransformation(extent = {{-80, -36}, {-60, -16}})));
      equation
        p = if n1 < n2 then n2 else n1;
        annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Polygon(points = {{-60, 30}, {-60, -40}, {6, -40}, {70, -6}, {6, 30}, {-60, 30}}, lineColor = {0, 0, 255}, smooth = Smooth.None), Text(extent = {{-44, 6}, {18, -22}}, lineColor = {0, 0, 255}, textString = "HV
Gate")}));
      end HV_GATE;

      model LV_GATE
        Modelica.Blocks.Interfaces.RealInput n1 annotation(Placement(transformation(extent = {{-86, -2}, {-46, 38}}), iconTransformation(extent = {{-80, 8}, {-60, 28}})));
        Modelica.Blocks.Interfaces.RealOutput p annotation(Placement(transformation(extent = {{48, -18}, {68, 2}}), iconTransformation(extent = {{46, -18}, {72, 8}})));
        Modelica.Blocks.Interfaces.RealInput n2 annotation(Placement(transformation(extent = {{-86, -50}, {-46, -10}}), iconTransformation(extent = {{-80, -36}, {-60, -16}})));
      equation
        p = if n1 > n2 then n2 else n1;
        annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Polygon(points = {{-60, 30}, {-60, -40}, {6, -40}, {70, -6}, {6, 30}, {-60, 30}}, lineColor = {0, 0, 255}, smooth = Smooth.None), Text(extent = {{-44, 6}, {18, -22}}, lineColor = {0, 0, 255}, textString = "LV
Gate")}));
      end LV_GATE;

      class IN "Quotient block.
                                                                    2014/03/10"
        input PowerSystems.Connectors.ImPin IFD annotation(Placement(transformation(extent = {{-61, -36}, {-41, -16}}), iconTransformation(extent = {{-61, -36}, {-41, -16}})));
        output PowerSystems.Connectors.OutPin I_N annotation(Placement(transformation(extent = {{39, -10}, {59, 10}}), iconTransformation(extent = {{39, -10}, {59, 10}})));
        input PowerSystems.Connectors.ImPin VE(start = nStartValue) annotation(Placement(transformation(extent = {{39, -12}, {59, 8}}), iconTransformation(extent = {{-61, 14}, {-41, 34}})));
        parameter Real KC;
        parameter Real nStartValue = 0 "Output start value";
      equation
        if VE > 0 or VE < 0 then
          I_N = IFD * KC / VE;
        else
          I_N = 1000000;
        end if;
        annotation(Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-40, 40}, {40, -40}}, lineColor = {0, 0, 255}), Line(points = {{-22, 0}, {22, 0}}, color = {0, 0, 255}, smooth = Smooth.None, thickness = 1, origin = {0, 2}, rotation = 90), Text(extent = {{-33, 35}, {33, -35}}, lineColor = {0, 0, 255}, textString = "KC_IFD
  VE", origin = {-1, -3}, rotation = 270)}), Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics));
      end IN;
    end Logical;

    package Continuous
      class ImDelay "Delay block.
                                                                    2014/03/10"
        input PowerSystems.Connectors.ImPin p1 annotation(Placement(transformation(extent = {{-61, -10}, {-41, 10}}), iconTransformation(extent = {{-61, -10}, {-41, 10}})));
        output PowerSystems.Connectors.ImPin n1 annotation(Placement(transformation(extent = {{39, -10}, {59, 10}}), iconTransformation(extent = {{39, -10}, {59, 10}})));
        Real x1(start = pStartValue * T ^ 2 / 12);
        Real x2(start = 0);
        parameter Real T "Delay";
        parameter Real T1 = T / 2;
        parameter Real T2 = T * T / 12;
        parameter Real pStartValue = 1 "Input start value";
      equation
        // 2nd order Pade approximation of e^(-Ts)
        der(x1) = x2;
        der(x2) = (-12 / T ^ 2 * x1) - 6 / T * x2 + p1;
        n1 = (-12 / T * x2) + p1;
        annotation(Icon(graphics = {Rectangle(extent = {{-40, 40}, {40, -40}}, lineColor = {0, 0, 255}), Text(extent = {{-20, 26}, {20, 10}}, lineColor = {0, 0, 255}, textString = "Delay", textStyle = {TextStyle.Bold}), Text(extent = {{-18, -6}, {42, -20}}, lineColor = {0, 0, 255}, horizontalAlignment = TextAlignment.Left, textString = "e^(-Ts) ", textStyle = {TextStyle.Bold})}), Diagram(graphics));
      end ImDelay;

      class ImLimited "Limited value of the output"
        input PowerSystems.Connectors.ImPin p1 annotation(Placement(transformation(extent = {{-61, -10}, {-41, 10}}), iconTransformation(extent = {{-61, -10}, {-41, 10}})));
        output PowerSystems.Connectors.ImPin n1 annotation(Placement(transformation(extent = {{39, -10}, {59, 10}}), iconTransformation(extent = {{39, -10}, {59, 10}})));
        parameter Real Ymin "Min limit";
        parameter Real Ymax "Max limit";
      equation
        if p1 > Ymin and p1 < Ymax then
          n1 = p1;
        elseif p1 <= Ymin then
          n1 = Ymin;
        else
          n1 = Ymax;
        end if;
        annotation(Icon(graphics = {Rectangle(extent = {{-40, 40}, {40, -40}}, lineColor = {0, 0, 255}), Line(points = {{-22, -20}, {-10, -20}, {0, 20}, {14, 20}}, color = {0, 0, 255}, smooth = Smooth.None)}), Diagram(graphics));
      end ImLimited;

      class ImDerivativeLag "Approximated derivative block.
                                                                    2014/03/10"
        input Modelica.Blocks.Interfaces.RealInput p1 annotation(Placement(transformation(extent = {{-109, -10}, {-89, 10}}), iconTransformation(extent = {{-109, -10}, {-89, 10}})));
        output Modelica.Blocks.Interfaces.RealOutput n1(start = 0, fixed = true) annotation(Placement(transformation(extent = {{91, -10}, {111, 10}}), iconTransformation(extent = {{91, -10}, {111, 10}})));
        Real y(start = K * pStartValue);
        parameter Real K "Gain";
        parameter Real T "Lag time constant";
        parameter Real pStartValue "Input start val";
      equation
        //equivalent to T*der(n)=K*der(p)-n;
        T * der(y) = (-y) + K * p1;
        T * n1 = (-y) + K * p1;
        annotation(Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 255}), Text(extent = {{-18, 42}, {36, -6}}, lineColor = {0, 0, 255}, textString = "Ks"), Text(extent = {{-38, 20}, {60, -64}}, lineColor = {0, 0, 255}, textString = "1 + Ts"), Line(points = {{-44, -2}, {66, -2}}, color = {0, 0, 255}, smooth = Smooth.Bezier, thickness = 1), Rectangle(extent = {{84, 96}, {96, 84}}, lineColor = {0, 0, 255}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid)}), Diagram(graphics));
      end ImDerivativeLag;

      class ImDerivativeLag_p3 "Approximated derivative block"
        parameter Real Pelec0 "Input start val";
        input PowerSystems.Connectors.ImPin p1(start = Pelec0) annotation(Placement(transformation(extent = {{-103, -12}, {-83, 8}}), iconTransformation(extent = {{-53, -8}, {-44, 6}})));
        output PowerSystems.Connectors.ImPin n2 annotation(Placement(transformation(extent = {{139, -12}, {159, 8}}), iconTransformation(extent = {{35, -6}, {44, 8}})));
        parameter Real K2 "Gain";
        parameter Real T2 "Lag time constant";
      public
        PowerSystems.NonElectrical.Math.ImSum2 imSum2_1(a0 = 0, a1 = 1, a2 = -1) annotation(Placement(transformation(extent = {{10, 12}, {-10, -12}}, rotation = 180, origin = {-18, -2})));
        PowerSystems.NonElectrical.Continuous.ImSimpleLag imSimpleLag(K = 1, T = T2, nStartValue = -Pelec0 * K2) annotation(Placement(transformation(extent = {{-25, -18}, {25, 18}}, rotation = 0, origin = {-47, -8})));
        PowerSystems.NonElectrical.Math.ImGain imGain(K = -K2) annotation(Placement(transformation(extent = {{10, -11}, {-10, 11}}, rotation = 180, origin = {-68, -1})));
      public
        PowerSystems.NonElectrical.Math.ImSum2 imSum2_2(a0 = 0, a1 = 1, a2 = -1) annotation(Placement(transformation(extent = {{10, 12}, {-10, -12}}, rotation = 180, origin = {50, -2})));
        PowerSystems.NonElectrical.Continuous.ImSimpleLag imSimpleLag1(K = 1, T = T2, nStartValue = 0) annotation(Placement(transformation(extent = {{-25, -18}, {25, 18}}, rotation = 0, origin = {21, -8})));
        PowerSystems.NonElectrical.Math.ImGain imGain1(K = K2) annotation(Placement(transformation(extent = {{10, -11}, {-10, 11}}, rotation = 180, origin = {0, -1})));
      public
        PowerSystems.NonElectrical.Math.ImSum2 imSum2_3(a0 = 0, a1 = 1, a2 = -1) annotation(Placement(transformation(extent = {{10, 12}, {-10, -12}}, rotation = 180, origin = {118, -2})));
        PowerSystems.NonElectrical.Continuous.ImSimpleLag imSimpleLag2(K = 1, T = T2, nStartValue = 0) annotation(Placement(transformation(extent = {{-25, -18}, {25, 18}}, rotation = 0, origin = {89, -8})));
        PowerSystems.NonElectrical.Math.ImGain imGain2(K = K2) annotation(Placement(transformation(extent = {{10, -11}, {-10, 11}}, rotation = 180, origin = {68, -1})));
      equation
        connect(imSimpleLag.n1, imSum2_1.p2) annotation(Line(points = {{-29.75, -8}, {-28, -8}, {-28, -4.4}, {-23.1, -4.4}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(imGain.n1, imSum2_1.p1) annotation(Line(points = {{-63.1, -1}, {-59.55, -1}, {-59.55, 0.4}, {-23.1, 0.4}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(imSimpleLag.p1, imGain.n1) annotation(Line(points = {{-54.75, -8}, {-60, -8}, {-60, -1}, {-63.1, -1}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(imGain.p1, p1) annotation(Line(points = {{-73.1, -1}, {-78.55, -1}, {-78.55, -2}, {-93, -2}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(imSimpleLag1.n1, imSum2_2.p2) annotation(Line(points = {{38.25, -8}, {40, -8}, {40, -4.4}, {44.9, -4.4}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(imGain1.n1, imSum2_2.p1) annotation(Line(points = {{4.9, -1}, {8.45, -1}, {8.45, 0.4}, {44.9, 0.4}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(imSimpleLag1.p1, imGain1.n1) annotation(Line(points = {{13.25, -8}, {8, -8}, {8, -1}, {4.9, -1}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(imSum2_1.n1, imGain1.p1) annotation(Line(points = {{-13.1, -2}, {-8, -2}, {-8, -1}, {-5.1, -1}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(imSimpleLag2.n1, imSum2_3.p2) annotation(Line(points = {{106.25, -8}, {108, -8}, {108, -4.4}, {112.9, -4.4}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(imGain2.n1, imSum2_3.p1) annotation(Line(points = {{72.9, -1}, {76.45, -1}, {76.45, 0.4}, {112.9, 0.4}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(imSimpleLag2.p1, imGain2.n1) annotation(Line(points = {{81.25, -8}, {76, -8}, {76, -1}, {72.9, -1}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(imSum2_2.n1, imGain2.p1) annotation(Line(points = {{54.9, -2}, {60, -2}, {60, -1}, {62.9, -1}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(imSum2_3.n1, n2) annotation(Line(points = {{122.9, -2}, {135.95, -2}, {135.95, -2}, {149, -2}}, color = {0, 0, 127}, smooth = Smooth.None));
        annotation(Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {140, 100}}), graphics = {Rectangle(extent = {{-40, 40}, {38, -36}}, lineColor = {0, 0, 255}), Text(extent = {{-12, 14}, {14, -4}}, lineColor = {0, 0, 255}, textString = "K2sT2"), Text(extent = {{-20, 10}, {18, -30}}, lineColor = {0, 0, 255}, textString = "1 + T2s"), Line(points = {{-14, 0}, {18, 0}}, color = {0, 0, 255}, smooth = Smooth.Bezier), Rectangle(extent = {{24, 36}, {36, 24}}, lineColor = {0, 0, 255}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid), Text(extent = {{-18, 18}, {-34, -16}}, lineColor = {0, 0, 255}, textString = "("), Text(extent = {{18, 16}, {28, -16}}, lineColor = {0, 0, 255}, textString = ")"), Text(extent = {{24, 20}, {30, 8}}, lineColor = {0, 0, 255}, textStyle = {TextStyle.Bold}, textString = "3"), Rectangle(extent = {{-38, 0}, {-30, -2}}, lineColor = {0, 0, 255}, fillPattern = FillPattern.Solid, fillColor = {0, 0, 255})}), Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {140, 100}}), graphics));
      end ImDerivativeLag_p3;

      class ImIntegrator "Output the integral of the input signal.
                                                                    2014/03/10"
        input Modelica.Blocks.Interfaces.RealInput p1 annotation(Placement(transformation(extent = {{-61, -10}, {-41, 10}}), iconTransformation(extent = {{-61, -10}, {-41, 10}})));
        output Modelica.Blocks.Interfaces.RealOutput n1(start = nStartValue) annotation(Placement(transformation(extent = {{39, -10}, {59, 10}}), iconTransformation(extent = {{39, -10}, {59, 10}})));
        parameter Real K "Gain";
        parameter Real nStartValue "Output start value";
      initial equation
        n1 = nStartValue;
      equation
        der(n1) = K * p1;
        annotation(Icon(graphics = {Rectangle(extent = {{-40, 40}, {40, -40}}, lineColor = {0, 0, 255}), Text(extent = {{-8, 18}, {10, 0}}, lineColor = {0, 0, 255}, textString = "K"), Text(extent = {{-8, 0}, {10, -18}}, lineColor = {0, 0, 255}, textString = "s"), Line(points = {{-14, 0}, {18, 0}}, color = {0, 0, 255}, smooth = Smooth.Bezier)}), Diagram(graphics));
      end ImIntegrator;

      class ImIntegrator_varyK "Output the integral of the input signal"
        input PowerSystems.Connectors.ImPin p1 annotation(Placement(transformation(extent = {{-61, -10}, {-41, 10}}), iconTransformation(extent = {{-61, -10}, {-41, 10}})));
        output PowerSystems.Connectors.ImPin n1(start = nStartValue) annotation(Placement(transformation(extent = {{39, -10}, {59, 10}}), iconTransformation(extent = {{39, -10}, {59, 10}})));
        Real K "Gain";
        parameter Real nStartValue "Output start value";
      equation
        der(n1) = K * p1;
        annotation(Icon(graphics = {Rectangle(extent = {{-40, 40}, {40, -40}}, lineColor = {0, 0, 255}), Text(extent = {{-8, 18}, {10, 0}}, lineColor = {0, 0, 255}, textString = "K"), Text(extent = {{-8, 0}, {10, -18}}, lineColor = {0, 0, 255}, textString = "s"), Line(points = {{-14, 0}, {18, 0}}, color = {0, 0, 255}, smooth = Smooth.Bezier)}), Diagram(graphics));
      end ImIntegrator_varyK;

      class ImIntegratornonwindup "Integrator with limited value of the output"
        input PowerSystems.Connectors.ImPin p1 annotation(Placement(transformation(extent = {{-61, -10}, {-41, 10}}), iconTransformation(extent = {{-61, -10}, {-41, 10}})));
        output PowerSystems.Connectors.ImPin n0 annotation(Placement(transformation(extent = {{39, -10}, {59, 10}}), iconTransformation(extent = {{39, -10}, {59, 10}})));
        parameter Real Ymax "Max limit";
        parameter Real Ymin "Min limit";
        parameter Real K "Gain";
        parameter Real nStartValue "Output start value";
        Real n1;
      initial algorithm
        if nStartValue >= Ymax then
          n1 := Ymax;
        elseif nStartValue <= Ymin then
          n1 := Ymin;
        else
          n1 := nStartValue;
        end if;
      equation
        if n1 > Ymin and n1 < Ymax then
          der(n1) = K * p1;
        elseif n1 <= Ymin and K * p1 > 0 then
          der(n1) = K * p1;
        elseif n1 >= Ymax and K * p1 < 0 then
          der(n1) = K * p1;
        else
          der(n1) = 0;
        end if;
        if n1 <= Ymin then
          n0 = Ymin;
        elseif n1 >= Ymax then
          n0 = Ymax;
        else
          n0 = n1;
        end if;
        annotation(Icon(graphics = {Line(points = {{-14, -20}, {-2, -20}, {8, 20}, {22, 20}}, color = {0, 0, 255}, smooth = Smooth.None), Rectangle(extent = {{-40, 40}, {40, -40}}, lineColor = {0, 0, 255}), Rectangle(extent = {{-8, 16}, {14, -16}}, lineColor = {0, 0, 255}, fillPattern = FillPattern.Solid, fillColor = {215, 215, 215}), Text(extent = {{-2, 14}, {6, 0}}, lineColor = {0, 0, 255}, textString = "K", textStyle = {TextStyle.Bold}), Text(extent = {{-4, 0}, {8, -14}}, lineColor = {0, 0, 255}, textString = "s", textStyle = {TextStyle.Bold}), Line(points = {{-6, 0}, {12, 0}}, color = {0, 0, 255}, smooth = Smooth.Bezier)}), Diagram(graphics));
      end ImIntegratornonwindup;

      model ImIntegratorvarnonwindup
        PowerSystems.Connectors.ImPin p annotation(Placement(transformation(extent = {{-60, -10}, {-40, 10}})));
        PowerSystems.Connectors.ImPin n annotation(Placement(transformation(extent = {{40, -10}, {60, 10}})));
        parameter Real K "Integrator Gain";
        parameter Real initValue "Initialized output value";
        PowerSystems.Connectors.ImPin max "Max limit" annotation(Placement(transformation(extent = {{5, 54}, {25, 74}})));
        PowerSystems.Connectors.ImPin min "Min limit" annotation(Placement(transformation(extent = {{-7, -74}, {-27, -54}})));
        Real n1;
      initial equation
        n = initValue;
      equation
        if n > min and n < max then
          der(n) = K * p;
        elseif n <= min and K * p > 0 then
          der(n) = K * p;
        elseif n >= max and K * p < 0 then
          der(n) = K * p;
        else
          der(n) = 0;
        end if;
        if n1 <= min then
          n = min;
        elseif n1 >= max then
          n = max;
        else
          n = n1;
        end if;
        annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-39, 40}, {41, -40}}, lineColor = {0, 0, 255}), Text(extent = {{-7, 18}, {11, 0}}, lineColor = {0, 0, 255}, textString = "K"), Text(extent = {{-7, 0}, {11, -18}}, lineColor = {0, 0, 255}, textString = "s"), Line(points = {{-13, 0}, {19, 0}}, color = {0, 0, 255}, smooth = Smooth.Bezier), Line(points = {{10, 40}, {26, 64}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{26, 64}, {46, 64}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-10, -40}, {-28, -64}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-28, -64}, {-48, -64}}, color = {0, 0, 255}, smooth = Smooth.None)}));
      end ImIntegratorvarnonwindup;

      class ImIntegratorFollower "2014/03/10"
        input PowerSystems.Connectors.ImPin p1 annotation(Placement(transformation(extent = {{-61, 20}, {-41, 40}}), iconTransformation(extent = {{-61, 20}, {-41, 40}})));
        input PowerSystems.Connectors.ImPin p2 annotation(Placement(transformation(extent = {{-61, -10}, {-41, 10}}), iconTransformation(extent = {{-61, -10}, {-41, 10}})));
        input PowerSystems.Connectors.ImPin p3 annotation(Placement(transformation(extent = {{-61, -40}, {-41, -20}}), iconTransformation(extent = {{-61, -40}, {-41, -20}})));
        output PowerSystems.Connectors.ImPin n1(start = nStartValue) annotation(Placement(transformation(extent = {{39, -10}, {59, 10}}), iconTransformation(extent = {{39, -10}, {59, 10}})));
        parameter Real nStartValue;
        parameter Real K;
        parameter Real T;
      equation
        if p1 > 0 then
          der(n1) = K * p2;
        else
          der(n1) = 1 / T * (p3 - n1);
        end if;
        //assert(T == 0, "T must be different of 0");
        annotation(Icon(graphics = {Rectangle(extent = {{-40, 40}, {40, -40}}, lineColor = {0, 0, 255}), Text(extent = {{30, 30}, {20, 20}}, lineColor = {0, 0, 255}, textString = "K"), Text(extent = {{31, 17}, {19, 7}}, lineColor = {0, 0, 255}, textString = "S"), Line(points = {{16, 18}, {36, 18}, {36, 18}}, color = {0, 0, 255}, smooth = Smooth.None), Text(extent = {{30, -12}, {20, -22}}, lineColor = {0, 0, 255}, textString = "1"), Text(extent = {{31, -25}, {19, -35}}, lineColor = {0, 0, 255}, textString = "1+Ts"), Line(points = {{16, -24}, {36, -24}, {36, -24}}, color = {0, 0, 255}, smooth = Smooth.None), Text(extent = {{-36, 6}, {-16, -6}}, lineColor = {0, 0, 255}, textString = "K"), Text(extent = {{-36, -8}, {-16, -20}}, lineColor = {0, 0, 255}, textString = "T"), Text(extent = {{-36, -22}, {-16, -34}}, lineColor = {0, 0, 255}, textString = "-/0")}), Diagram(graphics));
      end ImIntegratorFollower;

      class ImSimpleLag "First order transfer function block (= 1 pole) 2014/03/10"
        input Modelica.Blocks.Interfaces.RealInput p1 annotation(Placement(transformation(extent = {{-61, -10}, {-41, 10}}), iconTransformation(extent = {{-41, -10}, {-21, 10}})));
        parameter Real K "Gain";
        parameter Real T "Lag time constant";
        parameter Real nStartValue "Output start value";
        output Modelica.Blocks.Interfaces.RealOutput n1 annotation(Placement(transformation(extent = {{60, -10}, {80, 10}}), iconTransformation(extent = {{60, -10}, {80, 10}})));
      initial equation
        if not T == 0 then
          n1 = nStartValue;
        else
          n1 = p1;
        end if;
      equation
        if T == 0 then
          n1 = p1 * K;
        else
          T * der(n1) = K * p1 - n1;
        end if;
        annotation(Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-20, 40}, {60, -40}}, lineColor = {0, 0, 255}), Text(extent = {{12, 18}, {30, 0}}, lineColor = {0, 0, 255}, textString = "K"), Text(extent = {{2, 4}, {40, -28}}, lineColor = {0, 0, 255}, textString = "1 + Ts"), Line(points = {{6, 0}, {38, 0}}, color = {0, 0, 255}, smooth = Smooth.Bezier, thickness = 0.5)}), Diagram(graphics));
      end ImSimpleLag;

      class ImSimpleLag_nowinduplimit "Simple Lag with limited value of the output"
        input Modelica.Blocks.Interfaces.RealInput p1 annotation(Placement(transformation(extent = {{-61, -10}, {-41, 10}}), iconTransformation(extent = {{-61, -10}, {-41, 10}})));
        output Modelica.Blocks.Interfaces.RealOutput n0 annotation(Placement(transformation(extent = {{39, -10}, {59, 10}}), iconTransformation(extent = {{39, -10}, {59, 10}})));
        parameter Real Ymin "Min limit";
        parameter Real Ymax "Max limit";
        parameter Real K "Gain";
        parameter Real T "Lag Time Constant";
        parameter Real nStartValue "Output start value";
        Real n1;
      initial equation
        n1 = nStartValue;
      equation
        if not T == 0 then
          if n1 > Ymin and n1 < Ymax then
            der(n1) = (-1 * n1 / T) + K * p1 / T;
          elseif n1 <= Ymin and K * p1 / T - n1 / T > 0 then
            der(n1) = (-1 * n1 / T) + K * p1 / T;
          elseif n1 >= Ymax and K * p1 / T - n1 / T < 0 then
            der(n1) = (-1 * n1 / T) + K * p1 / T;
          else
            der(n1) = 0;
          end if;
        else
          n1 = K * p1;
        end if;
        if n1 <= Ymin then
          n0 = Ymin;
        elseif n1 >= Ymax then
          n0 = Ymax;
        else
          n0 = n1;
        end if;
        annotation(Icon(graphics = {Rectangle(extent = {{-40, 40}, {40, -40}}, lineColor = {0, 0, 255}), Text(extent = {{-28, 14}, {-20, 0}}, lineColor = {0, 0, 255}, textString = "K", textStyle = {TextStyle.Bold}), Text(extent = {{-38, 0}, {-6, -12}}, lineColor = {0, 0, 255}, textStyle = {TextStyle.Bold}, textString = "1+Ts"), Line(points = {{-32, 0}, {-14, 0}}, color = {0, 0, 255}, smooth = Smooth.Bezier), Line(points = {{-12, -20}, {0, -20}, {10, 20}, {24, 20}}, color = {0, 0, 255}, smooth = Smooth.None)}), Diagram(graphics));
      end ImSimpleLag_nowinduplimit;

      class ImNonwindupLagVL "Lag block with nonwind up limit variance"
        input PowerSystems.Connectors.ImPin p1 annotation(Placement(transformation(extent = {{-59, 8}, {-39, 28}}), iconTransformation(extent = {{-59, 6}, {-42, 26}})));
        output PowerSystems.Connectors.OutPin n0 annotation(Placement(transformation(extent = {{39, -10}, {59, 10}}), iconTransformation(extent = {{39, -10}, {59, 10}})));
        parameter Real VRMIN "Min limit";
        parameter Real VRMAX "Max limit";
        parameter Real K "Gain";
        parameter Real T "Lag Time Constant";
        parameter Real nStartValue "Output start value";
        Real n1;
        Modelica.Blocks.Interfaces.RealInput Ymin annotation(Placement(transformation(extent = {{-82, -72}, {-42, -32}}), iconTransformation(extent = {{-50, -40}, {-40, -30}})));
        Modelica.Blocks.Interfaces.RealInput Ymax annotation(Placement(transformation(extent = {{-80, -96}, {-40, -56}}), iconTransformation(extent = {{-50, -28}, {-40, -18}})));
      initial equation
        n1 = nStartValue;
      equation
        if n1 > Ymin and n1 < Ymax then
          der(n1) = (-1 * n1 / T) + K * p1 / T;
        elseif n1 <= Ymin and K * p1 / T - n1 / T > 0 then
          der(n1) = (-1 * n1 / T) + K * p1 / T;
        elseif n1 >= Ymax and K * p1 / T - n1 / T < 0 then
          der(n1) = (-1 * n1 / T) + K * p1 / T;
        else
          der(n1) = 0;
        end if;
        if n1 <= Ymin then
          n0 = Ymin;
        elseif n1 >= Ymax then
          n0 = Ymax;
        else
          n0 = n1;
        end if;
        annotation(Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-40, 40}, {40, -40}}, lineColor = {0, 0, 255}), Text(extent = {{-28, 14}, {-20, 0}}, lineColor = {0, 0, 255}, textString = "K", textStyle = {TextStyle.Bold}), Text(extent = {{-38, 0}, {-6, -12}}, lineColor = {0, 0, 255}, textStyle = {TextStyle.Bold}, textString = "1+Ts"), Line(points = {{-32, 0}, {-14, 0}}, color = {0, 0, 255}, smooth = Smooth.Bezier), Line(points = {{-12, -20}, {0, -20}, {10, 20}, {24, 20}}, color = {0, 0, 255}, smooth = Smooth.None), Text(extent = {{-32, -18}, {-28, -40}}, lineColor = {0, 0, 255}, textStyle = {TextStyle.Bold}, textString = "Ymax

Ymin")}), Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics));
      end ImNonwindupLagVL;

      model ImSimpleLag_varnonwindup "With inner integrator rate limit and changeable output limit"
        Real ylim;
        Real x;
        parameter Real T;
        parameter Real rmin "Min rate limit";
        parameter Real rmax "Max rate limit";
        parameter Real initValue "Initialized output value";
        PowerSystems.Connectors.ImPin yi annotation(Placement(transformation(extent = {{-73, -7}, {-61, 7}}), iconTransformation(extent = {{-73, -7}, {-61, 7}})));
        PowerSystems.Connectors.ImPin yo annotation(Placement(transformation(extent = {{60, -8}, {72, 6}}), iconTransformation(extent = {{60, -8}, {72, 6}})));
        PowerSystems.Connectors.ImPin max annotation(Placement(transformation(extent = {{25, 53}, {37, 67}})));
        PowerSystems.Connectors.ImPin min annotation(Placement(transformation(extent = {{-21, -67}, {-9, -53}})));
      initial equation
        x = initValue;
      equation
        ylim = if yi > max then (max - x) / T elseif yi < min then (min - x) / T else (yi - x) / T;
        der(x) = if ylim > rmax then rmax elseif ylim < rmin then rmin else ylim;
        yo = if x > max then max elseif x < min then min else x;
        annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{-40, -60}, {-40, -60}, {0, 60}, {0, 60}}, color = {0, 0, 255}, smooth = Smooth.None, thickness = 0.5), Line(points = {{-10, -60}, {10, -60}, {38, 60}, {60, 60}}, color = {0, 0, 255}, smooth = Smooth.None, thickness = 0.5), Rectangle(extent = {{-60, 40}, {60, -40}}, lineColor = {0, 0, 255}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Text(extent = {{-6, 14}, {2, 0}}, lineColor = {0, 0, 255}, textStyle = {TextStyle.Bold}, textString = "1"), Text(extent = {{-20, 0}, {18, -16}}, lineColor = {0, 0, 255}, textStyle = {TextStyle.Bold}, textString = "1+Ts"), Line(points = {{-18, 0}, {16, 0}}, color = {0, 0, 255}, smooth = Smooth.Bezier)}));
      end ImSimpleLag_varnonwindup;

      model ImSimpleLag_frznonwindup
        Real ylim;
        Real x;
        parameter Real T;
        parameter Real min "Min limit";
        parameter Real max "Max limit";
        parameter Real rmin "Min rate limit";
        parameter Real rmax "Max rate limit";
        parameter Real initValue "Initialized output value";
        PowerSystems.Connectors.ImPin yi annotation(Placement(transformation(extent = {{-73, -7}, {-61, 7}}), iconTransformation(extent = {{-73, -7}, {-61, 7}})));
        PowerSystems.Connectors.ImPin yo annotation(Placement(transformation(extent = {{60, -8}, {72, 6}}), iconTransformation(extent = {{60, -8}, {72, 6}})));
        PowerSystems.Connectors.ImPin frz annotation(Placement(transformation(extent = {{-6, -7}, {6, 7}}, rotation = -90, origin = {-40, 47})));
      initial equation
        x = initValue;
      equation
        ylim = if yi > max then (max - x) / T elseif yi < min then (min - x) / T else (yi - x) / T;
        if frz > 0 then
          der(x) = 0;
        else
          der(x) = if ylim > rmax then rmax elseif ylim < rmin then rmin else ylim;
        end if;
        yo = if x > max then max elseif x < min then min else x;
        annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{-40, -60}, {-40, -60}, {0, 60}, {0, 60}}, color = {0, 0, 255}, smooth = Smooth.None, thickness = 0.5), Line(points = {{-10, -60}, {10, -60}, {38, 60}, {60, 60}}, color = {0, 0, 255}, smooth = Smooth.None, thickness = 0.5), Rectangle(extent = {{-60, 40}, {60, -40}}, lineColor = {0, 0, 255}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Text(extent = {{-6, 14}, {2, 0}}, lineColor = {0, 0, 255}, textStyle = {TextStyle.Bold}, textString = "1"), Text(extent = {{-20, 0}, {18, -16}}, lineColor = {0, 0, 255}, textStyle = {TextStyle.Bold}, textString = "1+Ts"), Line(points = {{-18, 0}, {16, 0}}, color = {0, 0, 255}, smooth = Smooth.Bezier)}));
      end ImSimpleLag_frznonwindup;

      model ImSimpleLag_nonwindup "With inner integrator rate limit"
        Real ylim;
        Real x;
        parameter Real T;
        parameter Real min "Min limit";
        parameter Real max "Max limit";
        parameter Real rmin "Min rate limit";
        parameter Real rmax "Max rate limit";
        parameter Real initValue "Initialized output value";
        PowerSystems.Connectors.ImPin yi annotation(Placement(transformation(extent = {{-73, -7}, {-61, 7}}), iconTransformation(extent = {{-73, -7}, {-61, 7}})));
        PowerSystems.Connectors.ImPin yo annotation(Placement(transformation(extent = {{60, -8}, {72, 6}}), iconTransformation(extent = {{60, -8}, {72, 6}})));
      initial equation
        x = initValue;
      equation
        ylim = if yi > max then (max - x) / T elseif yi < min then (min - x) / T else (yi - x) / T;
        der(x) = if ylim > rmax then rmax elseif ylim < rmin then rmin else ylim;
        yo = if x > max then max elseif x < min then min else x;
        annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{-40, -60}, {-40, -60}, {0, 60}, {0, 60}}, color = {0, 0, 255}, smooth = Smooth.None, thickness = 0.5), Line(points = {{-10, -60}, {10, -60}, {38, 60}, {60, 60}}, color = {0, 0, 255}, smooth = Smooth.None, thickness = 0.5), Rectangle(extent = {{-60, 40}, {60, -40}}, lineColor = {0, 0, 255}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Text(extent = {{-6, 14}, {2, 0}}, lineColor = {0, 0, 255}, textStyle = {TextStyle.Bold}, textString = "1"), Text(extent = {{-20, 0}, {18, -16}}, lineColor = {0, 0, 255}, textStyle = {TextStyle.Bold}, textString = "1+Ts"), Line(points = {{-18, 0}, {16, 0}}, color = {0, 0, 255}, smooth = Smooth.Bezier)}));
      end ImSimpleLag_nonwindup;

      class ImLag_p2 "Lag filter"
        input PowerSystems.Connectors.ImPin p1 annotation(Placement(transformation(extent = {{-41, -10}, {-21, 10}}), iconTransformation(extent = {{-41, -10}, {-30, 6}})));
        output PowerSystems.Connectors.ImPin n1 annotation(Placement(transformation(extent = {{31, -10}, {51, 10}}), iconTransformation(extent = {{39, -8}, {50, 8}})));
        //  parameter Real T1 "Lead time constant";
        parameter Real K "Block gain";
        parameter Real T "Lag time constant";
        parameter Real nStartValue "Output start value";
        parameter Real n0startValue = nStartValue / K;
        Real n0;
        Real y1;
        Real y2;
      initial equation
        y1 = n0startValue;
        y2 = nStartValue;
      equation
        //equivalent to n+T2*der(n)=K*p;
        T * der(y1) = (-y1) + p1;
        n0 = y1;
        //equivalent to n+T2*der(n)=K*p;
        T * der(y2) = (-y2) + n0;
        n1 = y2;
        annotation(Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-40, 40}, {40, -40}}, lineColor = {0, 0, 255}), Text(extent = {{-32, -2}, {34, -18}}, lineColor = {0, 0, 255}, textString = "1 + T s"), Line(points = {{-14, 0}, {18, 0}}, color = {0, 0, 255}, smooth = Smooth.Bezier, thickness = 0.5), Text(extent = {{-34, 20}, {36, 2}}, lineColor = {0, 0, 255}, textString = "K"), Text(extent = {{-18, 16}, {-32, -14}}, lineColor = {0, 0, 255}, textString = "("), Text(extent = {{20, 14}, {32, -14}}, lineColor = {0, 0, 255}, textString = ")"), Text(extent = {{28, 20}, {34, 8}}, lineColor = {0, 0, 255}, textString = "2", textStyle = {TextStyle.Bold})}), Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics));
      end ImLag_p2;

      class ImSimpleLead "First order transfer function block (= 1 pole)"
        output PowerSystems.Connectors.ImPin p1 "output" annotation(Placement(transformation(extent = {{53, -10}, {73, 10}}), iconTransformation(extent = {{55, -8}, {62, 4}})));
        input PowerSystems.Connectors.ImPin n1 "input" annotation(Placement(transformation(extent = {{-63, -12}, {-43, 8}}), iconTransformation(extent = {{-21, -12}, {-12, 4}})));
        parameter Real K "Gain";
        parameter Real T "Lead time constant";
        //   parameter Real nStartValue "output start value";
        // initial equation
        //   p1=nStartValue;
      equation
        T * der(n1) = K * p1 - n1;
        annotation(Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-20, 40}, {60, -40}}, lineColor = {0, 0, 255}), Text(extent = {{10, -4}, {28, -22}}, lineColor = {0, 0, 255}, textString = "K"), Text(extent = {{0, 26}, {38, -6}}, lineColor = {0, 0, 255}, textString = "1 + Ts"), Line(points = {{4, 0}, {36, 0}}, color = {0, 0, 255}, smooth = Smooth.Bezier, thickness = 0.5)}), Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics));
      end ImSimpleLead;

      class ImLeadLag "Lead Lag filter.
                                                                    2014/03/10"
        input PowerSystems.Connectors.ImPin p1 annotation(Placement(transformation(extent = {{-61, -10}, {-41, 10}}), iconTransformation(extent = {{-61, -10}, {-41, 10}})));
        output PowerSystems.Connectors.ImPin n1 annotation(Placement(transformation(extent = {{39, -10}, {59, 10}}), iconTransformation(extent = {{39, -10}, {59, 10}})));
        Real y(fixed = false, start = nStartValue);
        parameter Real K "Gain";
        parameter Real T1 "Lead time constant";
        parameter Real T2 "Lag time constant";
        parameter Real nStartValue "Output start value";
      equation
        //equivalent to n+T2*der(n)=K*p+K*T1*der(p);
        if not T1 == T2 then
          T2 * der(y) = (-y) + K * p1;
          T2 * n1 = ((-y) + K * p1) * T1 + T2 * y;
        else
          y = p1 * K;
          n1 = y;
        end if;
        annotation(Icon(graphics = {Rectangle(extent = {{-40, 40}, {40, -40}}, lineColor = {0, 0, 255}), Text(extent = {{-32, 10}, {-14, -8}}, lineColor = {0, 0, 255}, textString = "K", textStyle = {TextStyle.Bold}), Text(extent = {{-24, -8}, {38, -20}}, lineColor = {0, 0, 255}, textString = "1 + T2 s", textStyle = {TextStyle.Bold}), Line(points = {{-14, 0}, {18, 0}}, color = {0, 0, 255}, smooth = Smooth.Bezier), Text(extent = {{-24, 16}, {38, 4}}, lineColor = {0, 0, 255}, textStyle = {TextStyle.Bold}, textString = "1 + T1 s")}), Diagram(graphics));
      end ImLeadLag;

      class ImLimitedLeadLag "Nonwindup Limited Lead Lag filter.
                                                                    2014/06/03"
        PowerSystems.Connectors.ImPin p1 annotation(Placement(transformation(extent = {{-61, -10}, {-41, 10}}), iconTransformation(extent = {{-61, -10}, {-41, 10}})));
        PowerSystems.Connectors.ImPin n1(start = nStartValue) annotation(Placement(transformation(extent = {{43, -10}, {63, 10}}), iconTransformation(extent = {{43, -10}, {63, 10}})));
        Real y2;
        Real y1;
        parameter Real YMAX;
        parameter Real K "Gain";
        parameter Real T1 "Lead time constant";
        parameter Real T2 "Lag time constant";
        parameter Real YMIN;
        parameter Real nStartValue "Output start value";
      initial equation
        y2 = nStartValue;
      equation
        if YMIN > y2 or YMAX < y2 then
          der(y2) = 0;
        elseif YMIN < y2 and YMAX > y2 then
          T2 * der(y2) = (-y2) + K * p1;
        elseif y2 > YMIN and K * p1 <= YMAX then
          T2 * der(y2) = (-y2) + K * p1;
        elseif y2 < YMAX and K * p1 >= YMIN then
          T2 * der(y2) = (-y2) + K * p1;
        else
          der(y2) = 0;
        end if;
        y1 = if YMIN >= y2 then YMIN elseif YMAX <= y2 then YMAX else y2;
        n1 = T1 * ((-y2 / T2) + K / T2 * p1) + y2;
        connect(n1, n1) annotation(Line(points = {{53, 0}, {52, 0}, {52, 0}, {53, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
        annotation(Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{2, 38}, {8, 38}, {12, 54}, {30, 54}}, color = {0, 0, 255}, smooth = Smooth.None), Rectangle(extent = {{-48, 38}, {44, -42}}, lineColor = {0, 0, 255}), Line(points = {{-28, -2}, {16, -2}}, color = {0, 0, 255}, smooth = Smooth.Bezier, thickness = 0.5), Text(extent = {{-26, 2}, {12, -30}}, lineColor = {0, 0, 255}, textString = "1 + T2s"), Text(extent = {{-26, 24}, {12, -8}}, lineColor = {0, 0, 255}, textString = "1 + T1s"), Text(extent = {{16, 64}, {38, 54}}, lineColor = {0, 0, 255}, textString = "VMAX/KR"), Line(points = {{-32, -58}, {-16, -58}, {-12, -42}, {-6, -42}}, color = {0, 0, 255}, smooth = Smooth.None), Text(extent = {{-28, -58}, {-6, -68}}, lineColor = {0, 0, 255}, textString = "VMIN/KR")}));
      end ImLimitedLeadLag;

      class ImSecondOrder "Second order block.
                                                                    2014/06/03"
        input PowerSystems.Connectors.ImPin p1 annotation(Placement(transformation(extent = {{-61, -10}, {-41, 10}}), iconTransformation(extent = {{-61, -10}, {-41, 10}})));
        output PowerSystems.Connectors.ImPin n1(start = A0 * pStartValue) annotation(Placement(transformation(extent = {{39, -10}, {59, 10}}), iconTransformation(extent = {{39, -10}, {59, 10}})));
        Real y1(start = 0);
        Real y2(start = pStartValue);
        parameter Real A0;
        parameter Real A1;
        parameter Real A2;
        parameter Real B1;
        parameter Real B2;
        parameter Real pStartValue "Input start val";
      equation
        der(y1) = 1 / B2 * ((-B1 * y1) - y2 + p1);
        der(y2) = y1;
        n1 = (A1 - A2 * B1 / B2) * y1 + (A0 - A2 / B2) * y2 + A2 / B2 * p1;
        annotation(Icon(graphics = {Rectangle(extent = {{-40, 40}, {40, -40}}, lineColor = {0, 0, 255}), Line(points = {{-24, 20}, {24, 20}}, color = {0, 0, 255}, smooth = Smooth.Bezier, thickness = 0.5), Text(extent = {{-28, 30}, {24, 22}}, lineColor = {0, 0, 255}, textString = "A0+A1s+A2s^2"), Text(extent = {{-34, 4}, {-22, -4}}, lineColor = {0, 0, 255}, textString = "A0"), Text(extent = {{-34, -4}, {-22, -12}}, lineColor = {0, 0, 255}, textString = "A1"), Text(extent = {{-34, -12}, {-22, -20}}, lineColor = {0, 0, 255}, textString = "A2"), Text(extent = {{-34, -20}, {-22, -28}}, lineColor = {0, 0, 255}, textString = "B1"), Text(extent = {{-34, -28}, {-22, -36}}, lineColor = {0, 0, 255}, textString = "B2"), Text(extent = {{-26, 16}, {26, 8}}, lineColor = {0, 0, 255}, textString = "1+B1s+B2s^2")}));
      end ImSecondOrder;

      model ImWashout
        parameter Real Kp;
        parameter Real Tw;
        parameter Real out0;
        PowerSystems.NonElectrical.Math.ImGain imGain(K = Kp / Tw) annotation(Placement(transformation(extent = {{-84, 46}, {-64, 66}})));
        PowerSystems.NonElectrical.Continuous.ImSimpleLag imSimpleLag(K = 1, T = Tw, nStartValue = out0) annotation(Placement(transformation(extent = {{-74, 38}, {-38, 72}})));
        PowerSystems.NonElectrical.Math.ImSum2 imSum2_1(a0 = 0, a1 = -1, a2 = 1) annotation(Placement(transformation(extent = {{-44, 44}, {-24, 64}})));
        Connectors.ImPin VSI1 "Delta_omega, p.u" annotation(Placement(transformation(extent = {{-94, 48}, {-82, 60}}), iconTransformation(extent = {{-94, 48}, {-82, 60}})));
        Connectors.ImPin VSI2 "Delta_omega, p.u" annotation(Placement(transformation(extent = {{-24, 48}, {-12, 60}})));
      equation
        connect(imGain.n1, imSimpleLag.p1) annotation(Line(points = {{-69.1, 56}, {-62, 56}, {-62, 55}, {-61.58, 55}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(imSimpleLag.n1, imSum2_1.p1) annotation(Line(points = {{-43.58, 55}, {-40, 55}, {-40, 56}, {-39.1, 56}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(imSum2_1.p2, imSimpleLag.p1) annotation(Line(points = {{-39.1, 52}, {-42, 52}, {-42, 40}, {-62, 40}, {-62, 55}, {-61.58, 55}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(imGain.p1, VSI1) annotation(Line(points = {{-79.1, 56}, {-84, 56}, {-84, 54}, {-88, 54}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(imSum2_1.n1, VSI2) annotation(Line(points = {{-29.1, 54}, {-18, 54}}, color = {0, 0, 127}, smooth = Smooth.None));
        annotation(Diagram(coordinateSystem(extent = {{-100, -20}, {0, 100}}), graphics), Icon(coordinateSystem(extent = {{-100, -20}, {0, 100}}, preserveAspectRatio = false), graphics = {Rectangle(extent = {{-82, 80}, {-24, 22}}, lineColor = {0, 0, 255}), Text(extent = {{-74, 74}, {-30, 26}}, lineColor = {0, 0, 255}, textString = "Washout")}));
      end ImWashout;

      class ImIntegrator_adpt "Special block for SCRX"
        input Modelica.Blocks.Interfaces.RealInput p1 annotation(Placement(transformation(extent = {{-61, -10}, {-41, 10}}), iconTransformation(extent = {{-61, -10}, {-44, 8}})));
        output Modelica.Blocks.Interfaces.RealOutput VE(start = nStartValue) annotation(Placement(transformation(extent = {{39, -10}, {59, 10}}), iconTransformation(extent = {{39, -10}, {59, 10}})));
        parameter Real TE;
        parameter Real VFEMAX;
        parameter Real KD;
        parameter Real KE;
        parameter Real E1 = 4;
        parameter Real SE1 = 0.4;
        parameter Real E2 = 5;
        parameter Real SE2 = 0.5;
        parameter Real nStartValue "Output start value";
        Modelica.Blocks.Interfaces.RealInput IFD annotation(Placement(transformation(extent = {{-70, -66}, {-38, -34}}), iconTransformation(extent = {{-58, -60}, {-40, -42}})));
        Real VE_up;
        Real n1;
      initial equation
        n1 = nStartValue;
      equation
        if n1 < VE_up and n1 > 0 then
          TE * der(n1) = p1;
        elseif n1 >= VE_up and p1 > 0 then
          der(n1) = 0;
        elseif n1 <= 0 and p1 < 0 then
          der(n1) = 0;
        else
          TE * der(n1) = p1;
        end if;
        if n1 < VE_up and n1 > 0 then
          VE = n1;
        elseif n1 > VE_up then
          VE = VE_up;
        else
          VE = 0;
        end if;
        VE_up = (VFEMAX - KD * IFD) / (KE + PowerSystems.NonElectrical.Functions.SE(VE, SE1, SE2, E1, E2));
        annotation(Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-42, 72}, {40, -72}}, lineColor = {0, 0, 255}), Text(extent = {{-4, -4}, {14, -22}}, lineColor = {0, 0, 255}, textString = "TE"), Text(extent = {{-20, -2}, {-4, -20}}, lineColor = {0, 0, 255}, textString = "s"), Line(points = {{-30, 0}, {26, 0}}, color = {0, 0, 255}, smooth = Smooth.Bezier), Text(extent = {{-32, -42}, {-14, -60}}, lineColor = {0, 0, 255}, textString = "IFD"), Text(extent = {{-12, 20}, {6, 2}}, lineColor = {0, 0, 255}, textString = "1"), Text(extent = {{24, 18}, {42, 8}}, lineColor = {0, 0, 255}, textString = "VE"), Line(points = {{-36, -28}, {-10, -28}, {2, 30}, {26, 30}}, color = {0, 0, 255}, smooth = Smooth.None)}), Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics));
      end ImIntegrator_adpt;

      class ImRampTrackingFilter "Ramp-tracking filter"
        parameter Real T_1;
        parameter Real T_2;
        parameter Integer M;
        parameter Integer N;
        parameter Real startValue;
        input Modelica.Blocks.Interfaces.RealInput p annotation(Placement(transformation(extent = {{-124, -20}, {-84, 20}}), iconTransformation(extent = {{-124, -20}, {-84, 20}})));
        output Modelica.Blocks.Interfaces.RealOutput n annotation(Placement(transformation(extent = {{100, -10}, {120, 10}})));
        ImLeadLag LL_1(K = 1, T1 = T_1, T2 = T_2, nStartValue = startValue) annotation(Placement(transformation(extent = {{-94, 66}, {-48, 114}})));
        ImLeadLag LL_2(K = 1, T1 = T_1, T2 = T_2, nStartValue = startValue) annotation(Placement(transformation(extent = {{-54, 66}, {-8, 114}})));
        ImLeadLag LL_3(K = 1, T1 = T_1, T2 = T_2, nStartValue = startValue) annotation(Placement(transformation(extent = {{-94, 16}, {-48, 64}})));
        ImLeadLag LL_4(K = 1, T1 = T_1, T2 = T_2, nStartValue = startValue) annotation(Placement(transformation(extent = {{-52, 16}, {-6, 64}})));
        ImLeadLag LL_5(K = 1, T1 = T_1, T2 = T_2, nStartValue = startValue) annotation(Placement(transformation(extent = {{8, 66}, {54, 114}})));
        ImLeadLag LL_6(K = 1, T1 = T_1, T2 = T_2, nStartValue = startValue) annotation(Placement(transformation(extent = {{46, 66}, {92, 114}})));
        ImLeadLag LL_7(K = 1, T1 = T_1, T2 = T_2, nStartValue = startValue) annotation(Placement(transformation(extent = {{8, 16}, {54, 64}})));
        ImLeadLag LL_8(K = 1, T1 = T_1, T2 = T_2, nStartValue = startValue) annotation(Placement(transformation(extent = {{46, 16}, {92, 64}})));
      protected
        Modelica.Blocks.Interfaces.RealInput LL_out annotation(Placement(transformation(extent = {{-126, -100}, {-86, -60}})));
      public
        ImSimpleLag SL_1(K = 1, T = T_2, nStartValue = startValue) annotation(Placement(transformation(extent = {{-98, -104}, {-50, -56}})));
        ImSimpleLag SL_2(K = 1, T = T_2, nStartValue = startValue) annotation(Placement(transformation(extent = {{-58, -104}, {-10, -56}})));
        ImSimpleLag SL_3(K = 1, T = T_2, nStartValue = startValue) annotation(Placement(transformation(extent = {{-98, -54}, {-50, -6}})));
        ImSimpleLag SL_4(K = 1, T = T_2, nStartValue = startValue) annotation(Placement(transformation(extent = {{-60, -54}, {-12, -6}})));
        ImSimpleLag SL_5(K = 1, T = T_2, nStartValue = startValue) annotation(Placement(transformation(extent = {{2, -104}, {50, -56}})));
        ImSimpleLag SL_6(K = 1, T = T_2, nStartValue = startValue) annotation(Placement(transformation(extent = {{42, -104}, {90, -56}})));
        ImSimpleLag SL_7(K = 1, T = T_2, nStartValue = startValue) annotation(Placement(transformation(extent = {{0, -54}, {48, -6}})));
        ImSimpleLag SL_8(K = 1, T = T_2, nStartValue = startValue) annotation(Placement(transformation(extent = {{42, -54}, {90, -6}})));
      protected
        Modelica.Blocks.Interfaces.RealInput SL_out annotation(Placement(transformation(extent = {{10, -20}, {50, 20}})));
      initial equation

      equation
        if N == 1 then
          LL_1.n1 = LL_out;
        elseif N == 2 then
          LL_2.n1 = LL_out;
        elseif N == 3 then
          LL_3.n1 = LL_out;
        elseif N == 4 then
          LL_4.n1 = LL_out;
        elseif N == 5 then
          LL_5.n1 = LL_out;
        elseif N == 6 then
          LL_6.n1 = LL_out;
        elseif N == 7 then
          LL_7.n1 = LL_out;
        else
          LL_8.n1 = LL_out;
        end if;
        if not M == 0 then
          connect(SL_out, n);
        else
          connect(p, n);
        end if;
        if M == 1 then
          SL_1.n1 = SL_out;
        elseif M == 2 then
          SL_2.n1 = SL_out;
        elseif M == 3 then
          SL_3.n1 = SL_out;
        elseif M == 4 then
          SL_4.n1 = SL_out;
        elseif M == 5 then
          SL_5.n1 = SL_out;
        elseif M == 6 then
          SL_6.n1 = SL_out;
        elseif M == 7 then
          SL_7.n1 = SL_out;
        else
          SL_8.n1 = SL_out;
        end if;
        connect(p, LL_1.p1) annotation(Line(points = {{-104, 0}, {-92, 0}, {-92, 90}, {-82.73, 90}}, color = {0, 0, 127}));
        connect(LL_1.n1, LL_2.p1) annotation(Line(points = {{-59.73, 90}, {-42.73, 90}}, color = {0, 0, 127}));
        connect(LL_2.n1, LL_3.p1) annotation(Line(points = {{-19.73, 90}, {-14, 90}, {-14, 60}, {-88, 60}, {-88, 40}, {-82.73, 40}}, color = {0, 0, 127}));
        connect(LL_3.n1, LL_4.p1) annotation(Line(points = {{-59.73, 40}, {-40.73, 40}, {-40.73, 40}}, color = {0, 0, 127}));
        connect(LL_4.n1, LL_5.p1) annotation(Line(points = {{-17.73, 40}, {2, 40}, {2, 90}, {19.27, 90}}, color = {0, 0, 127}));
        connect(LL_5.n1, LL_6.p1) annotation(Line(points = {{42.27, 90}, {57.27, 90}, {57.27, 90}}, color = {0, 0, 127}));
        connect(LL_6.n1, LL_7.p1) annotation(Line(points = {{80.27, 90}, {86, 90}, {86, 58}, {10, 58}, {10, 40}, {19.27, 40}}, color = {0, 0, 127}));
        connect(LL_7.n1, LL_8.p1) annotation(Line(points = {{42.27, 40}, {57.27, 40}, {57.27, 40}}, color = {0, 0, 127}));
        connect(LL_out, SL_1.p1) annotation(Line(points = {{-106, -80}, {-94, -80}, {-81.44, -80}}, color = {0, 0, 127}));
        connect(SL_1.n1, SL_2.p1) annotation(Line(points = {{-57.2, -80}, {-50, -80}, {-41.44, -80}}, color = {0, 0, 127}));
        connect(SL_2.n1, SL_3.p1) annotation(Line(points = {{-17.2, -80}, {-10, -80}, {-10, -60}, {-88, -60}, {-88, -30}, {-81.44, -30}}, color = {0, 0, 127}));
        connect(SL_3.n1, SL_4.p1) annotation(Line(points = {{-57.2, -30}, {-43.44, -30}}, color = {0, 0, 127}));
        connect(SL_4.n1, SL_5.p1) annotation(Line(points = {{-19.2, -30}, {0, -30}, {0, -80}, {18.56, -80}}, color = {0, 0, 127}));
        connect(SL_5.n1, SL_6.p1) annotation(Line(points = {{42.8, -80}, {58.56, -80}}, color = {0, 0, 127}));
        connect(SL_6.n1, SL_7.p1) annotation(Line(points = {{82.8, -80}, {90, -80}, {90, -60}, {10, -60}, {10, -30}, {16.56, -30}}, color = {0, 0, 127}));
        connect(SL_7.n1, SL_8.p1) annotation(Line(points = {{40.8, -30}, {58.56, -30}}, color = {0, 0, 127}));
        annotation(Line(points = {{30, 0}, {110, 0}}, color = {0, 0, 127}), Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}, initialScale = 0.05)), Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}, initialScale = 0.05), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {28, 108, 200}), Text(extent = {{-58, 40}, {40, -4}}, lineColor = {28, 108, 200}, textString = "1+sT"), Text(extent = {{-64, 20}, {56, -58}}, lineColor = {28, 108, 200}, textString = "(1+sT )"), Text(extent = {{22, 28}, {44, -4}}, lineColor = {28, 108, 200}, textString = "1"), Text(extent = {{24, -10}, {46, -42}}, lineColor = {28, 108, 200}, textString = "2"), Text(extent = {{54, 2}, {66, -16}}, lineColor = {28, 108, 200}, textString = "M"), Line(points = {{-60, 40}, {-74, 40}, {-74, -40}, {-60, -40}}, color = {28, 108, 200}, thickness = 1), Line(points = {{60, 40}, {76, 40}, {76, -40}, {60, -40}}, color = {28, 108, 200}, thickness = 1), Text(extent = {{76, 48}, {94, 28}}, lineColor = {28, 108, 200}, textString = "N"), Line(points = {{-68, 0}, {70, 0}}, color = {28, 108, 200}, thickness = 1)}), Documentation(info = "<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td></td>
Ramp-tracking filter up to M*N<=8
</tr>
<tr>
<td><p>Last update</p></td>
<td></td>
2015-08-03
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Tin Rabuzin, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
      end ImRampTrackingFilter;
    end Continuous;

    package Nonlinear
      class ImDeadBand "Provide a region of zero output.
                                                                    2014/03/10"
        input PowerSystems.Connectors.ImPin p1 annotation(Placement(transformation(extent = {{-61, -10}, {-41, 10}}), iconTransformation(extent = {{-61, -10}, {-41, 10}})));
        output PowerSystems.Connectors.ImPin n1 annotation(Placement(transformation(extent = {{39, -10}, {59, 10}}), iconTransformation(extent = {{39, -10}, {59, 10}})));
        parameter Real Xmin "Min value of the zero region";
        parameter Real Xmax "Max value of the zero region";
      equation
        n1 = if p1 < Xmin then p1 - Xmin elseif p1 > Xmax then p1 - Xmax else 0;
        annotation(Icon(graphics = {Rectangle(extent = {{-40, 40}, {40, -40}}, lineColor = {0, 0, 255}), Line(points = {{-24, 0}, {24, 0}}, color = {0, 0, 255}, smooth = Smooth.None, thickness = 0.5), Line(points = {{0, 18}, {0, -20}}, color = {0, 0, 255}, smooth = Smooth.None, thickness = 0.5), Line(points = {{-20, -10}, {-8, 0}, {8, 0}, {20, 12}}, color = {0, 0, 255}, smooth = Smooth.None, thickness = 0.5)}), Diagram(graphics));
      end ImDeadBand;

      class ImDelay_1 "Delay block. The Delay_1 block should normally be used once one made sure of the continuity of the input with 
                                                                    respect to time.
                                                                    2014/03/10"
        input PowerSystems.Connectors.ImPin p1 annotation(Placement(transformation(extent = {{-61, -10}, {-41, 10}}), iconTransformation(extent = {{-61, -10}, {-41, 10}})));
        output PowerSystems.Connectors.ImPin n1 annotation(Placement(transformation(extent = {{39, -10}, {59, 10}}), iconTransformation(extent = {{39, -10}, {59, 10}})));
        parameter Real T;
      equation
        n1 = delay(p1, T);
        annotation(Icon(graphics = {Rectangle(extent = {{-40, 40}, {40, -40}}, lineColor = {0, 0, 255}), Text(extent = {{-24, 26}, {26, 8}}, lineColor = {0, 0, 255}, textStyle = {TextStyle.Bold}, textString = "Delay_1"), Text(extent = {{-18, -6}, {42, -20}}, lineColor = {0, 0, 255}, horizontalAlignment = TextAlignment.Left, textString = "e^(-Ts) ", textStyle = {TextStyle.Bold})}), Diagram(graphics));
      end ImDelay_1;

      class ImDelay_2 "Delay_2.
                                                                    2014/03/10"
        input PowerSystems.Connectors.ImPin p1 annotation(Placement(transformation(extent = {{-61, -10}, {-41, 10}}), iconTransformation(extent = {{-61, -10}, {-41, 10}})));
        output PowerSystems.Connectors.ImPin n1 annotation(Placement(transformation(extent = {{39, -10}, {59, 10}}), iconTransformation(extent = {{39, -10}, {59, 10}})));
        parameter Real T;
        parameter Real SimpleLagStartValue;
        PowerSystems.NonElectrical.Continuous.ImSimpleLag imSimpleLag(K = 1, T = T / 20, nStartValue = SimpleLagStartValue) annotation(Placement(transformation(extent = {{-40, -20}, {-2, 20}})));
        PowerSystems.NonElectrical.Nonlinear.ImDelay_1 imDelay_1_1(T = T) annotation(Placement(transformation(extent = {{-4, -18}, {36, 18}})));
      equation
        //n1 = delay(p1, T);
        connect(p1, imSimpleLag.p1) annotation(Line(points = {{-51, 0}, {-26.89, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(imSimpleLag.n1, imDelay_1_1.p1) annotation(Line(points = {{-7.89, 0}, {5.8, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(imDelay_1_1.n1, n1) annotation(Line(points = {{25.8, 0}, {49, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
        annotation(Icon(graphics = {Rectangle(extent = {{-40, 40}, {40, -40}}, lineColor = {0, 0, 255}), Text(extent = {{-24, 26}, {20, 10}}, lineColor = {0, 0, 255}, textStyle = {TextStyle.Bold}, textString = "Delay_2"), Text(extent = {{-18, -6}, {42, -20}}, lineColor = {0, 0, 255}, horizontalAlignment = TextAlignment.Left, textString = "e^(-Ts) ", textStyle = {TextStyle.Bold})}), Diagram(graphics));
      end ImDelay_2;

      class ImLimiter "Limit the range of a signal.
                                                                    2014/03/10"
        input PowerSystems.Connectors.ImPin p1 annotation(Placement(transformation(extent = {{-61, -10}, {-41, 10}}), iconTransformation(extent = {{-61, -10}, {-41, 10}})));
        output PowerSystems.Connectors.ImPin n1 annotation(Placement(transformation(extent = {{39, -10}, {59, 10}}), iconTransformation(extent = {{39, -10}, {59, 10}})));
        parameter Real Ymin "Min limit";
        parameter Real Ymax "Max limit";
      equation
        n1 = if p1 > Ymax then Ymax elseif p1 < Ymin then Ymin else p1;
        annotation(Icon(graphics = {Rectangle(extent = {{-40, 40}, {40, -40}}, lineColor = {0, 0, 255}), Line(points = {{-24, -20}, {-8, -20}, {6, 20}, {22, 20}}, color = {0, 0, 255}, smooth = Smooth.None, thickness = 0.5)}), Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics));
      end ImLimiter;

      class ImPulse "Generate pulse signal.
                                                                    2014/03/10"
        input PowerSystems.Connectors.ImPin p1 annotation(Placement(transformation(extent = {{-61, -10}, {-41, 10}}), iconTransformation(extent = {{-61, -10}, {-41, 10}})));
        output PowerSystems.Connectors.ImPin n1 annotation(Placement(transformation(extent = {{39, -10}, {59, 10}}), iconTransformation(extent = {{39, -10}, {59, 10}})));
        discrete Real tau(start = -9999);
        parameter Real S "Start";
        parameter Real T "Pulse period";
      equation
        when p1 >= S then
          tau = time;
        end when;
        if time - tau < T then
          n1 = 1;
        else
          n1 = 0;
        end if;
        annotation(Icon(graphics = {Rectangle(extent = {{-40, 40}, {40, -40}}, lineColor = {0, 0, 255}), Text(extent = {{-30, 10}, {30, -12}}, lineColor = {0, 0, 255}, textStyle = {TextStyle.Bold}, textString = "T"), Line(points = {{-24, -6}, {-12, -6}, {-12, 12}, {12, 12}, {12, -6}, {24, -6}}, color = {0, 0, 255}, smooth = Smooth.None)}), Diagram(graphics));
      end ImPulse;

      class ImPulseMyTime "Generate pulse signal using input as time.
                                                                    2014/03/10"
        input PowerSystems.Connectors.ImPin p1 annotation(Placement(transformation(extent = {{-61, 10}, {-41, 30}}), iconTransformation(extent = {{-61, 10}, {-41, 30}})));
        output PowerSystems.Connectors.ImPin n1 annotation(Placement(transformation(extent = {{39, -10}, {59, 10}}), iconTransformation(extent = {{39, -10}, {59, 10}})));
        input PowerSystems.Connectors.ImPin p2 "My Time" annotation(Placement(transformation(extent = {{-61, -30}, {-41, -10}}), iconTransformation(extent = {{-61, -30}, {-41, -10}})));
        discrete Real tau(start = -9999);
        parameter Real S "Start";
        parameter Real T "Pulse period";
      equation
        when p1 >= S then
          tau = p2;
        end when;
        if p2 - tau < T then
          n1 = 1;
        else
          n1 = 0;
        end if;
        annotation(Icon(graphics = {Rectangle(extent = {{-40, 40}, {40, -40}}, lineColor = {0, 0, 255}), Text(extent = {{-30, 10}, {30, -12}}, lineColor = {0, 0, 255}, textStyle = {TextStyle.Bold}, textString = "T"), Line(points = {{-24, -6}, {-12, -6}, {-12, 12}, {12, 12}, {12, -6}, {24, -6}}, color = {0, 0, 255}, smooth = Smooth.None)}), Diagram(graphics));
      end ImPulseMyTime;

      class ImRelay "input dependent output.
                                                                    2014/03/10"
        input PowerSystems.Connectors.ImPin p1 annotation(Placement(transformation(extent = {{-61, 20}, {-41, 40}}), iconTransformation(extent = {{-61, 20}, {-41, 40}})));
        input PowerSystems.Connectors.ImPin p2 annotation(Placement(transformation(extent = {{-61, -10}, {-41, 10}}), iconTransformation(extent = {{-61, -10}, {-41, 10}})));
        input PowerSystems.Connectors.ImPin p3 annotation(Placement(transformation(extent = {{-61, -40}, {-41, -20}}), iconTransformation(extent = {{-61, -40}, {-41, -20}})));
        output PowerSystems.Connectors.ImPin n1 annotation(Placement(transformation(extent = {{39, -10}, {59, 10}}), iconTransformation(extent = {{39, -10}, {59, 10}})));
      equation
        n1 = if p1 > 0 then p2 else p3;
        annotation(Icon(graphics = {Rectangle(extent = {{-40, 40}, {40, -40}}, lineColor = {0, 0, 255}), Line(points = {{-32, 0}, {-12, 0}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-32, -20}, {-12, -20}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-16, -2}, {0, -12}, {20, -12}}, color = {0, 0, 255}, smooth = Smooth.None), Ellipse(extent = {{-12, 2}, {-8, -2}}, lineColor = {0, 0, 255}), Ellipse(extent = {{-12, -18}, {-8, -22}}, lineColor = {0, 0, 255}), Text(extent = {{-32, 40}, {14, 26}}, lineColor = {0, 0, 255}, textString = "- Input", textStyle = {TextStyle.Bold})}), Diagram(graphics));
      end ImRelay;

      class ImVariableLimiter "Limit the range of a signal with variable limits.
                                                                    2014/03/10"
        input PowerSystems.Connectors.ImPin p1 annotation(Placement(transformation(extent = {{-61, 20}, {-41, 40}}), iconTransformation(extent = {{-61, 20}, {-41, 40}})));
        input PowerSystems.Connectors.ImPin p2 annotation(Placement(transformation(extent = {{-61, -10}, {-41, 10}}), iconTransformation(extent = {{-61, -10}, {-41, 10}})));
        input PowerSystems.Connectors.ImPin p3 annotation(Placement(transformation(extent = {{-61, -40}, {-41, -20}}), iconTransformation(extent = {{-61, -40}, {-41, -20}})));
        output PowerSystems.Connectors.ImPin n1 annotation(Placement(transformation(extent = {{39, -10}, {59, 10}}), iconTransformation(extent = {{39, -10}, {59, 10}})));
      equation
        n1 = if p2 > p1 then p1 elseif p2 < p3 then p3 else p2;
        annotation(Icon(graphics = {Rectangle(extent = {{-40, 40}, {40, -40}}, lineColor = {0, 0, 255}), Line(points = {{-30, -20}, {-10, -20}, {12, 20}, {32, 20}}, color = {0, 0, 255}, smooth = Smooth.None, thickness = 0.5), Line(points = {{20, 30}, {20, 10}}, color = {0, 0, 255}, smooth = Smooth.None, thickness = 0.5), Line(points = {{18, 26}, {20, 30}, {22, 26}}, color = {0, 0, 255}, smooth = Smooth.None, thickness = 0.5), Line(points = {{18, 14}, {20, 10}, {22, 14}}, color = {0, 0, 255}, smooth = Smooth.None, thickness = 0.5), Line(points = {{-22, -14}, {-20, -10}, {-18, -14}}, color = {0, 0, 255}, smooth = Smooth.None, thickness = 0.5), Line(points = {{-20, -10}, {-20, -30}}, color = {0, 0, 255}, smooth = Smooth.None, thickness = 0.5), Line(points = {{-22, -26}, {-20, -30}, {-18, -26}}, color = {0, 0, 255}, smooth = Smooth.None, thickness = 0.5)}), Diagram(graphics));
      end ImVariableLimiter;

      class ImSchmidtTrigger "Switching with hysteresis. 2014/03/10"
        input PowerSystems.Connectors.ImPin p1 annotation(Placement(transformation(extent = {{-61, -10}, {-41, 10}}), iconTransformation(extent = {{-61, -10}, {-41, 10}})));
        output PowerSystems.Connectors.ImPin n1 annotation(Placement(transformation(extent = {{39, -10}, {59, 10}}), iconTransformation(extent = {{39, -10}, {59, 10}})));
        parameter Real XMAX;
        parameter Real XMIN;
        parameter Real initValue;
        Real y(start = initValue);
      equation
        if p1 - XMAX + y * (XMAX - XMIN) <= 0 then
          y = 0;
        else
          y = 1;
        end if;
        n1 = y;
        //assert(XMIN > XMAX, "XMIN must be smaller than XMAX");
        annotation(Diagram(graphics), Icon(graphics = {Rectangle(extent = {{-40, 40}, {40, -40}}, lineColor = {0, 0, 255}), Line(points = {{-24, 12}, {6, 12}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{6, 12}, {6, 24}, {6, 24}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-4, 12}, {-4, 24}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-4, 24}, {24, 24}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-6, 20}, {-4, 18}, {-2, 20}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{6, 20}, {4, 18}, {6, 20}, {8, 18}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{36, -4}, {30, -4}, {30, -14}, {26, -14}, {24, -14}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{36, -22}, {30, -22}, {30, -32}, {26, -32}, {24, -32}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{30, -8}, {28, -10}, {30, -8}, {32, -10}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{30, -26}, {28, -28}, {30, -26}, {32, -28}}, color = {0, 0, 255}, smooth = Smooth.None)}));
      end ImSchmidtTrigger;

      class ImMonostable "Temporary overshoot for a threshold. The output's changeover from 0 to 1 (switching on) takes place when the input 
                                                                    becomes greater than the threshold. The switched position is held during a time at least equal to T. Then, the changeover from 1 to 0 
                                                                    (switching off) takes place when the input once more falls (or has already fallen) below the threshold.
                                                                    2014/03/10"
        input PowerSystems.Connectors.ImPin p1 annotation(Placement(transformation(extent = {{-61, -10}, {-41, 10}}), iconTransformation(extent = {{-61, -10}, {-41, 10}})));
        output PowerSystems.Connectors.ImPin n1 annotation(Placement(transformation(extent = {{39, -10}, {59, 10}}), iconTransformation(extent = {{39, -10}, {59, 10}})));
        discrete Real tau(start = -T);
        parameter Real S "Start";
        parameter Real T "Pulse period";
        Boolean mode;
        Boolean cond1;
        Boolean cond2;
      equation
        cond1 = p1 > S and pre(mode) == false;
        cond2 = p1 <= S and time - pre(tau) >= T;
        when {cond1, cond2} then
          mode = not pre(mode);
          tau = time;
        end when;
        if mode then
          n1 = 1;
        else
          n1 = 0;
        end if;
        annotation(Icon(graphics = {Rectangle(extent = {{-40, 40}, {40, -40}}, lineColor = {0, 0, 255}), Text(extent = {{-40, -22}, {-22, -34}}, lineColor = {0, 0, 255}, textStyle = {TextStyle.Bold}, textString = "T"), Line(points = {{-24, 16}, {-12, 16}, {-12, 34}, {12, 34}, {12, 16}, {24, 16}}, color = {0, 0, 255}, smooth = Smooth.None), Text(extent = {{-40, -10}, {-22, -22}}, lineColor = {0, 0, 255}, textStyle = {TextStyle.Bold}, textString = "S")}), Diagram(graphics));
      end ImMonostable;

      class ImTimer "The output function depends on the MODE parameter
                                                                    2014/06/02"
        input PowerSystems.Connectors.ImPin p1 annotation(Placement(transformation(extent = {{-61, -10}, {-41, 10}}), iconTransformation(extent = {{-61, -10}, {-41, 10}})));
        output PowerSystems.Connectors.ImPin n1 annotation(Placement(transformation(extent = {{39, -10}, {59, 10}}), iconTransformation(extent = {{39, -10}, {59, 10}})));
        parameter String mode;
        discrete Real tau;
      equation
        if mode == "SEND" then
          when {p1 >= 0, p1 < 0} then
            if p1 >= 0 then
              tau = time;
            else
              tau = time - pre(tau);
            end if;
          end when;
          if p1 >= 0 then
            n1 = 0;
          else
            n1 = tau;
          end if;
        else
          when p1 >= 0 then
            tau = time;
          end when;
          if p1 >= 0 then
            n1 = time - tau;
          else
            n1 = 0;
          end if;
        end if;
        annotation(Icon(graphics = {Rectangle(extent = {{-40, 40}, {40, -40}}, lineColor = {0, 0, 255}), Text(extent = {{-40, -10}, {-8, -18}}, lineColor = {0, 0, 255}, textStyle = {TextStyle.Bold}, textString = "MODE"), Text(extent = {{-16, 32}, {16, 24}}, lineColor = {0, 0, 255}, textStyle = {TextStyle.Bold}, textString = "TIMER")}), Diagram(graphics));
      end ImTimer;

      model ImRateLimiter
        PowerSystems.Connectors.ImPin p annotation(Placement(transformation(extent = {{-46, -5}, {-40, 5}}), iconTransformation(extent = {{-46, -5}, {-40, 5}})));
        PowerSystems.NonElectrical.Math.ImSum2 imSum2_1(a0 = 0, a1 = 1, a2 = -1) annotation(Placement(transformation(extent = {{-52, -14}, {-28, 14}})));
        PowerSystems.Connectors.ImPin n annotation(Placement(transformation(extent = {{40, -5}, {46, 5}}), iconTransformation(extent = {{40, -5}, {46, 5}})));
        PowerSystems.NonElectrical.Math.ImGain imGain(K = 1000) annotation(Placement(transformation(extent = {{-28, -10}, {-8, 10}})));
        parameter Real dmax;
        parameter Real dmin;
        PowerSystems.NonElectrical.Nonlinear.ImLimiter imLimiter(Ymin = dmin, Ymax = dmax) annotation(Placement(transformation(extent = {{-8, -10}, {12, 10}})));
        parameter Real ini_integrator(fixed = false);
        PowerSystems.NonElectrical.Continuous.ImIntegrator imIntegrator(K = 1, nStartValue = ini_integrator) annotation(Placement(transformation(extent = {{14, -10}, {34, 10}})));
      initial equation
        ini_integrator = p;
      equation
        connect(p, imSum2_1.p1) annotation(Line(points = {{-43, 0}, {-62, 0}, {-62, 2.8}, {-46.12, 2.8}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(imIntegrator.n1, n) annotation(Line(points = {{28.9, 0}, {43, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(imIntegrator.n1, imSum2_1.p2) annotation(Line(points = {{28.9, 0}, {40, 0}, {40, -20}, {-54, -20}, {-54, -2.8}, {-46.12, -2.8}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(imSum2_1.n1, imGain.p1) annotation(Line(points = {{-34.12, 0.00000000000000177636}, {-28.61, 0.00000000000000177636}, {-28.61, 0}, {-23.1, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(imGain.n1, imLimiter.p1) annotation(Line(points = {{-13.1, 0}, {-3.1, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(imLimiter.n1, imIntegrator.p1) annotation(Line(points = {{6.9, 0}, {18.9, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
        annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-40, 40}, {40, -40}}, lineColor = {0, 0, 255}), Line(points = {{-20, -20}, {-20, -20}, {20, 20}, {20, 20}}, color = {0, 0, 255}, smooth = Smooth.None, thickness = 0.5), Line(points = {{0, 20}, {0, -20}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-20, 0}, {20, 0}}, color = {0, 0, 255}, smooth = Smooth.None)}));
      end ImRateLimiter;

      model ImReal4in
        PowerSystems.Connectors.ImPin in1 annotation(Placement(transformation(extent = {{-5, -6}, {5, 6}}, rotation = -90, origin = {-40, 46})));
        PowerSystems.Connectors.ImPin in2 annotation(Placement(transformation(extent = {{-5, -6}, {5, 6}}, rotation = -90, origin = {-14, 46})));
        PowerSystems.Connectors.ImPin in3 annotation(Placement(transformation(extent = {{-5, -6}, {5, 6}}, rotation = -90, origin = {14, 46}), iconTransformation(extent = {{-5, -6}, {5, 6}}, rotation = -90, origin = {14, 46})));
        PowerSystems.Connectors.ImPin in4 annotation(Placement(transformation(extent = {{-5, -6}, {5, 6}}, rotation = -90, origin = {38, 46}), iconTransformation(extent = {{-5, -6}, {5, 6}}, rotation = -90, origin = {40, 46})));
        PowerSystems.Connectors.ImPin p1 annotation(Placement(transformation(extent = {{-50, 14}, {-40, 26}})));
        PowerSystems.Connectors.ImPin p2 annotation(Placement(transformation(extent = {{-50, -26}, {-40, -14}})));
        PowerSystems.Connectors.ImPin n annotation(Placement(transformation(extent = {{39, -6}, {49, 6}}), iconTransformation(extent = {{39, -6}, {49, 6}})));
      equation
        n = if in1 == 0 and in2 == 1 and in3 == 0 and in4 == 0 then p1 else p2;
        annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-40, 40}, {40, -40}}, lineColor = {0, 0, 255}), Line(points = {{-34, 20}, {-6, 20}}, color = {0, 0, 255}, smooth = Smooth.None, thickness = 0.5), Line(points = {{-34, -20}, {-6, -20}}, color = {0, 0, 255}, smooth = Smooth.None, thickness = 0.5), Ellipse(extent = {{-6, 23}, {0, 17}}, lineColor = {0, 0, 255}, lineThickness = 0.5), Ellipse(extent = {{-6, -17}, {0, -23}}, lineColor = {0, 0, 255}, lineThickness = 0.5), Line(points = {{0, 16}, {12, 0}, {40, 0}}, color = {0, 0, 255}, smooth = Smooth.None, thickness = 0.5)}));
      end ImReal4in;

      model ImFEX "FEX=f(IN)"
        PowerSystems.Connectors.ImPin IN annotation(Placement(transformation(extent = {{-70, -10}, {-50, 10}}), iconTransformation(extent = {{-70, -10}, {-50, 10}})));
        PowerSystems.Connectors.ImPin FEX annotation(Placement(transformation(extent = {{58, -10}, {78, 10}}), iconTransformation(extent = {{58, -10}, {78, 10}})));
      equation
        if IN <= 0 then
          FEX = 1;
        elseif IN > 0 and IN <= 0.433 then
          FEX = 1 - 0.577 * IN;
        elseif IN > 0.433 and IN < 0.75 then
          FEX = sqrt(0.75 - IN ^ 2);
        elseif IN >= 0.75 and IN <= 1 then
          FEX = 1.732 * (1 - IN);
        else
          FEX = 0;
        end if;
        annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-48, 34}, {58, -36}}, lineColor = {0, 0, 255}), Text(extent = {{-36, 28}, {50, -30}}, lineColor = {0, 0, 255}, textString = "FEX=f(IN)")}));
      end ImFEX;

      class ImRelay4 "input dependent output"
        PowerSystems.Connectors.ImPin p1 annotation(Placement(transformation(extent = {{-54, -40}, {-41, -26}}), iconTransformation(extent = {{-54, -40}, {-41, -26}})));
        PowerSystems.Connectors.ImPin p2 annotation(Placement(transformation(extent = {{-54, 26}, {-41, 40}}), iconTransformation(extent = {{-54, 26}, {-41, 40}})));
        PowerSystems.Connectors.ImPin p3 annotation(Placement(transformation(extent = {{-54, 4}, {-41, 18}}), iconTransformation(extent = {{-54, 2}, {-41, 18}})));
        PowerSystems.Connectors.ImPin n1 annotation(Placement(transformation(extent = {{39, 6}, {59, 26}}), iconTransformation(extent = {{39, 6}, {59, 26}})));
        parameter Real E1 "p.u";
        parameter Real E2 "p.u";
        PowerSystems.Connectors.ImPin p4 annotation(Placement(transformation(extent = {{-54, -18}, {-40, -4}}), iconTransformation(extent = {{-54, -18}, {-42, -4}})));
      equation
        n1 = if p1 < E1 then p2 elseif p1 >= E1 and p1 < E2 then p3 else p4;
        annotation(Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-40, 40}, {40, -40}}, lineColor = {0, 0, 255}), Line(points = {{-34, 34}, {-14, 34}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-34, 14}, {-14, 14}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-2, 28}, {14, 18}, {34, 18}}, color = {0, 0, 255}, smooth = Smooth.None), Ellipse(extent = {{-14, 36}, {-10, 32}}, lineColor = {0, 0, 255}), Ellipse(extent = {{-14, 16}, {-10, 12}}, lineColor = {0, 0, 255}), Text(extent = {{-40, -24}, {6, -38}}, lineColor = {0, 0, 255}, textString = "- Input", textStyle = {TextStyle.Bold}), Line(points = {{-34, -10}, {-14, -10}}, color = {0, 0, 255}, smooth = Smooth.None), Ellipse(extent = {{-14, -8}, {-10, -12}}, lineColor = {0, 0, 255})}), Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics));
      end ImRelay4;
    end Nonlinear;

    model ImInverseFunction "Inverse Piecewise function. It takes into account the case 
                                      when the inverse function is monotonally decreasing. Developed by AIA
                                              2014/03/10"
      function findValue
        input Real v[:];
        input Real val;
        input Boolean inv;
        output Real y;
      protected
        Real w[size(v, 1)];
        Boolean found = false;
        Real aux;
        Integer index;
      algorithm
        index := size(v, 1);
        w := v;
        //    if inv then
        //      while (index >= 2) loop
        //                aux:=w[index];
        //        w[index]:=w[index - 1];
        //        w[index - 1]:=aux;
        //        index:=index - 2;
        //      end while;
        //    else
        //   end if;
        while index >= 2 loop
          if inv then
            w[index] := v[index - 1];
            w[index - 1] := v[index];
          else
            w[index] := v[index];
            w[index - 1] := v[index - 1];
          end if;
          index := index - 2;
        end while;
        index := size(w, 1) - 1;
        if w[size(w, 1) - 1] > w[1] then
          if val >= w[size(w, 1) - 1] then
            index := size(w, 1) - 1;
          elseif val < w[1] then
            index := 3;
          else
            while index >= 3 and found == false loop
              if val >= w[index - 2] and val < w[index] then
                found := true;
              else
                index := index - 2;
              end if;
            end while;
          end if;
        else
          if val >= w[3] then
            index := 3;
          elseif val < w[size(w, 1) - 1] then
            index := size(w, 1) - 1;
          else
            while index >= 3 and found == false loop
              if val >= w[index] and val < w[index - 2] then
                found := true;
              else
                index := index - 2;
              end if;
            end while;
          end if;
        end if;
        y := (val - w[index - 2]) * (w[index + 1] - w[index - 1]) / (w[index] - w[index - 2]) + w[index - 1];
      end findValue;

      input PowerSystems.Connectors.ImPin p1 annotation(Placement(transformation(extent = {{-61, -10}, {-41, 10}}), iconTransformation(extent = {{-61, -10}, {-41, 10}})));
      output PowerSystems.Connectors.ImPin n1 annotation(Placement(transformation(extent = {{39, -10}, {59, 10}}), iconTransformation(extent = {{39, -10}, {59, 10}})));
      parameter Real[:] v;
    equation
      n1 = findValue(v, p1, true);
      annotation(Diagram(graphics), Icon(graphics = {Rectangle(extent = {{-40, 40}, {40, -40}}, lineColor = {0, 0, 255}), Text(extent = {{-16, 18}, {24, -14}}, lineColor = {0, 0, 255}, textStyle = {TextStyle.Bold}, textString = "y = f(x)")}));
    end ImInverseFunction;

    model ImFunction "Piecewise function. It takes into account the case when the function
                                       is monotonally decreasing. Developed by AIA.
                                              2014/03/10"
      function findValue
        input Real v[:];
        input Real val;
        input Boolean inv;
        output Real y;
      protected
        Real w[size(v, 1)];
        Boolean found = false;
        Real aux;
        Integer index;
      algorithm
        index := size(v, 1);
        w := v;
        //    if inv then
        //      while (index >= 2) loop
        //                aux:=w[index];
        //        w[index]:=w[index - 1];
        //        w[index - 1]:=aux;
        //        index:=index - 2;
        //      end while;
        //    else
        //   end if;
        while index >= 2 loop
          if inv then
            w[index] := v[index - 1];
            w[index - 1] := v[index];
          else
            w[index] := v[index];
            w[index - 1] := v[index - 1];
          end if;
          index := index - 2;
        end while;
        index := size(w, 1) - 1;
        if w[size(w, 1) - 1] > w[1] then
          if val >= w[size(w, 1) - 1] then
            index := size(w, 1) - 1;
          elseif val < w[1] then
            index := 3;
          else
            while index >= 3 and found == false loop
              if val >= w[index - 2] and val < w[index] then
                found := true;
              else
                index := index - 2;
              end if;
            end while;
          end if;
        else
          if val >= w[3] then
            index := 3;
          elseif val < w[size(w, 1) - 1] then
            index := size(w, 1) - 1;
          else
            while index >= 3 and found == false loop
              if val >= w[index] and val < w[index - 2] then
                found := true;
              else
                index := index - 2;
              end if;
            end while;
          end if;
        end if;
        y := (val - w[index - 2]) * (w[index + 1] - w[index - 1]) / (w[index] - w[index - 2]) + w[index - 1];
      end findValue;

      input PowerSystems.Connectors.ImPin p1 annotation(Placement(transformation(extent = {{-61, -10}, {-41, 10}}), iconTransformation(extent = {{-61, -10}, {-41, 10}})));
      output PowerSystems.Connectors.ImPin n1 annotation(Placement(transformation(extent = {{39, -10}, {59, 10}}), iconTransformation(extent = {{39, -10}, {59, 10}})));
      parameter Real[:] v;
    equation
      n1 = findValue(v, p1, false);
      annotation(Diagram(graphics), Icon(graphics = {Rectangle(extent = {{-40, 40}, {40, -40}}, lineColor = {0, 0, 255}), Text(extent = {{-16, 18}, {24, -14}}, lineColor = {0, 0, 255}, textStyle = {TextStyle.Bold}, textString = "y = f(x)")}));
    end ImFunction;

    package Functions
      model ImSE "Block for Saturation function of Exc "
        PowerSystems.Connectors.ImPin VE_IN "Unsaturated Input" annotation(Placement(transformation(extent = {{-110, -6}, {-100, 4}}), iconTransformation(extent = {{-110, -6}, {-100, 4}})));
        PowerSystems.Connectors.ImPin VE_OUT "Saturated Output" annotation(Placement(transformation(extent = {{100, -2}, {110, 8}}), iconTransformation(extent = {{100, -6}, {110, 4}})));
        parameter Real SE1 "Saturation at E1";
        parameter Real SE2 "Saturation at E2";
        parameter Real E1;
        parameter Real E2;
      equation
        VE_OUT = PowerSystems.NonElectrical.Functions.SE(VE_IN, SE1, SE2, E1, E2);
        annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Ellipse(extent = {{-98, 62}, {100, -68}}, lineColor = {0, 0, 255}), Text(extent = {{-86, 42}, {84, -38}}, lineColor = {0, 0, 255}, textString = "SE(Efd)")}));
      end ImSE;

      function SE "Scaled Quadratic Saturation Function (PTI PSS/E) "
        extends Modelica.Icons.Function;
        input Real u "Unsaturated Input";
        input Real SE1;
        input Real SE2;
        input Real E1;
        input Real E2;
        output Real sys "Saturated Output";
      protected
        parameter Real a = sqrt(SE1 * E1 / (SE2 * E2));
        parameter Real A = E2 - (E1 - E2) / (a - 1);
        parameter Real B = SE2 * E2 * (a - 1) ^ 2 / (E1 - E2) ^ 2;
      algorithm
        if SE1 == 0.0 or u <= 0.0 then
          sys := 0.0;
        else
          if u <= A then
            sys := 0.0;
          else
            sys := B * (u - A) ^ 2 / u;
          end if;
        end if;
      end SE;

      function SE_exp "Exponential Saturation Function (PTI PSS/E) "
        extends Modelica.Icons.Function;
        input Real u "Unsaturated Input";
        input Real S_EE_1 "Saturation factor at point E_1";
        input Real S_EE_2 "Saturation factor at point E_2";
        input Real E_1 "First saturation point";
        input Real E_2 "Second saturation point";
        output Real sys "Saturated Output";
      protected
        parameter Real X = log(S_EE_2 / S_EE_1) / log(E_2);
      algorithm
        sys := S_EE_1 * u ^ X;
      end SE_exp;

      model ImSE_exp "Block for Saturation function of Exc "
        PowerSystems.Connectors.ImPin VE_IN "Unsaturated Input" annotation(Placement(transformation(extent = {{-110, -6}, {-100, 4}}), iconTransformation(extent = {{-110, -6}, {-100, 4}})));
        PowerSystems.Connectors.ImPin VE_OUT "Saturated Output" annotation(Placement(transformation(extent = {{100, -2}, {110, 8}}), iconTransformation(extent = {{100, -6}, {110, 4}})));
        parameter Real SE1 "Saturation at E1";
        parameter Real SE2 "Saturation at E2";
        parameter Real E1;
        parameter Real E2;
      equation
        VE_OUT = PowerSystems.NonElectrical.Functions.SE_exp(VE_IN, SE1, SE2, E1, E2);
        annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Ellipse(extent = {{-98, 62}, {100, -68}}, lineColor = {0, 0, 255}), Text(extent = {{-86, 42}, {84, -38}}, lineColor = {0, 0, 255}, textString = "SE(Efd)")}));
      end ImSE_exp;
    end Functions;
  end NonElectrical;

  package Connectors
    connector ImPin = Real "connector for non-electrical blocks" annotation(Icon(graphics = {Polygon(points = {{-90, 100}, {110, 0}, {-90, -100}, {-90, 100}}, lineColor = {0, 0, 127}, fillColor = {0, 0, 127}, fillPattern = FillPattern.Solid)}));

    connector PwPin "connector for electrical blocks treating voltage and current as complex variables"
      Real vr;
      // real part of the voltage
      Real vi;
      // imaginary part of the voltage
      flow Real ir;
      // real part of the current
      flow Real ii;
      // imaginary part of the current
      annotation(Icon(graphics = {Rectangle(extent = {{-100, 98}, {100, -102}}, lineColor = {0, 0, 255}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid)}));
    end PwPin;

    connector OutPin = output Real "Connector for non-electrical blocks" annotation(Icon(graphics = {Polygon(points = {{-90, 100}, {110, 0}, {-90, -100}, {-90, 100}}, lineColor = {0, 0, 127}, fillColor = {0, 0, 127}, fillPattern = FillPattern.Solid)}));

    expandable connector PwPinExt "connector for electrical blocks treating voltage and current as complex variables"
      PowerSystems.Connectors.PwPin p;
      annotation(defaultComponentName = "u", Icon(graphics = {Ellipse(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 127}, fillColor = {0, 0, 127}, fillPattern = FillPattern.Solid)}, coordinateSystem(extent = {{-100, -100}, {100, 100}}, preserveAspectRatio = true, initialScale = 0.2)), Diagram(coordinateSystem(preserveAspectRatio = false, initialScale = 0.2, extent = {{-100, -100}, {100, 100}}, grid = {1, 1}), graphics = {Text(extent = {{-10, 85}, {-10, 60}}, lineColor = {0, 0, 127}, textString = "%name"), Ellipse(extent = {{-50, 50}, {50, -50}}, lineColor = {0, 0, 127}, fillColor = {0, 0, 127}, fillPattern = FillPattern.Solid)}), Documentation(info = "<html>
<p>
Connector of type V, I.
</p>
</html>"));
    end PwPinExt;

    model PwCoBPin "connector for change from machine power base to system power base "
      parameter Real mbase "machine base power rating MVA";
      parameter Real Sbase "system base power rating MVA";
      parameter Real CoB = mbase / Sbase "change of base ratio";
      PowerSystems.Connectors.PwPin p "machine base" annotation(Placement(transformation(extent = {{-32, -4}, {-12, 16}}), iconTransformation(extent = {{-32, -4}, {-12, 16}})));
      PowerSystems.Connectors.PwPin n "system base" annotation(Placement(transformation(extent = {{8, -4}, {28, 16}}), iconTransformation(extent = {{8, -4}, {28, 16}})));
    equation
      0 = n.vr - p.vr;
      // real part of the voltage
      0 = n.vi - p.vi;
      // imaginary part of the voltage
      0 = p.ir * CoB + n.ir;
      // real part of the current
      0 = p.ii * CoB + n.ii;
      // imaginary part of the current
      annotation(Icon(graphics = {Rectangle(extent = {{-100, 98}, {100, -102}}, lineColor = {0, 0, 255}, fillColor = {0, 0, 255}, fillPattern = FillPattern.None)}), Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics));
    end PwCoBPin;
  end Connectors;

  package Interfaces
    class ImConverterEx "value = input"
      input PowerSystems.Connectors.ImPin p annotation(Placement(transformation(extent = {{-61, -10}, {-41, 10}}), iconTransformation(extent = {{-61, -10}, {-41, 10}})));
      Real val annotation(Placement(transformation(extent = {{60, -12}, {40, 8}}), iconTransformation(extent = {{-60, -10}, {-40, 10}})));
    equation
      val = p;
      annotation(Icon(graphics = {Rectangle(extent = {{-40, 40}, {40, -40}}, lineColor = {0, 0, 255}), Line(points = {{-20, 26}, {-20, -26}, {24, 0}, {-20, 26}}, color = {0, 0, 255}, smooth = Smooth.None), Text(extent = {{10, 12}, {-18, -10}}, lineColor = {0, 0, 255}, textString = "Ex", textStyle = {TextStyle.Bold}), Polygon(points = {{40, 8}, {40, -8}, {50, 0}, {40, 8}}, lineColor = {0, 0, 255}, smooth = Smooth.None, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid)}), Diagram(graphics));
    end ImConverterEx;

    model ImConverterIm "output = value"
      output PowerSystems.Connectors.ImPin n annotation(Placement(transformation(extent = {{39, -10}, {59, 10}}), iconTransformation(extent = {{39, -10}, {59, 10}})));
      input Real val annotation(Placement(transformation(extent = {{-40, -10}, {-60, 10}}), iconTransformation(extent = {{-60, -10}, {-40, 10}})));
    equation
      n = val;
      annotation(Icon(graphics = {Rectangle(extent = {{-40, 40}, {40, -40}}, lineColor = {0, 0, 255}), Line(points = {{-20, 24}, {-20, -24}, {20, 0}, {-20, 24}}, color = {0, 0, 255}, smooth = Smooth.None), Text(extent = {{4, 12}, {-16, -10}}, lineColor = {0, 0, 255}, textStyle = {TextStyle.Bold}, textString = "Im"), Polygon(points = {{-56, 12}, {-56, -12}, {-40, 0}, {-56, 12}}, lineColor = {0, 0, 255}, smooth = Smooth.None, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid)}), Diagram(graphics));
    end ImConverterIm;

    model InPutPort
      input Real vi;
      Real vo;
    equation
      vi = vo;
      annotation(Icon(graphics = {Rectangle(extent = {{-20, 20}, {20, -20}}, lineColor = {0, 0, 255}), Text(extent = {{-18, 8}, {18, -6}}, lineColor = {0, 0, 255}, textString = "Input")}), Diagram(graphics = {Rectangle(extent = {{-20, 20}, {20, -20}}, lineColor = {0, 0, 255}), Text(extent = {{-18, 8}, {18, -6}}, lineColor = {0, 0, 255}, textString = "Input")}));
    end InPutPort;

    model OutPutPort "OutPutPort for plotting output results"
      output Real vo;
      input Real vi;
    equation
      vi = vo;
      annotation(Icon(graphics = {Rectangle(extent = {{-20, 20}, {40, -20}}, lineColor = {0, 0, 255}), Text(extent = {{-8, 10}, {26, -8}}, lineColor = {0, 0, 255}, textString = "Out")}), Diagram(graphics = {Rectangle(extent = {{-30, 20}, {30, -20}}, lineColor = {0, 0, 255}), Text(extent = {{-18, 10}, {16, -8}}, lineColor = {0, 0, 255}, textString = "Out")}));
    end OutPutPort;

    model ImConverterReal "Developed by DTU"
      PowerSystems.Connectors.ImPin p annotation(Placement(transformation(extent = {{-61, -10}, {-41, 10}}), iconTransformation(extent = {{-61, -10}, {-41, 10}})));
      Modelica.Blocks.Interfaces.RealOutput y annotation(Placement(transformation(extent = {{40, -10}, {60, 10}})));
    equation
      y = p;
      annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-40, 40}, {40, -40}}, lineColor = {0, 0, 255}), Line(points = {{-20, 26}, {-20, -26}, {24, 0}, {-20, 26}}, color = {0, 0, 255}, smooth = Smooth.None), Text(extent = {{10, 12}, {-18, -10}}, lineColor = {0, 0, 255}, textStyle = {TextStyle.Bold}, textString = "Real")}));
    end ImConverterReal;

    model ImConverterRetoIm "Developed by DTU"
      PowerSystems.Connectors.ImPin p annotation(Placement(transformation(extent = {{39, -10}, {59, 10}}), iconTransformation(extent = {{39, -10}, {59, 10}})));
      Modelica.Blocks.Interfaces.RealInput y annotation(Placement(transformation(extent = {{-60, -10}, {-40, 10}}), iconTransformation(extent = {{-60, -10}, {-40, 10}})));
    equation
      p = y;
      annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics), Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-40, 40}, {40, -40}}, lineColor = {0, 0, 255}), Line(points = {{-20, 26}, {-20, -26}, {24, 0}, {-20, 26}}, color = {0, 0, 255}, smooth = Smooth.None), Text(extent = {{10, 12}, {-18, -10}}, lineColor = {0, 0, 255}, textStyle = {TextStyle.Bold}, textString = "Im")}));
    end ImConverterRetoIm;
  end Interfaces;
  annotation(uses(Modelica(version = "3.2.1"), Complex(version = "3.2.1")), version = "0.6", conversion(noneFromVersion = ""));
end PowerSystems;